FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,36:35.0,0,9390.62,116.88,0.193,13.21,34.508,0,60.01,22.54,0.586,1.489,1.397,9401,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.1,70.4,138.8,-5,83.95,0.84,0.121,0.028,0.025,0,137.2,133.8,131,124.1,119.7,113.9,0,1,0,0,0,68.978,29.72,0,0,72.46,36.22,35.137,37515.7749,1067.5,95361.6255,57.104,9376.96,34.3,40.275,CH4,
4/29/2020,36:38.0,0,9393.63,116.91,0.193,13.22,34.519,0,60.009,22.56,0.586,1.491,1.398,9404,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70,70.4,138.8,-6.6,84,0.84,0.12,0.027,0.025,0,137.1,133.8,131,124.1,119.6,114,0,1,0,0,0,69.005,29.72,0,0,72.46,36.22,35.137,37515.7749,1067.5,95392.5888,57.133,9379.956,34.3,40.275,CH4,
4/29/2020,36:41.0,0,9396.63,116.86,0.193,13.21,34.53,0,60.009,22.54,0.586,1.491,1.397,9407,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.8,-7.9,84.05,0.83,0.125,0.027,0.025,0,137.1,133.8,131,124,119.6,114,0,1,0,0,0,68.971,29.72,0,0,72.46,36.21,35.127,37505.0979,1067.5,95423.5521,57.162,9382.948,34.3,40.275,CH4,
4/29/2020,36:44.0,0,9399.63,116.91,0.193,13.22,34.541,0,60.008,22.56,0.586,1.49,1.398,9410,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.8,-9.4,84.09,0.84,0.123,0.026,0.024,-0.001,137.1,133.8,131,124.1,119.6,113.8,0,1,0,0,0,68.971,29.72,0,0,72.46,36.23,35.147,37526.4519,1067.5,95454.5154,57.191,9385.938,34.3,40.275,CH4,
4/29/2020,36:47.0,0,9402.62,116.92,0.193,13.23,34.552,0,60.008,22.57,0.586,1.49,1.397,9413,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.1,70.4,138.7,-11.4,84.13,0.85,0.123,0.026,0.024,-0.001,137.1,133.7,131.1,124.1,119.5,113.9,0,1,0,0,0,68.994,29.72,0,0,72.46,36.23,35.147,37526.4519,1067.5,95486.5464,57.221,9388.937,34.3,40.275,CH4,
4/29/2020,36:50.0,0,9405.63,116.9,0.193,13.22,34.563,0,60.005,22.56,0.586,1.492,1.398,9416,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,138.6,-12.3,84.17,0.84,0.121,0.027,0.025,0,137.1,133.7,131,124.1,119.5,114,0,1,0,0,0,69.017,29.72,0,0,72.46,36.203,35.12,37497.624,1067.5,95517.5097,57.25,9391.932,34.3,40.275,CH4,
4/29/2020,36:53.0,0,9408.63,116.95,0.193,13.24,34.574,0,60.005,22.58,0.586,1.491,1.4,9419,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.7,-13.1,84.21,0.84,0.127,0.027,0.026,0,137.1,133.7,131,124.1,119.5,114.3,0,1,0,0,0,68.942,29.72,0,0,72.46,36.206,35.124,37501.8948,1067.5,95548.473,57.279,9394.927,34.3,40.275,CH4,
4/29/2020,36:56.0,0,9411.63,116.89,0.193,13.22,34.585,0,60.002,22.55,0.586,1.491,1.397,9422,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-14.8,84.25,0.84,0.125,0.026,0.024,0,137.1,133.7,131,124.1,119.5,114.4,0,1,0,0,0,68.976,29.72,0,0,72.46,36.21,35.13,37508.301,1067.5,95579.4363,57.308,9397.917,34.3,40.275,CH4,
4/29/2020,36:59.0,0,9414.63,116.91,0.193,13.23,34.596,0,59.999,22.56,0.586,1.49,1.398,9425,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,138.8,-14,84.29,0.84,0.123,0.026,0.025,0,137.1,133.8,131,124.1,119.5,114.3,0,1,0,0,0,68.96,29.72,0,0,72.46,36.193,35.111,37488.0147,1067.5,95610.3996,57.337,9400.91,34.3,40.275,CH4,
4/29/2020,37:02.0,0,9417.63,116.93,0.193,13.23,34.607,0,59.999,22.57,0.586,1.496,1.398,9428,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.8,-13.7,84.33,0.84,0.122,0.026,0.026,0,137.1,133.8,131,124.1,119.6,114,0,1,0,0,0,68.976,29.72,0,0,72.46,36.187,35.104,37480.5408,1067.5,95641.3629,57.366,9403.903,34.3,40.275,CH4,
4/29/2020,37:05.0,0,9420.63,116.86,0.193,13.21,34.618,0,59.996,22.54,0.586,1.493,1.398,9431,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.6,70.4,138.8,-13,84.37,0.85,0.122,0.026,0.025,0,137.1,133.8,131,124.1,119.5,113.8,0,1,0,0,0,68.994,29.71,0,0,72.46,36.2,35.117,37494.4209,1067.5,95673.3939,57.396,9406.897,34.3,40.275,CH4,
4/29/2020,37:08.0,0,9423.63,116.91,0.193,13.22,34.629,0,59.997,22.56,0.586,1.491,1.397,9434,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.8,-11.8,84.42,0.84,0.121,0.027,0.026,0,137.1,133.9,131,124.2,119.5,113.7,0,1,0,0,0,68.958,29.72,0,0,72.46,36.2,35.117,37494.4209,1067.5,95704.3572,57.425,9409.895,34.3,40.275,CH4,
4/29/2020,37:11.0,0,9426.63,116.79,0.193,13.19,34.64,0,59.998,22.51,0.586,1.49,1.397,9437,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.8,-11.4,84.46,0.84,0.126,0.027,0.026,0,137.1,133.8,131,124.1,119.5,113.8,0,1,0,0,0,68.969,29.72,0,0,72.46,36.226,35.147,37526.4519,1067.5,95735.3205,57.454,9412.887,34.3,40.275,CH4,
4/29/2020,37:14.0,0,9429.63,116.83,0.193,13.2,34.651,0,59.997,22.53,0.586,1.492,1.398,9440,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.1,70.4,138.8,-10.5,84.5,0.84,0.123,0.026,0.025,0,137.1,133.8,131,124.2,119.5,113.8,0,1,0,0,0,68.963,29.72,0,0,72.46,36.23,35.147,37526.4519,1067.5,95766.2838,57.483,9415.882,34.3,40.275,CH4,
4/29/2020,37:17.0,0,9432.63,116.84,0.193,13.21,34.662,0,59.996,22.53,0.586,1.49,1.398,9443,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,138.8,-9,84.55,0.84,0.122,0.026,0.025,0,137.1,133.8,131,124.2,119.4,113.7,0,1,0,0,0,68.987,29.72,0,0,72.46,36.196,35.114,37491.2178,1067.5,95798.3148,57.513,9418.872,34.3,40.275,CH4,
4/29/2020,37:20.0,0,9435.62,116.85,0.193,13.21,34.673,0,59.999,22.54,0.586,1.49,1.398,9446,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,138.8,-8.5,84.59,0.84,0.121,0.026,0.024,0,137.1,133.7,131,124.2,119.5,113.7,0,1,0,0,0,68.987,29.72,0,0,72.46,36.213,35.13,37508.301,1067.5,95829.2781,57.542,9421.865,34.3,40.275,CH4,
4/29/2020,37:23.0,0,9438.63,116.91,0.193,13.23,34.684,0,60,22.56,0.586,1.49,1.398,9449,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,139,-7.5,84.63,0.84,0.125,0.027,0.025,-0.001,137.1,133.7,131,124.2,119.5,113.8,0,1,0,0,0,68.992,29.72,0,0,72.46,36.196,35.114,37491.2178,1067.5,95860.2414,57.571,9424.862,34.3,40.275,CH4,
4/29/2020,37:26.0,0,9441.63,116.86,0.193,13.21,34.695,0,59.999,22.54,0.586,1.49,1.398,9452,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.4,138.8,-7.3,84.67,0.83,0.124,0.027,0.025,0,137.1,133.7,131,124.2,119.4,113.8,0,1,0,0,0,68.981,29.72,0,0,72.46,36.18,35.101,37477.3377,1067.5,95891.2047,57.6,9427.862,34.3,40.275,CH4,
4/29/2020,37:29.0,0,9444.63,116.9,0.193,13.22,34.706,0,59.996,22.56,0.586,1.492,1.398,9455,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,138.8,-6.7,84.71,0.84,0.123,0.026,0.025,0,137.1,133.7,131,124.2,119.5,113.6,0,1,0,0,0,68.953,29.72,0,0,72.46,36.2,35.117,37494.4209,1067.5,95923.2357,57.63,9430.85,34.3,40.275,CH4,
4/29/2020,37:32.0,0,9447.63,116.84,0.193,13.21,34.717,0,59.99,22.53,0.586,1.495,1.398,9458,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.1,70.3,138.8,-5.3,84.75,0.84,0.121,0.026,0.027,0,137.1,133.8,131,124.2,119.5,114,0,1,0,0,0,68.976,29.72,0,0,72.46,36.223,35.144,37523.2488,1067.5,95954.199,57.659,9433.844,34.3,40.275,CH4,
4/29/2020,37:35.0,0,9450.63,116.86,0.193,13.21,34.728,0,59.986,22.54,0.586,1.491,1.397,9461,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.1,70.4,138.8,-4.4,84.79,0.84,0.126,0.028,0.025,0,137.1,133.8,131.1,124.2,119.6,114.1,0,1,0,0,0,68.976,29.72,0,0,72.46,36.213,35.134,37512.5718,1067.5,95985.1623,57.688,9436.835,34.3,40.275,CH4,
4/29/2020,37:38.0,0,9453.63,116.86,0.193,13.21,34.739,0,59.985,22.54,0.586,1.49,1.397,9464,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.4,138.8,-3.1,84.83,0.83,0.125,0.027,0.027,0,137.1,133.8,131,124.1,119.5,114,0,1,0,0,0,68.989,29.72,0,0,72.46,36.206,35.127,37505.0979,1067.5,96016.1256,57.717,9439.828,34.3,40.275,CH4,
4/29/2020,37:41.0,0,9456.63,116.81,0.193,13.2,34.75,0,59.982,22.52,0.586,1.491,1.397,9467,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,138.7,-2.4,84.88,0.85,0.124,0.027,0.026,0,137.2,133.8,131,124,119.5,114,0,1,0,0,0,68.983,29.72,0,0,72.46,36.21,35.127,37505.0979,1067.5,96047.0889,57.746,9442.825,34.3,40.275,CH4,
4/29/2020,37:44.0,0,9459.63,116.87,0.193,13.22,34.761,0,59.979,22.55,0.586,1.489,1.398,9470,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,138.8,-3.8,84.92,0.84,0.123,0.026,0.025,0,137.3,133.8,131.1,124.2,119.6,114.2,0,1,0,0,0,68.983,29.72,0,0,72.46,36.243,35.163,37543.5351,1067.5,96078.0522,57.775,9445.815,34.3,40.275,CH4,
4/29/2020,37:47.0,0,9462.63,116.86,0.193,13.22,34.772,0,59.978,22.55,0.586,1.49,1.398,9473,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,138.8,-6.9,84.96,0.84,0.122,0.025,0.028,0,137.2,133.7,131,124.1,119.6,113.9,0,1,0,0,0,68.983,29.72,0,0,72.46,36.193,35.114,37491.2178,1067.5,96110.0832,57.805,9448.812,34.3,40.275,CH4,
4/29/2020,37:50.0,0,9465.63,116.94,0.193,13.24,34.783,0,59.977,22.58,0.586,1.491,1.399,9476,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.3,138.8,-10.4,85,0.84,0.128,0.025,0.028,0,137.2,133.7,131,124.1,119.7,114,0,1,0,0,0,68.96,29.72,0,0,72.46,36.206,35.127,37505.0979,1067.5,96141.0465,57.834,9451.805,34.3,40.275,CH4,
4/29/2020,37:53.0,0,9468.63,116.92,0.193,13.23,34.794,0,59.977,22.57,0.586,1.491,1.398,9479,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.8,-15.7,85.05,0.84,0.128,0.024,0.028,0,137.1,133.7,131,124,119.7,113.8,0,1,0,0,0,69.005,29.72,0,0,72.46,36.236,35.157,37537.1289,1067.5,96172.0098,57.863,9454.8,34.3,40.275,CH4,
4/29/2020,37:56.0,0,9471.63,116.83,0.193,13.21,34.805,0,59.978,22.53,0.586,1.491,1.398,9482,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-20.9,85.09,0.84,0.126,0.024,0.026,0,137.1,133.7,131,124.1,119.6,113.9,0,1,0,0,0,68.987,29.71,0,0,72.46,36.114,35.031,37402.5987,1067.5,96202.9731,57.892,9457.793,34.3,40.275,CH4,
4/29/2020,37:59.0,0,9474.63,116.79,0.193,13.2,34.816,0,59.976,22.51,0.586,1.491,1.397,9485,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,138.8,-24.3,85.13,0.83,0.126,0.023,0.027,0,137.1,133.7,131,124.1,119.6,114.3,0,1,0,0,0,69.021,29.72,0,0,72.46,36.236,35.154,37533.9258,1067.5,96235.0041,57.922,9460.788,34.3,40.275,CH4,
4/29/2020,38:02.0,0,9477.63,116.78,0.193,13.19,34.827,0,59.977,22.51,0.586,1.492,1.397,9488,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-26.7,85.17,0.84,0.124,0.023,0.03,0,137,133.7,131,124.1,119.6,114,0,1,0,0,0,68.999,29.72,0,0,72.46,36.23,35.15,37529.655,1067.5,96265.9674,57.951,9463.78,34.3,40.275,CH4,
4/29/2020,38:05.0,0,9480.63,116.77,0.193,13.19,34.838,0,59.974,22.51,0.586,1.49,1.397,9491,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.8,-25.8,85.21,0.83,0.122,0.025,0.026,0,137.1,133.7,131,124.1,119.6,114.1,0,1,0,0,0,69.023,29.72,0,0,72.46,36.196,35.117,37494.4209,1067.5,96296.9307,57.98,9466.773,34.3,40.275,CH4,
4/29/2020,38:08.0,0,9483.63,116.78,0.193,13.2,34.849,0,59.976,22.51,0.586,1.492,1.398,9494,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.7,-21.2,85.25,0.84,0.126,0.025,0.026,0,137.1,133.8,131,124.1,119.6,113.9,0,1,0,0,0,69.07,29.72,0,0,72.46,36.206,35.127,37505.0979,1067.5,96327.894,58.009,9469.768,34.3,40.275,CH4,
4/29/2020,38:11.0,0,9486.63,116.8,0.193,13.2,34.86,0,59.978,22.52,0.586,1.491,1.398,9497,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,138.7,-16.5,85.3,0.83,0.124,0.026,0.025,0,137.1,133.8,131,124,119.5,113.7,0,1,0,0,0,69.064,29.72,0,0,72.46,36.233,35.15,37529.655,1067.5,96358.8573,58.038,9472.764,34.3,40.275,CH4,
4/29/2020,38:14.0,0,9489.63,116.81,0.193,13.2,34.871,0,59.976,22.53,0.586,1.489,1.397,9500,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.8,-11,85.34,0.84,0.122,0.026,0.025,0,137.1,133.8,131,124,119.5,114.3,0,1,0,0,0,69.034,29.72,0,0,72.46,36.193,35.117,37494.4209,1067.5,96390.8883,58.068,9475.754,34.3,40.275,CH4,
4/29/2020,38:17.0,0,9492.63,116.76,0.193,13.19,34.882,0,59.978,22.5,0.586,1.492,1.397,9503,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,138.9,-5.8,85.38,0.84,0.121,0.027,0.027,0,137.1,133.8,130.9,124,119.6,114.1,0,1,0,0,0,69.041,29.72,0,0,72.46,36.206,35.127,37505.0979,1067.5,96421.8516,58.097,9478.748,34.3,40.275,CH4,
4/29/2020,38:20.0,0,9495.63,116.82,0.193,13.21,34.893,0,59.981,22.53,0.586,1.491,1.397,9506,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,138.9,-3.6,85.42,0.84,0.12,0.028,0.027,0,137.1,133.8,131,124.1,119.7,114.5,0,1,0,0,0,69.046,29.72,0,0,72.46,36.2,35.124,37501.8948,1067.5,96452.8149,58.126,9481.739,34.3,40.275,CH4,
4/29/2020,38:23.0,0,9498.63,116.82,0.193,13.2,34.904,0,59.98,22.53,0.586,1.491,1.397,9509,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.3,138.8,-1.8,85.46,0.83,0.125,0.027,0.028,0,137.2,133.8,131,124.2,119.7,114.4,0,1,0,0,0,69.028,29.72,0,0,72.46,36.22,35.14,37518.978,1067.5,96483.7782,58.155,9484.734,34.3,40.275,CH4,
4/29/2020,38:26.0,0,9501.63,116.81,0.193,13.2,34.915,0,59.978,22.53,0.586,1.491,1.398,9512,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,138.8,-4.1,85.5,0.84,0.124,0.026,0.027,0,137.2,133.8,131,124.1,119.6,114.4,0,1,0,0,0,69.061,29.72,0,0,72.46,36.167,35.087,37462.3899,1067.5,96514.7415,58.184,9487.729,34.3,40.275,CH4,
4/29/2020,38:29.0,0,9504.63,116.82,0.193,13.21,34.926,0,59.975,22.53,0.586,1.492,1.398,9515,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.3,138.8,-6.6,85.55,0.84,0.123,0.025,0.027,0,137.2,133.8,131,124.2,119.5,114.3,0,1,0,0,0,69.064,29.72,0,0,72.46,36.22,35.14,37518.978,1067.5,96546.7725,58.214,9490.723,34.3,40.275,CH4,
4/29/2020,38:32.0,0,9507.63,116.75,0.193,13.19,34.937,0,59.974,22.5,0.586,1.49,1.398,9518,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.8,-11.7,85.59,0.85,0.123,0.024,0.028,0,137.2,133.8,131,124.2,119.5,114.3,0,1,0,0,0,69.066,29.72,0,0,72.46,36.187,35.111,37488.0147,1067.5,96577.7358,58.243,9493.716,34.3,40.275,CH4,
4/29/2020,38:35.0,0,9510.63,116.79,0.193,13.2,34.948,0,59.973,22.52,0.586,1.489,1.398,9521,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-17,85.63,0.84,0.128,0.024,0.028,0,137.2,133.8,131,124.2,119.5,113.9,0,1,0,0,0,69.046,29.72,0,0,72.46,36.203,35.127,37505.0979,1067.5,96608.6991,58.272,9496.711,34.3,40.275,CH4,
4/29/2020,38:38.0,0,9513.63,116.81,0.193,13.2,34.959,0,59.973,22.53,0.586,1.491,1.398,9524,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.8,-23.1,85.68,0.84,0.128,0.024,0.028,0,137.1,133.8,131,124.2,119.7,114.2,0,1,0,0,0,69.07,29.72,0,0,72.46,36.239,35.163,37543.5351,1067.5,96639.6624,58.301,9499.702,34.3,40.275,CH4,
4/29/2020,38:41.0,0,9516.63,116.55,0.192,13.14,34.97,0,59.97,22.42,0.586,1.491,1.4,9527,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,138.8,-26.5,85.72,0.83,0.127,0.024,0.029,0,137.1,133.8,131,124.2,119.5,114.6,0,1,0,0,0,69.052,29.72,0,0,72.46,36.233,35.157,37537.1289,1067.5,96671.6934,58.331,9502.694,34.3,40.275,CH4,
4/29/2020,38:44.0,0,9519.62,116.69,0.193,13.17,34.981,0,59.972,22.48,0.586,1.493,1.4,9530,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.8,-26.2,85.76,0.83,0.126,0.024,0.027,0,137.1,133.8,131,124.2,119.7,114.2,0,1,0,0,0,69.088,29.72,0,0,72.46,36.213,35.137,37515.7749,1067.5,96702.6567,58.36,9505.688,34.3,40.275,CH4,
4/29/2020,38:47.0,0,9522.62,116.75,0.193,13.19,34.992,0,59.971,22.5,0.586,1.492,1.398,9533,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.8,-21.6,85.8,0.83,0.123,0.026,0.025,0,137.1,133.8,131,124.2,119.7,114.2,0,1,0,0,0,69.057,29.72,0,0,72.46,36.23,35.15,37529.655,1067.5,96733.62,58.389,9508.681,34.3,40.275,CH4,
4/29/2020,38:50.0,0,9525.62,116.84,0.193,13.21,35.003,0,59.97,22.54,0.586,1.491,1.398,9536,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-15.1,85.84,0.84,0.126,0.026,0.028,-0.001,137.1,133.8,131,124.2,119.7,114,0,1,0,0,0,69.052,29.73,0,0,72.46,36.216,35.14,37518.978,1067.5,96764.5833,58.418,9511.673,34.3,40.275,CH4,
4/29/2020,38:53.0,0,9528.62,116.79,0.193,13.2,35.014,0,59.971,22.52,0.586,1.489,1.398,9539,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,138.8,-7.9,85.88,0.84,0.125,0.027,0.025,0,137.1,133.8,131,124.1,119.7,114.1,0,1,0,0,0,69.064,29.73,0,0,72.46,36.203,35.127,37505.0979,1067.5,96795.5466,58.447,9514.668,34.3,40.275,CH4,
4/29/2020,38:56.0,0,9531.63,116.79,0.193,13.2,35.025,0,59.972,22.52,0.586,1.49,1.397,9542,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.8,-3.9,85.92,0.84,0.122,0.027,0.025,0,137.1,133.8,131,124.1,119.8,113.7,0,1,0,0,0,69.046,29.73,0,0,72.46,36.21,35.137,37515.7749,1067.5,96827.5776,58.477,9517.667,34.3,40.275,CH4,
4/29/2020,38:59.0,0,9534.63,116.84,0.193,13.21,35.036,0,59.974,22.54,0.586,1.493,1.397,9545,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.3,138.8,-2.5,85.96,0.84,0.121,0.026,0.026,0,137.1,133.9,131,124.2,119.8,113.8,0,1,0,0,0,69.075,29.72,0,0,72.46,36.196,35.12,37497.624,1067.5,96858.5409,58.506,9520.658,34.3,40.275,CH4,
4/29/2020,39:02.0,0,9537.63,116.81,0.193,13.2,35.047,0,59.974,22.53,0.586,1.494,1.397,9548,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.3,138.8,-5.4,86,0.85,0.121,0.026,0.027,0,137.1,133.8,131,124,119.8,114,0,1,0,0,0,69.1,29.72,0,0,72.46,36.226,35.15,37529.655,1067.5,96889.5042,58.535,9523.649,34.3,40.275,CH4,
4/29/2020,39:05.0,0,9540.63,116.8,0.193,13.2,35.058,0,59.976,22.52,0.586,1.491,1.397,9551,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.8,-9.3,86.05,0.84,0.126,0.025,0.027,0,137.1,133.9,131,124.1,119.8,114.1,0,1,0,0,0,69.035,29.72,0,0,72.46,36.21,35.134,37512.5718,1067.5,96920.4675,58.564,9526.644,34.3,40.275,CH4,
4/29/2020,39:08.0,0,9543.63,116.77,0.193,13.19,35.069,0,59.976,22.51,0.586,1.492,1.398,9554,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.3,138.7,-14.4,86.1,0.84,0.127,0.024,0.029,0,137.1,133.9,131,124.1,119.6,114.3,0,1,0,0,0,69.035,29.73,0,0,72.46,36.196,35.124,37501.8948,1067.5,96951.4308,58.593,9529.639,34.3,40.275,CH4,
4/29/2020,39:11.0,0,9546.63,116.84,0.193,13.21,35.08,0,59.977,22.54,0.586,1.489,1.398,9557,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.6,-19.6,86.14,0.83,0.126,0.024,0.029,0,137.1,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.057,29.72,0,0,72.46,36.216,35.144,37523.2488,1067.5,96983.4618,58.623,9532.632,34.3,40.275,CH4,
4/29/2020,39:14.0,0,9549.63,116.81,0.193,13.2,35.091,0,59.978,22.53,0.586,1.492,1.397,9560,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,138.7,-23.4,86.18,0.84,0.125,0.023,0.029,0,137.1,133.9,131,124.1,119.7,114.1,0,1,0,0,0,69.052,29.73,0,0,72.46,36.206,35.13,37508.301,1067.5,97014.4251,58.652,9535.626,34.3,40.275,CH4,
4/29/2020,39:17.0,0,9552.63,116.68,0.193,13.17,35.102,0,59.976,22.47,0.586,1.491,1.398,9563,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.3,138.8,-25.8,86.22,0.84,0.124,0.024,0.028,0,137.1,133.9,131,124.1,119.7,114.1,0,1,0,0,0,69.023,29.73,0,0,72.46,36.22,35.147,37526.4519,1067.5,97045.3884,58.681,9538.616,34.3,40.275,CH4,
4/29/2020,39:20.0,0,9555.63,116.75,0.193,13.19,35.113,0,59.976,22.5,0.586,1.489,1.398,9566,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,138.8,-27.1,86.26,0.85,0.129,0.024,0.026,0,137.1,133.9,131,124.1,119.7,114.2,0,1,0,0,0,69.057,29.73,0,0,72.46,36.187,35.114,37491.2178,1067.5,97076.3517,58.71,9541.611,34.3,40.275,CH4,
4/29/2020,39:23.0,0,9558.63,116.68,0.193,13.17,35.124,0,59.975,22.47,0.586,1.49,1.397,9569,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.8,-23.5,86.3,0.84,0.127,0.025,0.026,-0.001,137.1,133.9,131,124.1,119.8,114,0,1,0,0,0,69.021,29.73,0,0,72.46,36.18,35.107,37483.7439,1067.5,97107.315,58.739,9544.605,34.3,40.275,CH4,
4/29/2020,39:26.0,0,9561.63,116.72,0.193,13.18,35.135,0,59.977,22.49,0.586,1.494,1.397,9572,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,138.8,-19.3,86.34,0.84,0.125,0.025,0.026,0,137.1,133.9,131,124.2,119.6,114,0,1,0,0,0,69.05,29.73,0,0,72.46,36.246,35.17,37551.009,1067.5,97139.346,58.769,9547.597,34.3,40.275,CH4,
4/29/2020,39:29.0,0,9564.63,116.73,0.193,13.18,35.146,0,59.977,22.49,0.586,1.491,1.398,9575,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-14.2,86.38,0.84,0.123,0.026,0.025,0,137.1,133.9,131,124.1,119.5,114,0,1,0,0,0,69.064,29.72,0,0,72.46,36.2,35.127,37505.0979,1067.5,97170.3093,58.798,9550.589,34.3,40.275,CH4,
4/29/2020,39:32.0,0,9567.63,116.74,0.193,13.18,35.157,0,59.976,22.5,0.586,1.49,1.397,9578,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,138.7,-7.6,86.42,0.84,0.121,0.027,0.025,0,137.1,133.9,131,124.1,119.4,114,0,1,0,0,0,69.023,29.73,0,0,72.46,36.193,35.12,37497.624,1067.5,97201.2726,58.827,9553.586,34.3,40.275,CH4,
4/29/2020,39:35.0,0,9570.63,116.76,0.193,13.19,35.168,0,59.98,22.5,0.586,1.49,1.397,9581,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.3,138.7,-5,86.48,0.84,0.124,0.027,0.025,0,137.1,133.9,131,124.2,119.5,114,0,1,0,0,0,69.03,29.73,0,0,72.46,36.19,35.117,37494.4209,1067.5,97232.2359,58.856,9556.577,34.3,40.275,CH4,
4/29/2020,39:38.0,0,9573.63,116.75,0.193,13.19,35.179,0,59.984,22.5,0.586,1.49,1.399,9584,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-2.9,86.52,0.84,0.124,0.027,0.025,0,137.1,133.8,130.9,124.1,119.5,114,0,1,0,0,0,69.084,29.73,0,0,72.46,36.2,35.127,37505.0979,1067.5,97264.2669,58.886,9559.578,34.3,40.275,CH4,
4/29/2020,39:41.0,0,9576.63,116.75,0.193,13.18,35.19,0,59.987,22.5,0.586,1.492,1.397,9587,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-2.6,86.56,0.84,0.124,0.027,0.025,0,137.1,133.8,131,124.1,119.8,114,0,1,0,0,0,69.059,29.73,0,0,72.46,36.196,35.124,37501.8948,1067.5,97295.2302,58.915,9562.563,34.3,40.275,CH4,
4/29/2020,39:44.0,0,9579.63,116.78,0.193,13.19,35.201,0,59.991,22.51,0.586,1.492,1.397,9590,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-3.3,86.6,0.84,0.122,0.026,0.029,0,137.1,133.8,131,124.2,119.8,114,0,1,0,0,0,69.061,29.73,0,0,72.46,36.223,35.15,37529.655,1067.5,97326.1935,58.944,9565.559,34.3,40.275,CH4,
4/29/2020,39:47.0,0,9582.63,116.78,0.193,13.19,35.212,0,59.991,22.51,0.586,1.494,1.398,9593,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-4.6,86.64,0.84,0.121,0.026,0.025,0,137.1,133.8,131.1,124.1,119.8,113.9,0,1,0,0,0,69.088,29.73,0,0,72.46,36.183,35.114,37491.2178,1067.5,97357.1568,58.973,9568.552,34.3,40.275,CH4,
4/29/2020,39:50.0,0,9585.63,116.81,0.193,13.2,35.223,0,59.991,22.52,0.586,1.492,1.398,9596,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,138.8,-5.2,86.68,0.83,0.125,0.026,0.029,-0.001,137.1,133.8,131.1,124.2,119.6,114,0,1,0,0,0,69.066,29.73,0,0,72.46,36.187,35.117,37494.4209,1067.5,97388.1201,59.002,9571.541,34.3,40.275,CH4,
4/29/2020,39:53.0,0,9588.62,116.79,0.193,13.2,35.234,0,59.992,22.51,0.586,1.491,1.398,9599,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.7,-6.6,86.72,0.85,0.125,0.026,0.028,0,137.1,133.8,131.1,124.3,119.8,114,0,1,0,0,0,69.048,29.73,0,0,72.46,36.216,35.144,37523.2488,1067.5,97420.1511,59.032,9574.537,34.3,40.275,CH4,
4/29/2020,39:56.0,0,9591.63,116.78,0.193,13.19,35.245,0,59.993,22.51,0.586,1.49,1.397,9602,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.3,138.8,-8,86.76,0.84,0.124,0.025,0.026,0,137.1,133.7,131,124.1,119.8,113.9,0,1,0,0,0,69.05,29.73,0,0,72.46,36.193,35.12,37497.624,1067.5,97451.1144,59.061,9577.531,34.3,40.275,CH4,
4/29/2020,39:59.0,0,9594.63,116.72,0.193,13.18,35.256,0,59.996,22.48,0.586,1.491,1.397,9605,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.3,138.7,-10.2,86.8,0.84,0.122,0.025,0.029,0,137.2,133.8,131,124.1,119.7,113.9,0,1,0,0,0,69.046,29.73,0,0,72.46,36.2,35.13,37508.301,1067.5,97482.0777,59.09,9580.527,34.3,40.275,CH4,
4/29/2020,40:02.0,0,9597.63,116.77,0.193,13.19,35.267,0,59.997,22.51,0.586,1.493,1.398,9608,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.8,-11.5,86.86,0.84,0.122,0.026,0.028,0,137.1,133.7,131,124.1,119.8,114,0,1,0,0,0,69.052,29.73,0,0,72.46,36.19,35.12,37497.624,1067.5,97513.041,59.119,9583.52,34.3,40.275,CH4,
4/29/2020,40:05.0,0,9600.63,116.77,0.193,13.19,35.278,0,59.998,22.5,0.586,1.491,1.397,9611,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.8,-11.8,86.9,0.84,0.128,0.025,0.027,0,137.1,133.8,131,124.1,119.9,114.1,0,1,0,0,0,69.017,29.73,0,0,72.46,36.213,35.144,37523.2488,1067.5,97544.0043,59.148,9586.513,34.3,40.275,CH4,
4/29/2020,40:08.0,0,9603.63,116.7,0.193,13.17,35.289,0,59.997,22.47,0.586,1.49,1.398,9614,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.8,-12.5,86.94,0.84,0.126,0.024,0.027,0,137.1,133.7,131,124.1,119.8,114.3,0,1,0,0,0,69.028,29.73,0,0,72.46,36.226,35.157,37537.1289,1067.5,97576.0353,59.178,9589.507,34.3,40.275,CH4,
4/29/2020,40:11.0,0,9606.63,116.75,0.193,13.18,35.3,0,59.995,22.49,0.586,1.49,1.397,9617,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.6,70.4,138.8,-14.4,86.98,0.83,0.125,0.024,0.029,0,137.2,133.8,131,124.2,119.7,114.5,0,1,0,0,0,69.064,29.73,0,0,72.46,36.193,35.124,37501.8948,1067.5,97606.9986,59.207,9592.498,34.3,40.275,CH4,
4/29/2020,40:14.0,0,9609.62,116.71,0.193,13.18,35.311,0,59.994,22.48,0.586,1.491,1.398,9620,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-15.3,87.02,0.84,0.123,0.023,0.03,0,137.1,133.7,131,124,119.7,114.1,0,1,0,0,0,69.057,29.73,0,0,72.46,36.213,35.14,37518.978,1067.5,97637.9619,59.236,9595.492,34.3,40.275,CH4,
4/29/2020,40:17.0,0,9612.63,116.77,0.193,13.19,35.322,0,59.993,22.5,0.586,1.493,1.398,9623,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.3,138.8,-16.7,87.06,0.84,0.128,0.024,0.029,0,137.1,133.7,131,124,119.8,114.1,0,1,0,0,0,69.028,29.73,0,0,72.46,36.196,35.124,37501.8948,1067.5,97668.9252,59.265,9598.487,34.3,40.275,CH4,
4/29/2020,40:20.0,0,9615.63,116.77,0.193,13.19,35.333,0,59.996,22.51,0.586,1.491,1.398,9626,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.1,70.4,138.8,-18.3,87.1,0.84,0.128,0.024,0.03,0,137.1,133.8,131,124.1,119.7,114.2,0,1,0,0,0,69.109,29.73,0,0,72.46,36.187,35.117,37494.4209,1067.5,97700.9562,59.295,9601.479,34.3,40.275,CH4,
4/29/2020,40:23.0,0,9618.63,116.73,0.193,13.18,35.344,0,60.001,22.49,0.586,1.491,1.397,9629,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.8,-19.3,87.14,0.84,0.127,0.024,0.028,0,137.2,133.8,131,124.2,119.7,114.2,0,1,0,0,0,69.079,29.73,0,0,72.46,36.19,35.124,37501.8948,1067.5,97731.9195,59.324,9604.478,34.3,40.275,CH4,
4/29/2020,40:26.0,0,9621.64,116.76,0.193,13.19,35.355,0,60.002,22.5,0.586,1.493,1.397,9632,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.8,-19.5,87.18,0.84,0.125,0.024,0.03,0,137.1,133.8,131,124.1,119.7,114.3,0,1,0,0,0,69.1,29.73,0,0,72.46,36.196,35.13,37508.301,1067.5,97762.8828,59.353,9607.468,34.3,40.275,CH4,
4/29/2020,40:29.0,0,9624.63,116.75,0.193,13.19,35.366,0,60.003,22.5,0.586,1.496,1.398,9635,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,138.8,-19.2,87.22,0.84,0.124,0.024,0.028,0,137.1,133.8,131,124.2,119.7,114.6,0,1,0,0,0,69.095,29.73,0,0,72.46,36.223,35.154,37533.9258,1067.5,97793.8461,59.382,9610.459,34.3,40.275,CH4,
4/29/2020,40:32.0,0,9627.63,116.85,0.193,13.21,35.377,0,60.004,22.54,0.586,1.491,1.397,9638,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-18.2,87.28,0.84,0.128,0.024,0.027,-0.001,137.1,133.8,131,124.2,119.7,114,0,1,0,0,0,69.1,29.73,0,0,72.46,36.2,35.134,37512.5718,1067.5,97824.8094,59.411,9613.453,34.3,40.275,CH4,
4/29/2020,40:35.0,0,9630.63,116.89,0.193,13.22,35.388,0,60.003,22.56,0.586,1.493,1.398,9641,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.4,138.8,-18.1,87.32,0.84,0.128,0.024,0.03,0,137.1,133.8,131,124.1,119.5,113.5,0,1,0,0,0,69.064,29.73,0,0,72.46,36.223,35.157,37537.1289,1067.5,97855.7727,59.44,9616.443,34.3,40.275,CH4,
4/29/2020,40:38.0,0,9633.63,116.87,0.193,13.21,35.399,0,60.004,22.54,0.586,1.491,1.398,9644,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.8,-16.9,87.36,0.84,0.125,0.024,0.029,0,137.1,133.8,131,124.1,119.7,113.7,0,1,0,0,0,69.095,29.73,0,0,72.46,36.243,35.173,37554.2121,1067.5,97887.8037,59.47,9619.44,34.3,40.275,CH4,
4/29/2020,40:41.0,0,9636.63,116.88,0.193,13.22,35.41,0,60.008,22.55,0.586,1.492,1.398,9647,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,138.7,-16.1,87.4,0.84,0.124,0.023,0.028,0,137.1,133.9,131,124.2,119.8,113.9,0,1,0,0,0,69.079,29.73,0,0,72.46,36.203,35.137,37515.7749,1067.5,97918.767,59.499,9622.433,34.3,40.275,CH4,
4/29/2020,40:44.0,0,9639.63,116.83,0.193,13.2,35.421,0,60.01,22.53,0.586,1.497,1.398,9650,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.7,-14.8,87.44,0.84,0.124,0.024,0.03,0,137.1,133.8,131,124.1,119.8,114,0,1,0,0,0,69.131,29.73,0,0,72.45,36.187,35.12,37497.624,1067.5,97949.7303,59.528,9625.425,34.3,40.275,CH4,
4/29/2020,40:47.0,0,9642.63,116.85,0.193,13.21,35.432,0,60.013,22.53,0.586,1.495,1.397,9653,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.8,-12.7,87.48,0.84,0.122,0.025,0.029,0,137.1,133.8,131.1,124.1,119.3,114.2,0,1,0,0,0,69.102,29.73,0,0,72.45,36.193,35.127,37505.0979,1067.5,97980.6936,59.557,9628.415,34.3,40.275,CH4,
4/29/2020,40:50.0,0,9645.63,116.88,0.193,13.22,35.443,0,60.014,22.54,0.586,1.492,1.398,9656,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-10.2,87.52,0.84,0.125,0.025,0.025,0,137.2,133.8,131.1,124.1,119.5,114.1,0,1,0,0,0,69.088,29.73,0,0,72.45,36.236,35.17,37551.009,1067.5,98012.7246,59.587,9631.411,34.3,40.275,CH4,
4/29/2020,40:53.0,0,9648.63,116.86,0.193,13.21,35.454,0,60.015,22.54,0.586,1.491,1.397,9659,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,138.8,-7.5,87.56,0.84,0.124,0.026,0.028,0,137.2,133.9,131.1,124.1,119.6,114,0,1,0,0,0,69.082,29.73,0,0,72.45,36.22,35.154,37533.9258,1067.5,98043.6879,59.616,9634.405,34.3,40.275,CH4,
4/29/2020,40:56.0,0,9651.63,116.91,0.193,13.23,35.465,0,60.015,22.56,0.586,1.492,1.398,9662,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.8,-5.7,87.61,0.84,0.122,0.025,0.026,0,137.2,133.9,131,124.1,119.6,114.3,0,1,0,0,0,69.088,29.73,0,0,72.45,36.236,35.17,37551.009,1067.5,98074.6512,59.645,9637.397,34.3,40.275,CH4,
4/29/2020,40:59.0,0,9654.63,116.84,0.193,13.21,35.476,0,60.013,22.53,0.586,1.49,1.398,9665,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-3.1,87.65,0.84,0.121,0.026,0.026,0,137.1,133.9,131,124.1,119.8,113.9,0,1,0,0,0,69.088,29.74,0,0,72.45,36.226,35.16,37540.332,1067.5,98106.6822,59.675,9640.393,34.3,40.275,CH4,
4/29/2020,41:02.0,0,9657.63,116.9,0.193,13.22,35.487,0,60.013,22.56,0.586,1.495,1.399,9668,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.4,138.9,-2.4,87.69,0.84,0.125,0.027,0.027,0,137.1,133.9,130.9,124.1,119.6,113.9,0,1,0,0,0,69.068,29.74,0,0,72.45,36.21,35.144,37523.2488,1067.5,98137.6455,59.704,9643.387,34.3,40.275,CH4,
4/29/2020,41:05.0,0,9660.63,116.93,0.193,13.23,35.498,0,60.015,22.57,0.586,1.49,1.399,9671,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,138.9,-1.9,87.73,0.84,0.125,0.027,0.025,0,137.1,133.9,130.9,124.1,119.6,114.3,0,1,0,0,0,69.07,29.73,0,0,72.45,36.18,35.114,37491.2178,1067.5,98168.6088,59.733,9646.382,34.3,40.275,CH4,
4/29/2020,41:08.0,0,9663.63,116.91,0.193,13.22,35.509,0,60.014,22.56,0.586,1.494,1.398,9674,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,138.8,-3.3,87.78,0.84,0.123,0.026,0.024,0,137.1,133.8,131,124.1,119.7,114.3,0,1,0,0,0,69.093,29.73,0,0,72.45,36.23,35.167,37547.8059,1067.5,98199.5721,59.762,9649.382,34.3,40.275,CH4,
4/29/2020,41:11.0,0,9666.64,116.89,0.193,13.22,35.52,0,60.015,22.55,0.586,1.492,1.397,9677,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,138.8,-3.3,87.82,0.83,0.121,0.027,0.026,0,137.1,133.8,131,124.1,119.6,114.4,0,1,0,0,0,69.048,29.73,0,0,72.45,36.223,35.163,37543.5351,1067.5,98230.5354,59.791,9652.366,34.3,40.275,CH4,
4/29/2020,41:14.0,0,9669.63,116.87,0.193,13.22,35.531,0,60.014,22.54,0.586,1.492,1.398,9680,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.8,-5.4,87.86,0.84,0.121,0.027,0.026,0,137.1,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.057,29.74,0,0,72.45,36.19,35.127,37505.0979,1067.5,98261.4987,59.82,9655.358,34.3,40.275,CH4,
4/29/2020,41:17.0,0,9672.63,116.85,0.193,13.21,35.542,0,60.012,22.53,0.586,1.494,1.398,9683,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-7.1,87.9,0.84,0.12,0.028,0.025,0,137.1,133.9,131,124.1,119.6,114,0,1,0,0,0,69.093,29.74,0,0,72.45,36.183,35.124,37501.8948,1067.5,98293.5297,59.85,9658.354,34.3,40.275,CH4,
4/29/2020,41:20.0,0,9675.63,116.93,0.193,13.23,35.553,0,60.014,22.57,0.586,1.492,1.398,9686,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,139,-9.4,87.94,0.84,0.124,0.027,0.026,0,137.1,133.9,131,124.1,119.7,114,0,1,0,0,0,69.057,29.74,0,0,72.45,36.193,35.134,37512.5718,1067.5,98324.493,59.879,9661.346,34.3,40.275,CH4,
4/29/2020,41:23.0,0,9678.63,116.97,0.193,13.24,35.564,0,60.015,22.59,0.586,1.492,1.398,9689,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,138.8,-12.9,87.98,0.84,0.125,0.026,0.025,0,137.1,133.8,131,124.1,119.7,114,0,1,0,0,0,69.064,29.74,0,0,72.45,36.243,35.18,37561.686,1067.5,98355.4563,59.908,9664.343,34.3,40.275,CH4,
4/29/2020,41:26.0,0,9681.63,116.96,0.193,13.24,35.575,0,60.013,22.58,0.586,1.493,1.398,9692,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.3,138.7,-16.7,88.03,0.84,0.123,0.025,0.025,0,137.2,133.8,131,124.1,119.8,114,0,1,0,0,0,69.088,29.74,0,0,72.45,36.19,35.13,37508.301,1067.5,98386.4196,59.937,9667.333,34.3,40.275,CH4,
4/29/2020,41:29.0,0,9684.63,116.91,0.193,13.22,35.586,0,60.014,22.56,0.586,1.491,1.397,9695,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,138.7,-18.6,88.07,0.84,0.123,0.025,0.025,0,137.2,133.8,131,124.1,119.9,113.5,0,1,0,0,0,69.059,29.73,0,0,72.45,36.163,35.097,37473.0669,1067.5,98418.4506,59.967,9670.325,34.3,40.275,CH4,
4/29/2020,41:32.0,0,9687.63,116.87,0.193,13.22,35.597,0,60.01,22.55,0.586,1.49,1.398,9698,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,138.8,-20.9,88.11,0.83,0.128,0.026,0.027,0,137.2,133.9,131,124.1,119.8,114.1,0,1,0,0,0,69.08,29.74,0,0,72.45,36.243,35.183,37564.8891,1067.5,98449.4139,59.996,9673.321,34.3,40.275,CH4,
4/29/2020,41:35.0,0,9690.63,116.82,0.193,13.2,35.608,0,60.009,22.52,0.586,1.494,1.398,9701,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.8,-22.4,88.15,0.84,0.127,0.025,0.029,0,137.2,133.8,131,124.1,119.8,114.1,0,1,0,0,0,69.109,29.74,0,0,72.45,36.216,35.154,37533.9258,1067.5,98480.3772,60.025,9676.313,34.3,40.275,CH4,
4/29/2020,41:38.0,0,9693.63,116.9,0.193,13.22,35.619,0,60.006,22.55,0.586,1.49,1.398,9704,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.8,-23.9,88.19,0.84,0.125,0.025,0.027,0,137.2,133.9,131,124.2,119.8,113.8,0,1,0,0,0,69.08,29.74,0,0,72.45,36.2,35.144,37523.2488,1067.5,98511.3405,60.054,9679.31,34.3,40.275,CH4,
4/29/2020,41:41.0,0,9696.63,116.85,0.193,13.21,35.63,0,60.005,22.54,0.586,1.491,1.398,9707,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-24.6,88.23,0.85,0.124,0.024,0.027,0,137.2,133.9,131,124.2,119.8,113.7,0,1,0,0,0,69.086,29.74,0,0,72.45,36.22,35.16,37540.332,1067.5,98543.3715,60.084,9682.302,34.3,40.275,CH4,
4/29/2020,41:44.0,0,9699.63,116.87,0.193,13.21,35.641,0,60.003,22.54,0.586,1.49,1.397,9710,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,138.9,-25.3,88.28,0.84,0.122,0.025,0.027,0,137.2,133.8,131,124.1,119.7,113.7,0,1,0,0,0,69.057,29.74,0,0,72.45,36.206,35.147,37526.4519,1067.5,98574.3348,60.113,9685.296,34.3,40.275,CH4,
4/29/2020,41:47.0,0,9702.63,116.85,0.193,13.21,35.652,0,60.002,22.54,0.586,1.491,1.398,9713,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-24.8,88.32,0.83,0.129,0.025,0.027,0,137.2,133.8,131,124.1,119.9,113.8,0,1,0,0,0,69.05,29.73,0,0,72.45,36.196,35.13,37508.301,1067.5,98605.2981,60.142,9688.286,34.3,40.275,CH4,
4/29/2020,41:50.0,0,9705.62,116.79,0.193,13.19,35.663,0,60.001,22.51,0.586,1.492,1.398,9716,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.9,-25.1,88.36,0.84,0.126,0.024,0.028,0,137.2,133.8,131,124.1,119.6,113.7,0,1,0,0,0,69.088,29.74,0,0,72.45,36.196,35.137,37515.7749,1067.5,98636.2614,60.171,9691.282,34.3,40.275,CH4,
4/29/2020,41:53.0,0,9708.63,116.83,0.193,13.2,35.674,0,60.002,22.53,0.586,1.491,1.397,9719,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.8,-25.9,88.41,0.84,0.125,0.024,0.027,0,137.2,133.9,131,124.1,119.6,113.9,0,1,0,0,0,69.057,29.74,0,0,72.45,36.243,35.183,37564.8891,1067.5,98667.2247,60.2,9694.281,34.3,40.275,CH4,
4/29/2020,41:56.0,0,9711.64,116.85,0.193,13.21,35.685,0,60.002,22.54,0.586,1.49,1.397,9722,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,138.8,-26,88.45,0.84,0.124,0.024,0.029,0,137.1,133.9,131,124.1,119.6,114,0,1,0,0,0,69.035,29.74,0,0,72.45,36.177,35.117,37494.4209,1067.5,98699.2557,60.23,9697.266,34.3,40.275,CH4,
4/29/2020,41:59.0,0,9714.63,116.82,0.193,13.2,35.696,0,60,22.53,0.586,1.493,1.398,9725,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,138.8,-26,88.49,0.84,0.129,0.025,0.029,0,137.2,134,131,124.1,119.6,114,0,1,0,0,0,69.035,29.73,0,0,72.45,36.193,35.13,37508.301,1067.5,98730.219,60.259,9700.262,34.3,40.275,CH4,
4/29/2020,42:02.0,0,9717.63,116.86,0.193,13.21,35.707,0,60,22.54,0.586,1.492,1.398,9728,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.8,-25.9,88.53,0.84,0.128,0.024,0.029,0,137.1,133.9,131,124.1,119.8,114.3,0,1,0,0,0,69.041,29.74,0,0,72.45,36.173,35.114,37491.2178,1067.5,98761.1823,60.288,9703.256,34.3,40.275,CH4,
4/29/2020,42:05.0,0,9720.63,116.75,0.193,13.18,35.718,0,60,22.49,0.586,1.492,1.398,9731,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-25.9,88.57,0.84,0.126,0.024,0.027,-0.001,137.1,133.9,131,124,119.8,114,0,1,0,0,0,69.035,29.74,0,0,72.45,36.187,35.127,37505.0979,1067.5,98792.1456,60.317,9706.247,34.3,40.275,CH4,
4/29/2020,42:08.0,0,9723.63,116.85,0.193,13.21,35.729,0,60,22.54,0.586,1.493,1.398,9734,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.3,138.8,-25.8,88.61,0.84,0.127,0.024,0.03,0,137.1,133.8,131.1,124.1,119.6,114,0,1,0,0,0,69.012,29.74,0,0,72.45,36.23,35.17,37551.009,1067.5,98824.1766,60.347,9709.239,34.3,40.275,CH4,
4/29/2020,42:11.0,0,9726.63,116.8,0.193,13.2,35.74,0,59.998,22.52,0.586,1.493,1.398,9737,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-26,88.65,0.84,0.125,0.024,0.027,0,137.2,133.8,131,124.1,119.6,114,0,1,0,0,0,69.023,29.74,0,0,72.45,36.2,35.14,37518.978,1067.5,98855.1399,60.376,9712.232,34.3,40.275,CH4,
4/29/2020,42:14.0,0,9729.63,116.83,0.193,13.21,35.751,0,59.997,22.53,0.586,1.493,1.398,9740,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-24.6,88.69,0.84,0.123,0.025,0.026,0,137.2,133.8,131,124.1,119.6,114.2,0,1,0,0,0,69.023,29.74,0,0,72.45,36.226,35.167,37547.8059,1067.5,98886.1032,60.405,9715.229,34.3,40.275,CH4,
4/29/2020,42:17.0,0,9732.63,116.87,0.193,13.22,35.762,0,59.995,22.55,0.586,1.488,1.398,9743,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,138.8,-24.7,88.73,0.84,0.129,0.024,0.029,-0.001,137.2,133.9,131,124.1,119.7,114.3,0,1,0,0,0,69.005,29.73,0,0,72.45,36.187,35.124,37501.8948,1067.5,98917.0665,60.434,9718.221,34.3,40.275,CH4,
4/29/2020,42:20.0,0,9735.63,116.89,0.193,13.22,35.773,0,59.991,22.56,0.586,1.492,1.398,9746,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,138.9,-23.7,88.78,0.85,0.127,0.025,0.025,0,137.2,133.8,130.9,124.2,119.8,114.6,0,1,0,0,0,68.969,29.74,0,0,72.45,36.193,35.13,37508.301,1067.5,98949.0975,60.464,9721.215,34.3,40.275,CH4,
4/29/2020,42:23.0,0,9738.63,116.92,0.193,13.23,35.784,0,59.991,22.57,0.586,1.494,1.397,9749,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.8,-21.6,88.83,0.84,0.124,0.025,0.028,0,137.2,133.8,130.9,124.2,119.5,114.4,0,1,0,0,0,68.987,29.74,0,0,72.45,36.206,35.144,37523.2488,1067.5,98978.9931,60.492,9724.208,34.3,40.275,CH4,
4/29/2020,42:26.0,0,9741.63,116.81,0.193,13.2,35.795,0,59.991,22.52,0.586,1.489,1.397,9752,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-20.3,88.87,0.84,0.123,0.025,0.027,0,137.2,133.8,130.9,124.1,119.6,114.2,0,1,0,0,0,68.981,29.74,0,0,72.45,36.233,35.173,37554.2121,1067.5,99011.0241,60.522,9727.2,34.3,40.275,CH4,
4/29/2020,42:29.0,0,9744.63,116.86,0.193,13.22,35.806,0,59.992,22.54,0.586,1.489,1.397,9755,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-18.1,88.91,0.84,0.127,0.026,0.026,0,137.1,133.8,131,124.1,119.5,114.1,0,1,0,0,0,69.028,29.74,0,0,72.45,36.177,35.12,37497.624,1067.5,99041.9874,60.551,9730.193,34.3,40.275,CH4,
4/29/2020,42:32.0,0,9747.63,116.87,0.193,13.22,35.817,0,59.991,22.55,0.586,1.489,1.397,9758,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,138.8,-14.9,88.95,0.84,0.126,0.026,0.025,0,137.2,133.8,131.1,124.1,119.6,114.1,0,1,0,0,0,68.969,29.74,0,0,72.45,36.2,35.14,37518.978,1067.5,99072.9507,60.58,9733.184,34.3,40.275,CH4,
4/29/2020,42:35.0,0,9750.63,116.85,0.193,13.21,35.828,0,59.99,22.54,0.586,1.489,1.397,9761,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.8,-13.6,88.99,0.84,0.125,0.026,0.025,0,137.1,133.8,131,124.1,119.6,114.3,0,1,0,0,0,68.987,29.74,0,0,72.45,36.223,35.163,37543.5351,1067.5,99103.914,60.609,9736.182,34.3,40.275,CH4,
4/29/2020,42:38.0,0,9753.63,116.94,0.193,13.24,35.839,0,59.993,22.58,0.586,1.491,1.398,9764,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.1,70.4,138.8,-11.3,89.03,0.84,0.124,0.027,0.025,0,137.2,133.8,131,124.1,119.8,114.3,0,1,0,0,0,68.987,29.74,0,0,72.45,36.266,35.207,37590.5139,1067.5,99135.945,60.639,9739.182,34.3,40.275,CH4,
4/29/2020,42:41.0,0,9756.64,116.9,0.193,13.23,35.85,0,59.997,22.56,0.586,1.492,1.397,9767,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.1,70.4,138.9,-9.6,89.07,0.84,0.121,0.026,0.025,0,137.2,133.8,131,124.2,119.7,113.4,0,1,0,0,0,68.987,29.74,0,0,72.45,36.266,35.21,37593.717,1067.5,99166.9083,60.668,9742.17,34.3,40.275,CH4,
4/29/2020,42:44.0,0,9759.63,116.93,0.193,13.23,35.861,0,59.996,22.57,0.586,1.49,1.398,9770,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,138.8,-8.4,89.11,0.84,0.121,0.027,0.027,0,137.2,133.8,131,124.3,119.7,113.5,0,1,0,0,0,68.987,29.74,0,0,72.45,36.216,35.157,37537.1289,1067.5,99197.8716,60.697,9745.162,34.3,40.275,CH4,
4/29/2020,42:47.0,0,9762.63,116.95,0.193,13.24,35.873,0,59.998,22.58,0.586,1.488,1.398,9773,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,138.8,-7.1,89.15,0.84,0.126,0.028,0.025,0,137.2,133.8,131,124.1,119.7,113.8,0,1,0,0,0,68.992,29.74,0,0,72.45,36.213,35.157,37537.1289,1067.5,99228.8349,60.726,9748.156,34.3,40.275,CH4,
4/29/2020,42:50.0,0,9765.63,116.99,0.193,13.25,35.884,0,60.001,22.6,0.586,1.489,1.398,9776,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-6.5,89.21,0.85,0.123,0.027,0.025,0,137.2,133.8,131,124.2,119.8,113.8,0,1,0,0,0,68.958,29.74,0,0,72.45,36.19,35.134,37512.5718,1067.5,99260.8659,60.756,9751.148,34.3,40.275,CH4,
4/29/2020,42:53.0,0,9768.63,116.97,0.193,13.24,35.895,0,60.003,22.59,0.586,1.491,1.397,9779,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.8,-6.9,89.25,0.84,0.122,0.026,0.025,0,137.2,133.8,131,124.2,119.8,113.6,0,1,0,0,0,68.963,29.74,0,0,72.45,36.23,35.173,37554.2121,1067.5,99291.8292,60.785,9754.146,34.3,40.275,CH4,
4/29/2020,42:56.0,0,9771.63,116.91,0.193,13.23,35.906,0,60.007,22.56,0.586,1.49,1.399,9782,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.8,-7.6,89.29,0.84,0.121,0.028,0.025,0,137.3,133.8,131,124.1,119.8,113.6,0,1,0,0,0,68.99,29.74,0,0,72.45,36.167,35.111,37488.0147,1067.5,99322.7925,60.814,9757.134,34.3,40.275,CH4,
4/29/2020,42:59.0,0,9774.63,116.97,0.193,13.24,35.917,0,60.008,22.59,0.586,1.492,1.398,9785,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.3,138.9,-9,89.33,0.83,0.126,0.027,0.024,0,137.3,133.9,131.1,124.1,119.7,113.7,0,1,0,0,0,68.974,29.74,0,0,72.45,36.196,35.14,37518.978,1067.5,99353.7558,60.843,9760.133,34.3,40.275,CH4,
4/29/2020,43:02.0,0,9777.63,117.02,0.193,13.26,35.928,0,60.009,22.61,0.586,1.491,1.397,9788,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-11,89.37,0.84,0.125,0.027,0.025,-0.001,137.2,133.9,131,124.1,119.7,113.8,0,1,0,0,0,68.998,29.74,0,0,72.45,36.206,35.15,37529.655,1067.5,99384.7191,60.872,9763.123,34.3,40.275,CH4,
4/29/2020,43:05.0,0,9780.63,117.01,0.193,13.25,35.939,0,60.007,22.61,0.586,1.491,1.397,9791,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-12.6,89.41,0.84,0.124,0.026,0.025,0,137.2,133.9,131.1,124.1,119.7,113.9,0,1,0,0,0,68.981,29.74,0,0,72.45,36.21,35.15,37529.655,1067.5,99416.7501,60.902,9766.118,34.3,40.275,CH4,
4/29/2020,43:08.0,0,9783.63,117.01,0.193,13.25,35.95,0,60.008,22.61,0.586,1.492,1.398,9794,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-13.6,89.45,0.84,0.122,0.026,0.025,0,137.2,133.8,131.1,124.1,119.7,113.8,0,1,0,0,0,68.963,29.74,0,0,72.45,36.236,35.177,37558.4829,1067.5,99447.7134,60.931,9769.11,34.3,40.275,CH4,
4/29/2020,43:11.0,0,9786.63,116.9,0.193,13.22,35.961,0,60.01,22.56,0.586,1.49,1.398,9797,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.8,-16.2,89.49,0.84,0.122,0.026,0.025,0,137.2,133.8,131.1,124.1,119.8,113.7,0,1,0,0,0,68.987,29.74,0,0,72.45,36.213,35.157,37537.1289,1067.5,99478.6767,60.96,9772.107,34.3,40.275,CH4,
