FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,43:14.0,0,9789.63,116.99,0.193,13.25,35.972,0,60.01,22.59,0.586,1.492,1.398,9800,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.3,138.8,-18.6,89.53,0.84,0.127,0.026,0.025,0,137.2,133.8,131.1,124.2,119.8,114.2,0,1,0,0,0,68.976,29.74,0,0,72.45,36.183,35.127,37505.0979,1067.5,99509.64,60.989,9775.098,34.3,40.275,CH4,
4/29/2020,43:17.0,0,9792.63,116.98,0.193,13.25,35.983,0,60.014,22.59,0.586,1.491,1.398,9803,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,138.8,-20.5,89.57,0.83,0.127,0.026,0.028,0,137.2,133.8,131,124.2,119.8,114.2,0,1,0,0,0,68.992,29.74,0,0,72.45,36.183,35.13,37508.301,1067.5,99541.671,61.019,9778.09,34.3,40.275,CH4,
4/29/2020,43:20.0,0,9795.63,117.03,0.193,13.26,35.994,0,60.016,22.61,0.586,1.49,1.398,9806,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.8,-22.8,89.63,0.84,0.125,0.025,0.026,0,137.2,133.8,131,124.2,119.8,114,0,1,0,0,0,69.014,29.74,0,0,72.45,36.193,35.14,37518.978,1067.5,99572.6343,61.048,9781.083,34.3,40.275,CH4,
4/29/2020,43:23.0,0,9798.63,117.02,0.193,13.25,36.005,0,60.016,22.61,0.586,1.49,1.398,9809,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.8,-24.7,89.67,0.84,0.125,0.024,0.026,0,137.2,133.8,131,124.2,119.8,114,0,1,0,0,0,69.032,29.74,0,0,72.45,36.21,35.157,37537.1289,1067.5,99603.5976,61.077,9784.082,34.3,40.275,CH4,
4/29/2020,43:26.0,0,9801.64,116.96,0.193,13.24,36.016,0,60.016,22.58,0.586,1.492,1.398,9812,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-26.9,89.71,0.84,0.125,0.024,0.026,0,137.2,133.8,130.9,124.2,119.8,113.9,0,1,0,0,0,69.032,29.74,0,0,72.45,36.236,35.18,37561.686,1067.5,99634.5609,61.106,9787.071,34.3,40.275,CH4,
4/29/2020,43:29.0,0,9804.63,116.99,0.193,13.25,36.027,0,60.017,22.59,0.586,1.489,1.399,9815,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-27.6,89.75,0.84,0.129,0.024,0.028,0,137.2,133.7,130.9,124.2,119.8,113.9,0,1,0,0,0,68.998,29.74,0,0,72.45,36.21,35.154,37533.9258,1067.5,99666.5919,61.136,9790.069,34.3,40.275,CH4,
4/29/2020,43:32.0,0,9807.63,116.86,0.193,13.21,36.038,0,60.015,22.54,0.586,1.492,1.398,9818,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,138.9,-26.6,89.79,0.84,0.128,0.024,0.029,0,137.2,133.8,130.9,124.2,119.7,114,0,1,0,0,0,68.987,29.74,0,0,72.45,36.213,35.157,37537.1289,1067.5,99697.5552,61.165,9793.06,34.3,40.275,CH4,
4/29/2020,43:35.0,0,9810.63,116.93,0.193,13.23,36.049,0,60.014,22.57,0.586,1.493,1.398,9821,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.1,70.4,138.9,-25.8,89.83,0.84,0.125,0.023,0.029,0,137.2,133.8,130.9,124.1,119.6,114.3,0,1,0,0,0,68.987,29.74,0,0,72.45,36.249,35.193,37575.5661,1067.5,99728.5185,61.194,9796.053,34.3,40.275,CH4,
4/29/2020,43:38.0,0,9813.63,116.97,0.193,13.24,36.06,0,60.011,22.58,0.586,1.491,1.398,9824,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,138.9,-22.7,89.87,0.85,0.125,0.023,0.027,0,137.2,133.8,131,124.1,119.7,114.2,0,1,0,0,0,69.021,29.74,0,0,72.45,36.216,35.16,37540.332,1067.5,99759.4818,61.223,9799.051,34.3,40.275,CH4,
4/29/2020,43:41.0,0,9816.64,116.98,0.193,13.25,36.071,0,60.012,22.59,0.586,1.494,1.398,9827,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,138.8,-20.7,89.91,0.84,0.123,0.024,0.03,0,137.2,133.8,131,124.1,119.7,114.1,0,1,0,0,0,69.01,29.74,0,0,72.45,36.187,35.134,37512.5718,1067.5,99790.4451,61.252,9802.042,34.3,40.275,CH4,
4/29/2020,43:44.0,0,9819.63,117.04,0.193,13.26,36.082,0,60.013,22.61,0.586,1.491,1.398,9830,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-19.7,89.95,0.84,0.129,0.024,0.03,0,137.2,133.8,131,124.1,119.7,114,0,1,0,0,0,69.037,29.74,0,0,72.45,36.23,35.173,37554.2121,1067.5,99822.4761,61.282,9805.036,34.3,40.275,CH4,
4/29/2020,43:47.0,0,9822.63,117,0.193,13.25,36.093,0,60.014,22.6,0.586,1.494,1.398,9833,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.4,138.8,-16.2,90,0.85,0.127,0.024,0.029,0,137.2,133.8,131,124.1,119.4,113.9,0,1,0,0,0,69.064,29.74,0,0,72.45,36.226,35.17,37551.009,1067.5,99853.4394,61.311,9808.025,34.3,40.275,CH4,
4/29/2020,43:50.0,0,9825.63,117.06,0.193,13.27,36.104,0,60.014,22.63,0.586,1.494,1.398,9836,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-12.7,90.05,0.84,0.126,0.025,0.029,0,137.2,133.8,131,124.1,119.6,114.1,0,1,0,0,0,69.028,29.74,0,0,72.45,36.203,35.15,37529.655,1067.5,99884.4027,61.34,9811.016,34.3,40.275,CH4,
4/29/2020,43:53.0,0,9828.63,117.02,0.193,13.25,36.115,0,60.014,22.61,0.586,1.491,1.398,9839,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,138.8,-10.7,90.09,0.84,0.122,0.025,0.028,0,137.2,133.8,131,124,119.8,114,0,1,0,0,0,69.052,29.74,0,0,72.45,36.249,35.193,37575.5661,1067.5,99916.4337,61.37,9814.015,34.3,40.275,CH4,
4/29/2020,43:56.0,0,9831.63,117.03,0.193,13.26,36.126,0,60.013,22.61,0.586,1.492,1.398,9842,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,138.7,-8.3,90.13,0.84,0.121,0.026,0.028,0,137.2,133.8,131,124.2,119.8,114.1,0,1,0,0,0,68.962,29.74,0,0,72.45,36.233,35.177,37558.4829,1067.5,99947.397,61.399,9817.009,34.3,40.275,CH4,
4/29/2020,43:59.0,0,9834.63,116.99,0.193,13.25,36.137,0,60.012,22.59,0.586,1.491,1.398,9845,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70,70.4,138.8,-6.6,90.17,0.83,0.126,0.026,0.026,0,137.1,133.8,131,124.1,119.5,114.1,0,1,0,0,0,68.962,29.74,0,0,72.45,36.196,35.144,37523.2488,1067.5,99978.3603,61.428,9820.003,34.3,40.275,CH4,
4/29/2020,44:02.0,0,9837.63,116.95,0.193,13.24,36.148,0,60.011,22.58,0.586,1.49,1.398,9848,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,138.8,-5,90.21,0.84,0.124,0.026,0.025,0,137.2,133.8,131,124.1,119.5,114.2,0,1,0,0,0,68.953,29.75,0,0,72.45,36.239,35.187,37569.1599,1067.5,100009.3236,61.457,9822.991,34.3,40.275,CH4,
4/29/2020,44:05.0,0,9840.63,116.99,0.193,13.25,36.159,0,60.011,22.6,0.586,1.492,1.399,9851,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,138.8,-4,90.25,0.84,0.124,0.026,0.028,0,137.2,133.8,131,124.1,119.5,113.7,0,1,0,0,0,69.037,29.74,0,0,72.45,36.17,35.117,37494.4209,1067.5,100041.3546,61.487,9825.989,34.3,40.275,CH4,
4/29/2020,44:08.0,0,9843.64,117.03,0.193,13.26,36.171,0,60.01,22.61,0.586,1.489,1.398,9854,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.4,138.9,-3.2,90.29,0.84,0.121,0.026,0.027,0,137.2,133.8,131,124.2,119.6,113.7,0,1,0,0,0,69.034,29.74,0,0,72.45,36.193,35.144,37523.2488,1067.5,100072.3179,61.516,9828.986,34.3,40.275,CH4,
4/29/2020,44:11.0,0,9846.64,117,0.193,13.25,36.182,0,60.01,22.6,0.586,1.49,1.398,9857,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,138.8,-2.2,90.33,0.83,0.12,0.027,0.027,0,137.3,133.8,131.1,124.3,119.7,114.1,0,1,0,0,0,69.044,29.75,0,0,72.45,36.233,35.18,37561.686,1067.5,100103.2812,61.545,9831.977,34.3,40.275,CH4,
4/29/2020,44:14.0,0,9849.63,117.04,0.193,13.26,36.193,0,60.007,22.62,0.586,1.492,1.398,9860,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-2.1,90.37,0.85,0.125,0.028,0.026,0,137.2,133.8,131,124.3,119.6,113.8,0,1,0,0,0,69.044,29.75,0,0,72.44,36.223,35.173,37554.2121,1067.5,100134.2445,61.574,9834.971,34.3,40.275,CH4,
4/29/2020,44:17.0,0,9852.63,116.91,0.193,13.23,36.204,0,60.005,22.56,0.586,1.49,1.397,9863,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.7,-2.9,90.42,0.84,0.123,0.027,0.027,0,137.2,133.8,131,124.2,119.6,113.9,0,1,0,0,0,69.043,29.75,0,0,72.44,36.203,35.15,37529.655,1067.5,100165.2078,61.603,9837.963,34.3,40.275,CH4,
4/29/2020,44:20.0,0,9855.63,116.94,0.193,13.23,36.215,0,60.006,22.57,0.586,1.49,1.398,9866,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.8,-3.3,90.46,0.84,0.122,0.026,0.025,0,137.2,133.8,131,124.2,119.7,113.8,0,1,0,0,0,69.048,29.75,0,0,72.44,36.226,35.177,37558.4829,1067.5,100196.1711,61.632,9840.954,34.3,40.275,CH4,
4/29/2020,44:23.0,0,9858.63,116.88,0.193,13.22,36.226,0,60.005,22.55,0.586,1.491,1.398,9869,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,138.8,-3.6,90.5,0.84,0.121,0.026,0.026,0,137.2,133.8,131,124.2,119.7,113.8,0,1,0,0,0,69.102,29.75,0,0,72.44,36.196,35.144,37523.2488,1067.5,100228.2021,61.662,9843.95,34.3,40.275,CH4,
4/29/2020,44:26.0,0,9861.63,116.95,0.193,13.24,36.237,0,60.006,22.58,0.586,1.49,1.397,9872,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-3.5,90.55,0.84,0.12,0.027,0.026,0,137.2,133.8,131,124.2,119.7,113.8,0,1,0,0,0,69.111,29.74,0,0,72.44,36.23,35.18,37561.686,1067.5,100259.1654,61.691,9846.944,34.3,40.275,CH4,
4/29/2020,44:29.0,0,9864.63,116.92,0.193,13.23,36.248,0,60,22.57,0.586,1.492,1.398,9875,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,138.8,-3.6,90.59,0.84,0.125,0.027,0.026,0,137.2,133.8,131,124.2,119.7,113.5,0,1,0,0,0,69.111,29.75,0,0,72.44,36.21,35.157,37537.1289,1067.5,100290.1287,61.72,9849.937,34.3,40.275,CH4,
4/29/2020,44:32.0,0,9867.63,116.87,0.193,13.22,36.259,0,59.995,22.55,0.586,1.49,1.399,9878,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,138.8,-3.7,90.63,0.83,0.123,0.027,0.024,0,137.2,133.8,131,124.2,119.8,113.6,0,1,0,0,0,69.052,29.74,0,0,72.44,36.226,35.177,37558.4829,1067.5,100322.1597,61.75,9852.932,34.3,40.275,CH4,
4/29/2020,44:35.0,0,9870.63,116.93,0.193,13.23,36.27,0,59.995,22.58,0.586,1.49,1.398,9881,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-3.8,90.67,0.83,0.122,0.027,0.025,0,137.2,133.8,131,124.1,119.8,114,0,1,0,0,0,69.098,29.74,0,0,72.44,36.22,35.167,37547.8059,1067.5,100353.123,61.779,9855.924,34.3,40.275,CH4,
4/29/2020,44:38.0,0,9873.63,116.88,0.193,13.22,36.281,0,59.994,22.55,0.586,1.492,1.398,9884,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.6,70.4,138.8,-3.1,90.71,0.84,0.122,0.027,0.024,0,137.2,133.8,131,124,119.7,114,0,1,0,0,0,69.07,29.75,0,0,72.44,36.193,35.144,37523.2488,1067.5,100384.0863,61.808,9858.922,34.3,40.275,CH4,
4/29/2020,44:41.0,0,9876.64,116.93,0.193,13.23,36.292,0,59.996,22.57,0.586,1.491,1.399,9887,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.8,-3.1,90.75,0.84,0.12,0.026,0.028,0,137.2,133.8,131,124,119.7,113.9,0,1,0,0,0,69.116,29.75,0,0,72.44,36.18,35.13,37508.301,1067.5,100415.0496,61.837,9861.911,34.3,40.275,CH4,
4/29/2020,44:44.0,0,9879.63,116.93,0.193,13.23,36.303,0,59.999,22.57,0.586,1.491,1.398,9890,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.8,-2.9,90.8,0.83,0.124,0.027,0.027,0,137.2,133.8,131,124,119.8,113.8,0,1,0,0,0,69.129,29.75,0,0,72.44,36.206,35.154,37533.9258,1067.5,100447.0806,61.867,9864.907,34.3,40.275,CH4,
4/29/2020,44:47.0,0,9882.63,116.9,0.193,13.22,36.314,0,59.999,22.56,0.586,1.49,1.398,9893,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,138.8,-2.1,90.84,0.84,0.125,0.027,0.027,0,137.1,133.8,131,124.1,119.8,113.9,0,1,0,0,0,69.111,29.75,0,0,72.44,36.206,35.154,37533.9258,1067.5,100478.0439,61.896,9867.898,34.3,40.275,CH4,
4/29/2020,44:50.0,0,9885.63,116.9,0.193,13.23,36.325,0,59.998,22.56,0.586,1.494,1.398,9896,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,138.8,-2.4,90.88,0.84,0.121,0.026,0.025,0,137.1,133.8,131.1,124.1,119.8,113.9,0,1,0,0,0,69.106,29.74,0,0,72.44,36.167,35.117,37494.4209,1067.5,100509.0072,61.925,9870.896,34.3,40.275,CH4,
4/29/2020,44:53.0,0,9888.63,116.81,0.193,13.2,36.336,0,59.995,22.52,0.586,1.493,1.397,9899,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.8,-2.4,90.92,0.84,0.122,0.027,0.026,0,137.2,133.8,131.1,124.2,119.8,114,0,1,0,0,0,69.127,29.75,0,0,72.44,36.22,35.17,37551.009,1067.5,100539.9705,61.954,9873.891,34.3,40.275,CH4,
4/29/2020,44:56.0,0,9891.64,116.85,0.193,13.21,36.347,0,59.992,22.54,0.586,1.49,1.397,9902,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-2.7,90.96,0.84,0.12,0.027,0.026,0,137.1,133.8,131.1,124.1,119.7,113.9,0,1,0,0,0,69.174,29.75,0,0,72.44,36.206,35.157,37537.1289,1067.5,100570.9338,61.983,9876.883,34.3,40.275,CH4,
4/29/2020,44:59.0,0,9894.63,116.86,0.193,13.22,36.358,0,59.993,22.54,0.586,1.491,1.398,9905,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.8,-3.6,91,0.84,0.125,0.027,0.025,0,137.1,133.8,131.1,124,119.6,113.7,0,1,0,0,0,69.127,29.75,0,0,72.44,36.233,35.183,37564.8891,1067.5,100602.9648,62.013,9879.877,34.3,40.275,CH4,
4/29/2020,45:02.0,0,9897.63,116.91,0.193,13.23,36.369,0,59.993,22.57,0.586,1.49,1.398,9908,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.8,-4.5,91.05,0.84,0.124,0.026,0.027,0,137.1,133.8,131.1,124.1,119.6,113.6,0,1,0,0,0,69.152,29.75,0,0,72.44,36.226,35.177,37558.4829,1067.5,100633.9281,62.042,9882.87,34.3,40.275,CH4,
4/29/2020,45:05.0,0,9900.63,116.91,0.193,13.23,36.38,0,59.994,22.56,0.586,1.49,1.397,9911,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-5.7,91.09,0.83,0.122,0.026,0.025,0,137.2,133.9,131.1,124.2,119.6,113.8,0,1,0,0,0,69.089,29.75,0,0,72.44,36.203,35.157,37537.1289,1067.5,100664.8914,62.071,9885.863,34.3,40.275,CH4,
4/29/2020,45:08.0,0,9903.63,116.92,0.193,13.23,36.391,0,59.993,22.57,0.586,1.493,1.398,9914,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.8,-6.7,91.13,0.85,0.121,0.027,0.03,0,137.2,133.8,131,124.2,119.7,114.3,0,1,0,0,0,69.109,29.75,0,0,72.44,36.23,35.183,37564.8891,1067.5,100695.8547,62.1,9888.858,34.3,40.275,CH4,
4/29/2020,45:11.0,0,9906.63,116.91,0.193,13.23,36.402,0,59.994,22.57,0.586,1.49,1.398,9917,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,138.8,-8.2,91.17,0.84,0.12,0.025,0.03,0,137.2,133.8,131,124.2,119.7,114.5,0,1,0,0,0,69.12,29.75,0,0,72.44,36.203,35.157,37537.1289,1067.5,100727.8857,62.13,9891.852,34.3,40.275,CH4,
4/29/2020,45:14.0,0,9909.63,116.94,0.193,13.24,36.413,0,59.997,22.58,0.586,1.496,1.398,9920,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-9.2,91.22,0.84,0.126,0.025,0.028,-0.001,137.3,133.8,131,124.3,119.6,114.1,0,1,0,0,0,69.154,29.75,0,0,72.44,36.19,35.14,37518.978,1067.5,100758.849,62.159,9894.848,34.3,40.275,CH4,
4/29/2020,45:17.0,0,9912.63,116.93,0.193,13.23,36.424,0,59.999,22.57,0.586,1.49,1.398,9923,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,138.9,-10.1,91.26,0.83,0.126,0.025,0.026,0,137.2,133.8,131,124.1,119.8,114.2,0,1,0,0,0,69.129,29.75,0,0,72.44,36.124,35.081,37455.9837,1067.5,100789.8123,62.188,9897.839,34.3,40.275,CH4,
4/29/2020,45:20.0,0,9915.63,116.97,0.193,13.24,36.435,0,60,22.59,0.586,1.49,1.398,9926,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.8,-10.4,91.3,0.84,0.123,0.024,0.028,0,137.3,133.9,131,124.2,119.6,114,0,1,0,0,0,69.129,29.75,0,0,72.44,36.187,35.137,37515.7749,1067.5,100820.7756,62.217,9900.831,34.3,40.275,CH4,
4/29/2020,45:23.0,0,9918.63,116.92,0.193,13.23,36.446,0,60.001,22.57,0.586,1.492,1.397,9929,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-10.6,91.34,0.84,0.122,0.025,0.026,0,137.2,133.8,131,124.1,119.5,114,0,1,0,0,0,69.158,29.75,0,0,72.44,36.193,35.147,37526.4519,1067.5,100852.8066,62.247,9903.827,34.3,40.275,CH4,
4/29/2020,45:26.0,0,9921.63,116.98,0.193,13.24,36.457,0,60.002,22.59,0.586,1.492,1.397,9932,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,138.8,-10.7,91.38,0.85,0.127,0.025,0.027,0,137.1,133.8,131,124.1,119.5,114.1,0,1,0,0,0,69.181,29.75,0,0,72.44,36.213,35.167,37547.8059,1067.5,100883.7699,62.276,9906.822,34.3,40.275,CH4,
4/29/2020,45:29.0,0,9924.63,116.98,0.193,13.25,36.468,0,60.004,22.59,0.586,1.491,1.399,9935,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.9,-10.3,91.42,0.84,0.127,0.025,0.027,0,137.1,133.8,131,124.1,119.3,114,0,1,0,0,0,69.187,29.75,0,0,72.44,36.266,35.22,37604.394,1067.5,100914.7332,62.305,9909.815,34.3,40.275,CH4,
4/29/2020,45:32.0,0,9927.63,116.99,0.193,13.25,36.479,0,60.005,22.6,0.586,1.491,1.397,9938,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,138.9,-10.4,91.46,0.84,0.125,0.025,0.028,0,137,133.8,131,124.1,119.6,114,0,1,0,0,0,69.176,29.75,0,0,72.44,36.206,35.157,37537.1289,1067.5,100945.6965,62.334,9912.808,34.3,40.275,CH4,
4/29/2020,45:35.0,0,9930.63,116.96,0.193,13.24,36.49,0,60.004,22.58,0.586,1.489,1.397,9941,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.3,138.8,-9.4,91.5,0.85,0.123,0.025,0.029,0,137.1,133.9,131.1,124.2,119.6,114,0,1,0,0,0,69.158,29.74,0,0,72.44,36.196,35.144,37523.2488,1067.5,100976.6598,62.363,9915.8,34.3,40.275,CH4,
4/29/2020,45:38.0,0,9933.63,116.94,0.193,13.23,36.501,0,60.003,22.58,0.586,1.491,1.398,9944,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,138.9,-8.1,91.55,0.84,0.121,0.026,0.028,0,137.2,133.8,131.1,124.2,119.6,114,0,1,0,0,0,69.134,29.75,0,0,72.44,36.193,35.144,37523.2488,1067.5,101008.6908,62.393,9918.798,34.3,40.275,CH4,
4/29/2020,45:41.0,0,9936.64,116.92,0.193,13.23,36.512,0,60.002,22.57,0.586,1.491,1.398,9947,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.3,139,-8.2,91.6,0.84,0.127,0.026,0.027,0,137.2,133.8,131,124.2,119.6,114,0,1,0,0,0,69.14,29.75,0,0,72.44,36.163,35.114,37491.2178,1067.5,101039.6541,62.422,9921.789,34.3,40.275,CH4,
4/29/2020,45:44.0,0,9939.64,116.93,0.193,13.23,36.523,0,60,22.57,0.586,1.495,1.398,9950,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-8.6,91.64,0.84,0.126,0.025,0.03,-0.001,137.3,133.8,131,124.2,119.6,114.2,0,1,0,0,0,69.174,29.75,0,0,72.44,36.236,35.183,37564.8891,1067.5,101070.6174,62.451,9924.779,34.3,40.275,CH4,
4/29/2020,45:47.0,0,9942.63,116.94,0.193,13.23,36.534,0,60.001,22.58,0.586,1.492,1.398,9953,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.3,139,-8.3,91.68,0.84,0.123,0.025,0.027,0,137.3,133.8,131,124,119.6,114.1,0,1,0,0,0,69.145,29.75,0,0,72.44,36.183,35.137,37515.7749,1067.5,101101.5807,62.48,9927.774,34.3,40.275,CH4,
4/29/2020,45:50.0,0,9945.63,116.96,0.193,13.24,36.545,0,59.998,22.59,0.586,1.491,1.399,9956,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-8.1,91.72,0.84,0.123,0.025,0.027,0,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.1,29.75,0,0,72.44,36.203,35.154,37533.9258,1067.5,101133.6117,62.51,9930.77,34.3,40.275,CH4,
4/29/2020,45:53.0,0,9948.63,116.9,0.193,13.22,36.556,0,59.993,22.56,0.586,1.491,1.398,9959,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.8,-8.7,91.76,0.84,0.121,0.026,0.028,0,137.3,133.9,131,124,119.6,114.1,0,1,0,0,0,69.082,29.75,0,0,72.44,36.23,35.183,37564.8891,1067.5,101164.575,62.539,9933.762,34.3,40.275,CH4,
4/29/2020,45:56.0,0,9951.63,116.96,0.193,13.24,36.568,0,59.989,22.59,0.586,1.491,1.398,9962,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139,-9.4,91.8,0.85,0.126,0.025,0.027,-0.001,137.3,133.8,131,124.2,119.7,114.2,0,1,0,0,0,69.142,29.75,0,0,72.44,36.216,35.167,37547.8059,1067.5,101195.5383,62.568,9936.757,34.3,40.275,CH4,
4/29/2020,45:59.0,0,9954.63,116.9,0.193,13.23,36.579,0,59.987,22.56,0.586,1.49,1.398,9965,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-12.7,91.84,0.84,0.126,0.024,0.028,-0.001,137.2,133.8,131,124.2,119.7,114.2,0,1,0,0,0,69.134,29.75,0,0,72.44,36.203,35.154,37533.9258,1067.5,101227.5693,62.598,9939.752,34.3,40.275,CH4,
4/29/2020,46:02.0,0,9957.63,116.93,0.193,13.23,36.59,0,59.986,22.57,0.586,1.493,1.397,9968,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139,-15.8,91.88,0.83,0.125,0.024,0.027,0,137.2,133.8,131,124.2,119.7,114.3,0,1,0,0,0,69.156,29.75,0,0,72.44,36.21,35.163,37543.5351,1067.5,101258.5326,62.627,9942.743,34.3,40.275,CH4,
4/29/2020,46:05.0,0,9960.63,116.91,0.193,13.23,36.601,0,59.987,22.57,0.586,1.491,1.398,9971,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,138.9,-19.8,91.92,0.83,0.124,0.023,0.029,0,137.2,133.8,131,124.2,119.8,114.4,0,1,0,0,0,69.169,29.75,0,0,72.44,36.21,35.163,37543.5351,1067.5,101289.4959,62.656,9945.739,34.3,40.275,CH4,
4/29/2020,46:08.0,0,9963.63,116.88,0.193,13.22,36.612,0,59.987,22.55,0.586,1.492,1.397,9974,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-22.3,91.96,0.84,0.124,0.023,0.03,0,137.2,133.8,131,124.2,119.7,114.1,0,1,0,0,0,69.151,29.75,0,0,72.44,36.213,35.167,37547.8059,1067.5,101320.4592,62.685,9948.731,34.3,40.275,CH4,
4/29/2020,46:11.0,0,9966.63,116.94,0.193,13.23,36.623,0,59.983,22.58,0.586,1.491,1.398,9977,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.8,-24.3,92.02,0.84,0.129,0.024,0.029,0,137.2,133.8,131,124.3,119.7,114,0,1,0,0,0,69.106,29.75,0,0,72.44,36.203,35.157,37537.1289,1067.5,101351.4225,62.714,9951.725,34.3,40.275,CH4,
4/29/2020,46:14.0,0,9969.63,116.89,0.193,13.22,36.634,0,59.984,22.56,0.586,1.493,1.398,9980,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.5,138.9,-25.9,92.06,0.84,0.128,0.023,0.029,0,137.2,133.8,131,124.2,119.6,114.3,0,1,0,0,0,69.142,29.75,0,0,72.44,36.23,35.18,37561.686,1067.5,101383.4535,62.744,9954.719,34.3,40.275,CH4,
4/29/2020,46:17.0,0,9972.63,116.94,0.193,13.24,36.645,0,59.981,22.58,0.586,1.491,1.398,9983,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139,-25.7,92.1,0.84,0.126,0.023,0.026,0,137.2,133.8,131.1,124.1,119.6,114.6,0,1,0,0,0,69.106,29.75,0,0,72.44,36.223,35.173,37554.2121,1067.5,101414.4168,62.773,9957.716,34.3,40.275,CH4,
4/29/2020,46:20.0,0,9975.63,116.96,0.193,13.24,36.656,0,59.981,22.59,0.586,1.49,1.398,9986,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-24.9,92.14,0.84,0.125,0.024,0.027,0,137.2,133.8,131.1,124.1,119.7,114.3,0,1,0,0,0,69.14,29.75,0,0,72.44,36.259,35.21,37593.717,1067.5,101445.3801,62.802,9960.707,34.3,40.275,CH4,
4/29/2020,46:23.0,0,9978.63,116.98,0.193,13.25,36.667,0,59.98,22.6,0.586,1.492,1.398,9989,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,138.8,-22.2,92.18,0.84,0.128,0.025,0.027,0,137.2,133.8,131.1,124.1,119.7,114.3,0,1,0,0,0,69.127,29.75,0,0,72.44,36.187,35.14,37518.978,1067.5,101476.3434,62.831,9963.702,34.3,40.275,CH4,
4/29/2020,46:26.0,0,9981.63,117.02,0.193,13.26,36.678,0,59.98,22.62,0.586,1.492,1.397,9992,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-18.8,92.22,0.84,0.128,0.026,0.024,0,137.2,133.8,131,124.1,119.7,114.1,0,1,0,0,0,69.116,29.75,0,0,72.44,36.213,35.163,37543.5351,1067.5,101508.3744,62.861,9966.702,34.3,40.275,CH4,
4/29/2020,46:29.0,0,9984.64,116.98,0.193,13.25,36.689,0,59.984,22.6,0.586,1.49,1.398,9995,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,138.8,-14,92.26,0.84,0.125,0.027,0.025,0,137.2,133.8,131,124.1,119.7,114.2,0,1,0,0,0,69.127,29.75,0,0,72.44,36.263,35.21,37593.717,1067.5,101539.3377,62.89,9969.69,34.3,40.275,CH4,
4/29/2020,46:32.0,0,9987.63,117.03,0.193,13.26,36.7,0,59.984,22.62,0.586,1.497,1.397,9998,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,138.8,-9.9,92.3,0.84,0.124,0.027,0.025,0,137.2,133.8,131,124.2,119.6,114.2,0,1,0,0,0,69.104,29.75,0,0,72.44,36.269,35.216,37600.1232,1067.5,101570.301,62.919,9972.684,34.3,40.275,CH4,
4/29/2020,46:35.0,0,9990.63,116.94,0.193,13.24,36.711,0,59.985,22.58,0.586,1.492,1.398,10001,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,138.8,-6.7,92.34,0.83,0.121,0.027,0.026,0,137.2,133.8,131,124.2,119.6,114.4,0,1,0,0,0,69.111,29.75,0,0,72.44,36.2,35.15,37529.655,1067.5,101602.332,62.949,9975.679,34.3,40.275,CH4,
4/29/2020,46:38.0,0,9993.63,117.04,0.193,13.26,36.722,0,59.982,22.62,0.586,1.493,1.398,10004,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.8,-3.6,92.4,0.83,0.121,0.027,0.026,0,137.3,133.8,131,124.2,119.7,114.3,0,1,0,0,0,69.064,29.75,0,0,72.44,36.233,35.183,37564.8891,1067.5,101633.2953,62.978,9978.67,34.3,40.275,CH4,
4/29/2020,46:41.0,0,9996.63,117.07,0.193,13.27,36.733,0,59.983,22.63,0.586,1.493,1.397,10007,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.8,-3.1,92.44,0.84,0.125,0.027,0.025,0,137.3,133.8,131,124.1,119.6,114.5,0,1,0,0,0,69.075,29.75,0,0,72.44,36.233,35.183,37564.8891,1067.5,101664.2586,63.007,9981.665,34.3,40.275,CH4,
4/29/2020,46:44.0,0,9999.63,117.02,0.193,13.26,36.744,0,59.986,22.61,0.586,1.491,1.398,10010,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.8,-2.6,92.48,0.85,0.124,0.027,0.025,0,137.3,133.8,131,124,119.6,114.5,0,1,0,0,0,69.059,29.75,0,0,72.44,36.223,35.173,37554.2121,1067.5,101695.2219,63.036,9984.658,34.3,40.275,CH4,
4/29/2020,46:47.0,0,10002.63,117.03,0.193,13.26,36.755,0,59.987,22.62,0.586,1.491,1.399,10013,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.8,-3.7,92.52,0.83,0.122,0.026,0.025,0,137.3,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.082,29.75,0,0,72.44,36.21,35.16,37540.332,1067.5,101726.1852,63.065,9987.655,34.3,40.275,CH4,
4/29/2020,46:50.0,0,10005.64,116.96,0.193,13.24,36.766,0,59.988,22.59,0.586,1.494,1.399,10016,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,138.9,-5.4,92.56,0.84,0.121,0.025,0.027,0,137.3,133.8,131.1,124.2,119.5,114.5,0,1,0,0,0,69.07,29.75,0,0,72.44,36.22,35.17,37551.009,1067.5,101758.2162,63.095,9990.644,34.3,40.275,CH4,
4/29/2020,46:53.0,0,10008.64,117.04,0.193,13.26,36.777,0,59.985,22.62,0.586,1.493,1.398,10019,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139,-7.4,92.6,0.83,0.122,0.025,0.029,0,137.3,133.9,131.1,124.3,119.5,114.2,0,1,0,0,0,69.059,29.75,0,0,72.44,36.216,35.167,37547.8059,1067.5,101789.1795,63.124,9993.638,34.3,40.275,CH4,
4/29/2020,46:56.0,0,10011.63,116.78,0.193,13.2,36.788,0,59.985,22.51,0.586,1.492,1.4,10022,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,138.9,-9.9,92.64,0.84,0.126,0.025,0.03,0,137.3,133.9,131.1,124.2,119.6,114.2,0,1,0,0,0,69.046,29.75,0,0,72.44,36.226,35.177,37558.4829,1067.5,101820.1428,63.153,9996.636,34.3,40.275,CH4,
4/29/2020,46:59.0,0,10014.63,117.04,0.193,13.26,36.799,0,59.984,22.62,0.586,1.493,1.399,10025,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,138.9,-13.6,92.68,0.84,0.125,0.024,0.027,0,137.3,133.9,131.1,124.1,119.5,114.2,0,1,0,0,0,69.03,29.75,0,0,72.44,36.226,35.177,37558.4829,1067.5,101851.1061,63.182,9999.628,34.3,40.275,CH4,
4/29/2020,47:02.0,0,10017.63,117.12,0.193,13.28,36.81,0,59.986,22.66,0.586,1.492,1.398,10028,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-16.7,92.72,0.84,0.125,0.024,0.029,0,137.2,133.9,131.1,124.1,119.4,114.1,0,1,0,0,0,69.001,29.75,0,0,72.44,36.21,35.16,37540.332,1067.5,101883.1371,63.212,10002.62,34.3,40.275,CH4,
4/29/2020,47:05.0,0,10020.63,117.02,0.193,13.26,36.821,0,59.984,22.61,0.586,1.491,1.397,10031,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-20,92.78,0.84,0.125,0.023,0.03,0,137.3,133.8,131.1,124.1,119.6,114,0,1,0,0,0,69.019,29.75,0,0,72.44,36.196,35.147,37526.4519,1067.5,101914.1004,63.241,10005.616,34.3,40.275,CH4,
4/29/2020,47:08.0,0,10023.63,117.03,0.193,13.26,36.832,0,59.985,22.62,0.586,1.497,1.398,10034,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-22.7,92.82,0.84,0.129,0.024,0.029,0,137.3,133.8,131,124.1,119.5,114.1,0,1,0,0,0,69.017,29.75,0,0,72.44,36.216,35.167,37547.8059,1067.5,101945.0637,63.27,10008.609,34.3,40.275,CH4,
4/29/2020,47:11.0,0,10026.63,117.05,0.193,13.27,36.843,0,59.984,22.63,0.586,1.492,1.398,10037,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,138.9,-24.4,92.86,0.83,0.128,0.023,0.027,0,137.4,133.8,131,124.1,119.7,114.1,0,1,0,0,0,69.041,29.75,0,0,72.44,36.193,35.144,37523.2488,1067.5,101976.027,63.299,10011.604,34.3,40.275,CH4,
4/29/2020,47:14.0,0,10029.63,117.02,0.193,13.26,36.855,0,59.983,22.61,0.586,1.5,1.397,10040,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-26.3,92.9,0.83,0.126,0.024,0.028,0,137.4,133.8,131,124.2,119.6,113.9,0,1,0,0,0,69.007,29.75,0,0,72.44,36.206,35.16,37540.332,1067.5,102008.058,63.329,10014.597,34.3,40.275,CH4,
4/29/2020,47:17.0,0,10032.63,117.07,0.193,13.27,36.866,0,59.985,22.63,0.586,1.494,1.398,10043,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,138.8,-26.1,92.94,0.85,0.125,0.024,0.028,0,137.4,133.9,131,124.1,119.5,114,0,1,0,0,0,69.046,29.75,0,0,72.44,36.216,35.167,37547.8059,1067.5,102039.0213,63.358,10017.592,34.3,40.275,CH4,
4/29/2020,47:20.0,0,10035.63,117.01,0.193,13.25,36.877,0,59.985,22.61,0.586,1.489,1.397,10046,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.3,139,-24.4,92.98,0.84,0.123,0.024,0.026,-0.001,137.4,133.8,131,124.2,119.8,114.2,0,1,0,0,0,69.017,29.75,0,0,72.44,36.19,35.144,37523.2488,1067.5,102069.9846,63.387,10020.581,34.3,40.275,CH4,
4/29/2020,47:23.0,0,10038.63,117.05,0.193,13.26,36.888,0,59.987,22.62,0.586,1.492,1.397,10049,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,138.8,-22.2,93.02,0.83,0.128,0.026,0.027,0,137.3,133.8,131.1,124.3,119.8,114.3,0,1,0,0,0,69.007,29.75,0,0,72.44,36.196,35.147,37526.4519,1067.5,102102.0156,63.417,10023.577,34.3,40.275,CH4,
4/29/2020,47:26.0,0,10041.63,117.04,0.193,13.26,36.899,0,59.992,22.62,0.586,1.492,1.397,10052,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.3,138.9,-19.7,93.06,0.84,0.126,0.026,0.026,0,137.2,133.8,131.1,124.2,119.7,114.3,0,1,0,0,0,69.007,29.75,0,0,72.44,36.206,35.16,37540.332,1067.5,102131.9112,63.445,10026.571,34.3,40.275,CH4,
4/29/2020,47:29.0,0,10044.63,117.04,0.193,13.26,36.91,0,59.996,22.62,0.586,1.493,1.397,10055,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-17.9,93.1,0.84,0.126,0.026,0.025,0,137.1,133.8,131,124.1,119.7,114.3,0,1,0,0,0,68.978,29.75,0,0,72.44,36.21,35.163,37543.5351,1067.5,102163.9422,63.475,10029.565,34.3,40.275,CH4,
4/29/2020,47:32.0,0,10047.63,117.02,0.193,13.25,36.921,0,59.998,22.61,0.586,1.492,1.397,10058,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,138.9,-17,93.14,0.84,0.123,0.025,0.028,0,137.1,133.9,131.1,124.2,119.8,114.3,0,1,0,0,0,69.035,29.75,0,0,72.44,36.193,35.147,37526.4519,1067.5,102194.9055,63.504,10032.558,34.3,40.275,CH4,
4/29/2020,47:35.0,0,10050.63,117,0.193,13.25,36.932,0,60,22.6,0.586,1.492,1.398,10061,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-16.6,93.19,0.85,0.121,0.026,0.027,0,137.2,133.9,131.1,124.1,119.7,114,0,1,0,0,0,68.954,29.75,0,0,72.44,36.22,35.173,37554.2121,1067.5,102225.8688,63.533,10035.552,34.3,40.275,CH4,
4/29/2020,47:38.0,0,10053.63,117.03,0.193,13.25,36.943,0,60.005,22.61,0.586,1.49,1.397,10064,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-17.1,93.23,0.84,0.126,0.026,0.024,0,137.2,133.9,131.1,124.1,119.6,113.9,0,1,0,0,0,68.994,29.74,0,0,72.44,36.22,35.17,37551.009,1067.5,102257.8998,63.563,10038.546,34.3,40.275,CH4,
4/29/2020,47:41.0,0,10056.63,117,0.193,13.25,36.954,0,60.01,22.6,0.586,1.495,1.397,10067,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.9,-18.1,93.28,0.84,0.126,0.026,0.025,0,137.2,133.8,131.1,124.2,119.8,114.2,0,1,0,0,0,68.983,29.75,0,0,72.44,36.206,35.157,37537.1289,1067.5,102288.8631,63.592,10041.537,34.3,40.275,CH4,
4/29/2020,47:44.0,0,10059.63,117.12,0.193,13.28,36.965,0,60.018,22.64,0.586,1.493,1.397,10070,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.9,-20.1,93.32,0.84,0.124,0.025,0.026,-0.001,137.2,133.8,131.1,124.1,119.7,113.7,0,1,0,0,0,68.971,29.75,0,0,72.44,36.213,35.163,37543.5351,1067.5,102319.8264,63.621,10044.531,34.3,40.275,CH4,
4/29/2020,47:47.0,0,10062.63,117.12,0.193,13.28,36.976,0,60.021,22.65,0.586,1.49,1.398,10073,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-23.6,93.36,0.84,0.124,0.024,0.026,-0.001,137.2,133.8,131.1,124.2,119.4,113.9,0,1,0,0,0,68.971,29.75,0,0,72.44,36.196,35.147,37526.4519,1067.5,102350.7897,63.65,10047.523,34.3,40.275,CH4,
4/29/2020,47:50.0,0,10065.63,117.01,0.193,13.25,36.987,0,60.023,22.6,0.586,1.494,1.398,10076,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-25.9,93.4,0.84,0.124,0.023,0.028,0,137.3,133.8,131.1,124.1,119.5,114.1,0,1,0,0,0,68.954,29.75,0,0,72.44,36.239,35.19,37572.363,1067.5,102382.8207,63.68,10050.517,34.3,40.275,CH4,
4/29/2020,47:53.0,0,10068.63,117.02,0.193,13.25,36.998,0,60.023,22.6,0.586,1.491,1.397,10079,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.3,138.9,-26.3,93.44,0.84,0.129,0.024,0.028,0,137.2,133.8,131.1,124.2,119.7,114,0,1,0,0,0,68.965,29.75,0,0,72.44,36.203,35.154,37533.9258,1067.5,102413.784,63.709,10053.511,34.3,40.275,CH4,
4/29/2020,47:56.0,0,10071.63,117.03,0.193,13.25,37.009,0,60.023,22.6,0.586,1.492,1.397,10082,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-24.3,93.48,0.84,0.128,0.024,0.03,0,137.2,133.8,131,124.2,119.7,114,0,1,0,0,0,68.978,29.75,0,0,72.44,36.236,35.187,37569.1599,1067.5,102444.7473,63.738,10056.511,34.3,40.275,CH4,
4/29/2020,47:59.0,0,10074.64,117.07,0.193,13.26,37.02,0,60.022,22.62,0.586,1.493,1.397,10085,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,138.9,-21.1,93.52,0.83,0.127,0.024,0.028,0,137.3,133.8,131,124.2,119.8,114,0,1,0,0,0,68.954,29.75,0,0,72.44,36.193,35.144,37523.2488,1067.5,102475.7106,63.767,10059.498,34.3,40.275,CH4,
4/29/2020,48:02.0,0,10077.63,117.09,0.193,13.27,37.031,0,60.021,22.63,0.586,1.493,1.397,10088,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-15,93.57,0.84,0.123,0.023,0.03,0,137.3,133.8,131,124.2,119.7,114.1,0,1,0,0,0,68.989,29.75,0,0,72.44,36.196,35.147,37526.4519,1067.5,102507.7416,63.797,10062.493,34.3,40.275,CH4,
4/29/2020,48:05.0,0,10080.63,117.05,0.193,13.26,37.042,0,60.019,22.61,0.586,1.491,1.397,10091,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.4,139.1,-11.9,93.61,0.84,0.121,0.025,0.03,0,137.3,133.8,131,124.2,119.6,114.5,0,1,0,0,0,68.96,29.75,0,0,72.44,36.21,35.16,37540.332,1067.5,102538.7049,63.826,10065.487,34.3,40.275,CH4,
4/29/2020,48:08.0,0,10083.64,117.12,0.193,13.27,37.053,0,60.018,22.64,0.586,1.493,1.398,10094,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,139.1,-8.9,93.65,0.84,0.127,0.026,0.027,0,137.2,133.7,131,124.2,119.6,114.2,0,1,0,0,0,68.978,29.75,0,0,72.44,36.243,35.193,37575.5661,1067.5,102569.6682,63.855,10068.479,34.3,40.275,CH4,
4/29/2020,48:11.0,0,10086.63,117.08,0.193,13.26,37.065,0,60.02,22.63,0.586,1.489,1.398,10097,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-4.9,93.69,0.84,0.126,0.026,0.027,0,137.3,133.8,131.1,124.1,119.7,113.7,0,1,0,0,0,68.994,29.75,0,0,72.44,36.206,35.16,37540.332,1067.5,102600.6315,63.884,10071.474,34.3,40.275,CH4,
4/29/2020,48:14.0,0,10089.63,117.11,0.193,13.27,37.076,0,60.019,22.64,0.586,1.495,1.397,10100,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.9,-3.2,93.73,0.85,0.123,0.026,0.025,0,137.2,133.8,131.1,124.1,119.6,113.8,0,1,0,0,0,69.023,29.75,0,0,72.44,36.23,35.177,37558.4829,1067.5,102631.5948,63.913,10074.468,34.3,40.275,CH4,
4/29/2020,48:17.0,0,10092.64,117.07,0.193,13.26,37.087,0,60.02,22.62,0.586,1.491,1.397,10103,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,138.8,-1.4,93.78,0.84,0.121,0.026,0.027,0,137.2,133.8,131,124.1,119.5,114.1,0,1,0,0,0,68.999,29.75,0,0,72.44,36.193,35.144,37523.2488,1067.5,102663.6258,63.943,10077.462,34.3,40.275,CH4,
4/29/2020,48:20.0,0,10095.64,117.06,0.193,13.26,37.098,0,60.02,22.62,0.586,1.49,1.397,10106,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,138.9,-1.7,93.82,0.84,0.121,0.027,0.028,0,137.2,133.8,131,124.2,119.5,114.2,0,1,0,0,0,68.989,29.75,0,0,72.44,36.206,35.16,37540.332,1067.5,102694.5891,63.972,10080.454,34.3,40.275,CH4,
4/29/2020,48:23.0,0,10098.63,117.07,0.193,13.26,37.109,0,60.019,22.62,0.586,1.489,1.398,10109,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-3.9,93.86,0.84,0.125,0.027,0.026,0,137.2,133.8,131,124.2,119.6,114.1,0,1,0,0,0,69.035,29.75,0,0,72.44,36.206,35.16,37540.332,1067.5,102725.5524,64.001,10083.449,34.3,40.275,CH4,
4/29/2020,48:26.0,0,10101.63,117.02,0.193,13.25,37.12,0,60.016,22.6,0.586,1.489,1.397,10112,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-5.9,93.9,0.85,0.123,0.027,0.024,0,137.2,133.8,131,124.2,119.7,114.1,0,1,0,0,0,68.994,29.75,0,0,72.44,36.21,35.16,37540.332,1067.5,102756.5157,64.03,10086.442,34.4,40.275,CH4,
4/29/2020,48:29.0,0,10104.63,117.06,0.193,13.26,37.131,0,60.014,22.62,0.586,1.49,1.397,10115,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,138.9,-9.8,93.94,0.84,0.123,0.026,0.025,0,137.2,133.8,131,124.2,119.7,114.5,0,1,0,0,0,69.023,29.75,0,0,72.44,36.203,35.154,37533.9258,1067.5,102788.5467,64.06,10089.433,34.4,40.275,CH4,
4/29/2020,48:32.0,0,10107.63,117.05,0.193,13.26,37.142,0,60.011,22.62,0.586,1.493,1.397,10118,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,138.9,-12.5,93.99,0.83,0.123,0.026,0.025,0,137.2,133.9,131,124.2,119.7,114.2,0,1,0,0,0,69.007,29.75,0,0,72.44,36.183,35.137,37515.7749,1067.5,102819.51,64.089,10092.429,34.4,40.275,CH4,
4/29/2020,48:35.0,0,10110.63,117.04,0.193,13.25,37.153,0,60.01,22.61,0.586,1.491,1.396,10121,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,138.8,-14.7,94.03,0.84,0.128,0.026,0.025,0,137.3,133.9,131,124.2,119.7,114,0,1,0,0,0,69.017,29.75,0,0,72.44,36.213,35.163,37543.5351,1067.5,102850.4733,64.118,10095.424,34.4,40.275,CH4,
4/29/2020,48:38.0,0,10113.64,117.09,0.193,13.27,37.164,0,60.008,22.63,0.586,1.492,1.397,10124,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.4,138.8,-17.1,94.07,0.84,0.126,0.026,0.025,-0.001,137.3,133.8,131,124.2,119.8,114.3,0,1,0,0,0,69.017,29.75,0,0,72.44,36.206,35.157,37537.1289,1067.5,102881.4366,64.147,10098.415,34.4,40.275,CH4,
4/29/2020,48:41.0,0,10116.63,117,0.193,13.24,37.175,0,60.009,22.59,0.586,1.491,1.397,10127,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,138.9,-18.7,94.11,0.83,0.125,0.025,0.025,0,137.3,133.9,131,124.2,119.8,114.4,0,1,0,0,0,69.023,29.75,0,0,72.44,36.193,35.147,37526.4519,1067.5,102912.3999,64.176,10101.412,34.4,40.275,CH4,
4/29/2020,48:44.0,0,10119.64,117.02,0.193,13.25,37.186,0,60.009,22.6,0.586,1.492,1.397,10130,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139,-20.1,94.15,0.83,0.124,0.025,0.024,0,137.3,133.8,131,124.2,119.9,114.2,0,1,0,0,0,69.03,29.75,0,0,72.44,36.19,35.144,37523.2488,1067.5,102944.4309,64.206,10104.412,34.4,40.275,CH4,
4/29/2020,48:47.0,0,10122.64,117.01,0.193,13.25,37.197,0,60.01,22.6,0.586,1.491,1.397,10133,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.5,138.9,-21.3,94.19,0.84,0.123,0.024,0.028,0,137.3,133.9,131,124.2,119.8,114.1,0,1,0,0,0,69.041,29.75,0,0,72.44,36.2,35.154,37533.9258,1067.5,102975.3942,64.235,10107.398,34.4,40.275,CH4,
4/29/2020,48:50.0,0,10125.63,117.04,0.193,13.26,37.208,0,60.01,22.61,0.586,1.49,1.397,10136,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.5,138.9,-23.3,94.23,0.84,0.129,0.025,0.027,0.001,137.2,133.8,131,124.2,119.7,114.1,0,1,0,0,0,68.983,29.75,0,0,72.44,36.226,35.18,37561.686,1067.5,103006.3575,64.264,10110.393,34.4,40.275,CH4,
4/29/2020,48:53.0,0,10128.63,117.06,0.193,13.26,37.219,0,60.011,22.62,0.586,1.493,1.397,10139,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-24,94.28,0.85,0.127,0.024,0.028,0,137.3,133.8,131,124.2,119.8,114,0,1,0,0,0,68.965,29.75,0,0,72.44,36.22,35.173,37554.2121,1067.5,103038.3885,64.294,10113.388,34.4,40.275,CH4,
4/29/2020,48:56.0,0,10131.63,117.03,0.193,13.25,37.23,0,60.013,22.61,0.586,1.49,1.397,10142,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-25.9,94.32,0.84,0.127,0.024,0.029,0,137.3,133.8,131.1,124.1,119.7,114,0,1,0,0,0,68.965,29.75,0,0,72.44,36.167,35.124,37501.8948,1067.5,103069.3518,64.323,10116.382,34.4,40.275,CH4,
4/29/2020,48:59.0,0,10134.63,117.1,0.193,13.27,37.241,0,60.012,22.64,0.586,1.494,1.397,10145,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,138.9,-26.4,94.36,0.84,0.125,0.024,0.027,0,137.2,133.8,131,124.1,119.7,114,0,1,0,0,0,68.954,29.75,0,0,72.44,36.203,35.157,37537.1289,1067.5,103100.3151,64.352,10119.374,34.4,40.275,CH4,
4/29/2020,49:02.0,0,10137.63,117.03,0.193,13.25,37.252,0,60.011,22.61,0.586,1.492,1.398,10148,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,138.8,-26.2,94.41,0.84,0.125,0.024,0.026,0,137.1,133.9,131.1,124.2,119.8,114.3,0,1,0,0,0,68.936,29.75,0,0,72.44,36.213,35.167,37547.8059,1067.5,103131.2784,64.381,10122.368,34.4,40.275,CH4,
4/29/2020,49:05.0,0,10140.64,117.07,0.193,13.26,37.263,0,60.011,22.62,0.586,1.489,1.397,10151,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-25.1,94.45,0.84,0.123,0.024,0.03,0,137.1,133.8,131,124.2,119.5,114.1,0,1,0,0,0,68.918,29.75,0,0,72.44,36.22,35.177,37558.4829,1067.5,103163.3094,64.411,10125.359,34.4,40.275,CH4,
4/29/2020,49:08.0,0,10143.63,117.07,0.193,13.26,37.274,0,60.012,22.62,0.586,1.492,1.397,10154,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-24.5,94.49,0.84,0.128,0.023,0.03,0,137.2,133.8,131,124.1,119.6,114.2,0,1,0,0,0,68.947,29.75,0,0,72.44,36.236,35.193,37575.5661,1067.5,103194.2727,64.44,10128.355,34.4,40.275,CH4,
4/29/2020,49:11.0,0,10146.64,117.07,0.193,13.26,37.286,0,60.011,22.62,0.586,1.494,1.397,10157,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.8,-23.1,94.53,0.84,0.126,0.023,0.028,0,137.3,133.8,131,124.1,119.4,113.9,0,1,0,0,0,68.908,29.75,0,0,72.44,36.223,35.18,37561.686,1067.5,103225.236,64.469,10131.349,34.4,40.275,CH4,
4/29/2020,49:14.0,0,10149.63,117.06,0.193,13.26,37.297,0,60.009,22.62,0.586,1.49,1.397,10160,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,138.9,-22,94.57,0.84,0.126,0.024,0.029,0,137.3,133.8,131,124.1,119.6,113.9,0,1,0,0,0,68.879,29.75,0,0,72.44,36.236,35.19,37572.363,1067.5,103256.1993,64.498,10134.343,34.4,40.275,CH4,
4/29/2020,49:17.0,0,10152.63,117.04,0.193,13.25,37.308,0,60.01,22.61,0.586,1.493,1.398,10163,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,138.8,-20.5,94.61,0.84,0.123,0.023,0.032,-0.001,137.3,133.9,131,124.3,119.6,114,0,1,0,0,0,68.855,29.75,0,0,72.44,36.196,35.15,37529.655,1067.5,103288.2303,64.528,10137.335,34.4,40.275,CH4,
4/29/2020,49:20.0,0,10155.63,117.11,0.193,13.27,37.319,0,60.012,22.64,0.586,1.491,1.397,10166,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,138.8,-19.5,94.65,0.84,0.123,0.025,0.029,0,137.2,133.8,131,124.1,119.6,113.9,0,1,0,0,0,68.908,29.75,0,0,72.44,36.246,35.2,37583.04,1067.5,103319.1936,64.557,10140.328,34.4,40.275,CH4,
4/29/2020,49:23.0,0,10158.63,117.1,0.193,13.27,37.33,0,60.013,22.64,0.586,1.495,1.398,10169,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,138.9,-16.8,94.69,0.84,0.127,0.024,0.028,-0.001,137.2,133.9,131,124.1,119.7,113.7,0,1,0,0,0,68.897,29.75,0,0,72.44,36.236,35.19,37572.363,1067.5,103350.1569,64.586,10143.322,34.4,40.275,CH4,
4/29/2020,49:26.0,0,10161.63,117.08,0.193,13.27,37.341,0,60.012,22.63,0.586,1.491,1.398,10172,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-14,94.73,0.84,0.125,0.025,0.027,0,137.3,133.9,131,124.1,119.7,113.8,0,1,0,0,0,68.918,29.75,0,0,72.44,36.203,35.16,37540.332,1067.5,103381.1202,64.615,10146.316,34.4,40.275,CH4,
4/29/2020,49:29.0,0,10164.63,117.07,0.193,13.26,37.352,0,60.011,22.62,0.586,1.493,1.397,10175,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,138.8,-11.3,94.79,0.84,0.124,0.024,0.028,0,137.2,133.9,131,124.2,119.6,113.8,0,1,0,0,0,68.918,29.75,0,0,72.44,36.226,35.18,37561.686,1067.5,103412.0835,64.644,10149.313,34.4,40.275,CH4,
4/29/2020,49:32.0,0,10167.64,117.03,0.193,13.25,37.363,0,60.006,22.61,0.586,1.489,1.398,10178,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,138.9,-9.6,94.83,0.83,0.122,0.024,0.03,-0.001,137.2,134,131,124.3,119.7,114.2,0,1,0,0,0,68.89,29.75,0,0,72.44,36.243,35.2,37583.04,1067.5,103444.1145,64.674,10152.312,34.4,40.275,CH4,
4/29/2020,49:35.0,0,10170.65,117.05,0.193,13.26,37.374,0,60.003,22.61,0.586,1.491,1.398,10181,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-8.7,94.87,0.84,0.121,0.026,0.029,0,137.3,134,131.1,124.2,119.6,114.2,0,1,0,0,0,68.897,29.75,0,0,72.44,36.2,35.157,37537.1289,1067.5,103475.0778,64.703,10155.3,34.4,40.275,CH4,
4/29/2020,49:38.0,0,10173.63,117.06,0.193,13.26,37.385,0,60.004,22.62,0.586,1.492,1.398,10184,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-8.1,94.91,0.84,0.126,0.025,0.028,0,137.3,133.9,131.1,124.2,119.7,114,0,1,0,0,0,68.908,29.75,0,0,72.44,36.236,35.19,37572.363,1067.5,103506.0411,64.732,10158.29,34.4,40.275,CH4,
4/29/2020,49:41.0,0,10176.63,117.11,0.193,13.27,37.396,0,60.001,22.64,0.586,1.491,1.397,10187,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-7.5,94.95,0.84,0.124,0.025,0.026,0,137.3,133.9,131.1,124.1,119.6,114,0,1,0,0,0,68.884,29.75,0,0,72.44,36.183,35.14,37518.978,1067.5,103537.0044,64.761,10161.282,34.4,40.275,CH4,
4/29/2020,49:44.0,0,10179.63,117.06,0.193,13.26,37.407,0,59.999,22.63,0.586,1.494,1.397,10190,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,138.9,-7.2,94.99,0.84,0.124,0.025,0.027,0,137.1,133.9,131.1,124.1,119.4,114.7,0,1,0,0,0,68.873,29.75,0,0,72.44,36.193,35.15,37529.655,1067.5,103569.0354,64.791,10164.281,34.4,40.275,CH4,
4/29/2020,49:47.0,0,10182.64,116.99,0.193,13.24,37.418,0,60,22.59,0.586,1.491,1.397,10193,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,138.8,-7.9,95.03,0.84,0.123,0.025,0.028,0,137.1,133.9,131.1,124.1,119.4,114.8,0,1,0,0,0,68.861,29.75,0,0,72.44,36.21,35.167,37547.8059,1067.5,103599.9987,64.82,10167.273,34.4,40.275,CH4,
