FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,49:50.0,0,10185.63,117.07,0.193,13.26,37.429,0,59.998,22.63,0.586,1.494,1.397,10196,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,138.9,-8.5,95.07,0.84,0.126,0.025,0.027,0,137.2,133.9,131.1,124.2,119.5,114.7,0,1,0,0,0,68.837,29.75,0,0,72.44,36.203,35.163,37543.5351,1067.5,103630.962,64.849,10170.269,34.4,40.275,CH4,
4/29/2020,49:53.0,0,10188.63,117.05,0.193,13.26,37.44,0,59.998,22.62,0.586,1.489,1.397,10199,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139,-8.5,95.11,0.85,0.127,0.026,0.028,0,137.2,133.9,131,124.2,119.5,114.8,0,1,0,0,0,68.884,29.75,0,0,72.44,36.223,35.18,37561.686,1067.5,103662.993,64.879,10173.262,34.4,40.275,CH4,
4/29/2020,49:56.0,0,10191.63,117.02,0.193,13.25,37.451,0,59.998,22.61,0.586,1.491,1.397,10202,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-10,95.15,0.83,0.125,0.025,0.028,0,137.2,133.9,131,124.2,119.5,114.2,0,1,0,0,0,68.85,29.75,0,0,72.44,36.21,35.167,37547.8059,1067.5,103693.9563,64.908,10176.252,34.4,40.275,CH4,
4/29/2020,49:59.0,0,10194.63,117.05,0.193,13.26,37.462,0,59.995,22.62,0.586,1.491,1.397,10205,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,138.9,-10.3,95.21,0.84,0.123,0.024,0.028,-0.001,137.3,134,131.1,124.3,119.6,114.1,0,1,0,0,0,68.85,29.75,0,0,72.44,36.18,35.137,37515.7749,1067.5,103724.9196,64.937,10179.249,34.4,40.275,CH4,
4/29/2020,50:02.0,0,10197.63,117.04,0.193,13.26,37.473,0,59.995,22.62,0.586,1.49,1.398,10208,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,138.9,-11.3,95.25,0.83,0.124,0.024,0.028,0,137.2,134,131.1,124.2,119.7,114.4,0,1,0,0,0,68.855,29.75,0,0,72.44,36.167,35.127,37505.0979,1067.5,103755.8829,64.966,10182.242,34.4,40.275,CH4,
4/29/2020,50:05.0,0,10200.63,117.05,0.193,13.26,37.484,0,59.994,22.62,0.586,1.492,1.397,10211,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,138.8,-12.2,95.29,0.83,0.122,0.025,0.03,0,137.2,134,131.1,124.2,119.7,114.3,0,1,0,0,0,68.866,29.76,0,0,72.44,36.196,35.157,37537.1289,1067.5,103786.8462,64.995,10185.235,34.4,40.275,CH4,
4/29/2020,50:08.0,0,10203.64,117,0.193,13.25,37.495,0,59.992,22.6,0.586,1.491,1.397,10214,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,138.9,-14.3,95.33,0.85,0.126,0.024,0.029,-0.001,137.2,133.9,131.1,124.2,119.7,114.1,0,1,0,0,0,68.866,29.75,0,0,72.44,36.183,35.144,37523.2488,1067.5,103818.8772,65.025,10188.23,34.4,40.275,CH4,
4/29/2020,50:11.0,0,10206.64,117.02,0.193,13.25,37.507,0,59.989,22.61,0.586,1.49,1.397,10217,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.1,70.4,139,-16.9,95.37,0.84,0.125,0.024,0.028,0,137.2,133.9,131,124.3,119.5,114.1,0,1,0,0,0,68.855,29.75,0,0,72.44,36.173,35.134,37512.5718,1067.5,103849.8405,65.054,10191.224,34.4,40.275,CH4,
4/29/2020,50:14.0,0,10209.63,117.07,0.193,13.27,37.518,0,59.99,22.63,0.586,1.489,1.398,10220,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-19.5,95.41,0.84,0.124,0.023,0.029,0,137.3,133.9,131,124.3,119.5,114.1,0,1,0,0,0,68.85,29.75,0,0,72.44,36.187,35.147,37526.4519,1067.5,103880.8038,65.083,10194.219,34.4,40.275,CH4,
4/29/2020,50:17.0,0,10212.63,117,0.193,13.25,37.529,0,59.987,22.6,0.586,1.492,1.397,10223,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-21.5,95.45,0.83,0.123,0.024,0.03,0,137.3,133.9,131,124.2,119.5,114.1,0,1,0,0,0,68.879,29.76,0,0,72.44,36.2,35.16,37540.332,1067.5,103911.7671,65.112,10197.214,34.4,40.275,CH4,
4/29/2020,50:20.0,0,10215.64,117.09,0.193,13.27,37.54,0,59.987,22.64,0.586,1.491,1.397,10226,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.3,138.9,-23.4,95.49,0.85,0.128,0.023,0.03,-0.001,137.3,133.9,131,124.1,119.7,114.1,0,1,0,0,0,68.85,29.75,0,0,72.44,36.226,35.187,37569.1599,1067.5,103943.7981,65.142,10200.204,34.4,40.275,CH4,
4/29/2020,50:23.0,0,10218.63,117.01,0.193,13.25,37.551,0,59.988,22.61,0.586,1.49,1.398,10229,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,138.8,-25.1,95.53,0.84,0.128,0.023,0.026,0,137.3,133.9,131,124.2,119.6,113.9,0,1,0,0,0,68.837,29.76,0,0,72.44,36.213,35.177,37558.4829,1067.5,103974.7614,65.171,10203.198,34.4,40.275,CH4,
4/29/2020,50:26.0,0,10221.63,117.07,0.193,13.27,37.562,0,59.991,22.63,0.586,1.491,1.397,10232,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,138.9,-25.6,95.59,0.84,0.125,0.023,0.028,0,137.3,133.9,131,124.2,119.7,114,0,1,0,0,0,68.897,29.75,0,0,72.44,36.196,35.16,37540.332,1067.5,104005.7247,65.2,10206.192,34.4,40.275,CH4,
4/29/2020,50:29.0,0,10224.63,117.04,0.193,13.26,37.573,0,59.993,22.62,0.586,1.491,1.398,10235,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.5,139,-26.6,95.63,0.84,0.124,0.023,0.028,0,137.1,133.9,131,124.2,119.7,114.2,0,1,0,0,0,68.918,29.76,0,0,72.44,36.22,35.18,37561.686,1067.5,104037.7557,65.23,10209.187,34.4,40.275,CH4,
4/29/2020,50:32.0,0,10227.63,117.05,0.193,13.26,37.584,0,59.993,22.62,0.586,1.49,1.397,10238,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-25.7,95.67,0.84,0.124,0.024,0.028,0,137.2,133.8,131,124.2,119.6,114,0,1,0,0,0,68.954,29.76,0,0,72.44,36.173,35.137,37515.7749,1067.5,104068.719,65.259,10212.181,34.4,40.275,CH4,
4/29/2020,50:35.0,0,10230.63,117.08,0.193,13.27,37.595,0,59.992,22.63,0.586,1.49,1.397,10241,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.9,-24.9,95.71,0.84,0.127,0.024,0.027,0,137.3,133.9,131,124.1,119.5,113.7,0,1,0,0,0,68.89,29.76,0,0,72.44,36.216,35.177,37558.4829,1067.5,104099.6823,65.288,10215.173,34.4,40.275,CH4,
4/29/2020,50:38.0,0,10233.63,117.06,0.193,13.27,37.606,0,59.994,22.63,0.586,1.493,1.398,10244,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-24.5,95.75,0.85,0.128,0.025,0.029,0,137.3,133.9,131,124.2,119.6,114.1,0,1,0,0,0,68.918,29.76,0,0,72.44,36.21,35.173,37554.2121,1067.5,104130.6456,65.317,10218.169,34.4,40.275,CH4,
4/29/2020,50:41.0,0,10236.63,117.1,0.193,13.27,37.617,0,59.996,22.64,0.586,1.491,1.397,10247,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,138.9,-23.3,95.79,0.84,0.124,0.024,0.027,-0.001,137.3,134,131,124.1,119.7,114.2,0,1,0,0,0,68.994,29.76,0,0,72.44,36.216,35.18,37561.686,1067.5,104161.6089,65.346,10221.159,34.4,40.275,CH4,
4/29/2020,50:44.0,0,10239.63,117.02,0.193,13.25,37.628,0,59.995,22.61,0.586,1.489,1.398,10250,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.8,-22.1,95.83,0.84,0.123,0.024,0.026,0,137.2,133.8,131,124.1,119.7,114.2,0,1,0,0,0,69.007,29.76,0,0,72.44,36.203,35.163,37543.5351,1067.5,104193.6399,65.376,10224.154,34.4,40.275,CH4,
4/29/2020,50:47.0,0,10242.64,117.04,0.193,13.26,37.639,0,59.994,22.61,0.586,1.49,1.397,10253,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.8,-21.5,95.87,0.84,0.123,0.025,0.027,0,137.3,133.8,131,124.2,119.7,114.1,0,1,0,0,0,69.035,29.76,0,0,72.44,36.22,35.18,37561.686,1067.5,104224.6032,65.405,10227.149,34.4,40.275,CH4,
4/29/2020,50:50.0,0,10245.63,117.11,0.193,13.28,37.65,0,59.994,22.65,0.586,1.489,1.398,10256,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.3,138.9,-20.2,95.91,0.84,0.128,0.026,0.025,0,137.3,133.8,131,124.2,119.6,114.2,0,1,0,0,0,69.052,29.76,0,0,72.44,36.196,35.16,37540.332,1067.5,104255.5665,65.434,10230.143,34.4,40.275,CH4,
4/29/2020,50:53.0,0,10248.63,117.01,0.193,13.25,37.661,0,59.995,22.6,0.586,1.491,1.397,10259,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-18.8,95.95,0.84,0.126,0.026,0.027,0,137.2,133.8,131,124.2,119.6,114.1,0,1,0,0,0,69.007,29.76,0,0,72.44,36.18,35.144,37523.2488,1067.5,104286.5298,65.463,10233.13,34.4,40.275,CH4,
4/29/2020,50:56.0,0,10251.63,117.05,0.193,13.26,37.672,0,59.996,22.62,0.586,1.491,1.398,10262,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,138.9,-17.7,96,0.84,0.124,0.025,0.024,0,137.3,133.9,131.1,124.2,119.7,114.1,0,1,0,0,0,69.07,29.76,0,0,72.44,36.22,35.18,37561.686,1067.5,104318.5608,65.493,10236.131,34.4,40.275,CH4,
4/29/2020,50:59.0,0,10254.63,117.02,0.193,13.25,37.683,0,59.997,22.61,0.586,1.491,1.397,10265,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.8,-16.8,96.05,0.84,0.123,0.025,0.025,0,137.2,133.9,131.1,124.1,119.8,114.1,0,1,0,0,0,69.012,29.76,0,0,72.44,36.223,35.187,37569.1599,1067.5,104349.5241,65.522,10239.127,34.4,40.275,CH4,
4/29/2020,51:02.0,0,10257.64,117.05,0.193,13.26,37.694,0,59.997,22.62,0.586,1.491,1.397,10268,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.8,-15.3,96.09,0.84,0.121,0.026,0.026,0,137.3,133.9,131.1,124.2,119.7,114,0,1,0,0,0,69.03,29.76,0,0,72.44,36.203,35.163,37543.5351,1067.5,104380.4874,65.551,10242.118,34.4,40.275,CH4,
4/29/2020,51:05.0,0,10260.64,117.01,0.193,13.25,37.705,0,59.998,22.6,0.586,1.492,1.397,10271,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.1,70.3,139.1,-14.1,96.13,0.84,0.126,0.026,0.025,0,137.3,133.9,131.1,124.2,119.6,114.4,0,1,0,0,0,69.046,29.76,0,0,72.44,36.216,35.177,37558.4829,1067.5,104411.4507,65.58,10245.118,34.4,40.275,CH4,
4/29/2020,51:08.0,0,10263.64,116.99,0.193,13.24,37.716,0,60,22.59,0.586,1.492,1.397,10274,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.3,138.9,-13.6,96.17,0.84,0.126,0.026,0.026,0,137.3,133.9,131.1,124.2,119.6,114.3,0,1,0,0,0,69.088,29.75,0,0,72.44,36.213,35.173,37554.2121,1067.5,104443.4817,65.61,10248.108,34.4,40.275,CH4,
4/29/2020,51:11.0,0,10266.64,117.05,0.193,13.26,37.728,0,59.997,22.62,0.586,1.492,1.398,10277,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,138.9,-13.3,96.21,0.84,0.124,0.026,0.026,0,137.3,133.9,131.1,124.2,119.6,113.9,0,1,0,0,0,69.035,29.76,0,0,72.44,36.196,35.16,37540.332,1067.5,104474.445,65.639,10251.099,34.4,40.275,CH4,
4/29/2020,51:14.0,0,10269.63,116.98,0.193,13.24,37.739,0,59.994,22.59,0.586,1.492,1.397,10280,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.3,139,-11.8,96.25,0.84,0.122,0.026,0.025,0,137.3,133.9,131.1,124.3,119.7,113.8,0,1,0,0,0,69.059,29.76,0,0,72.44,36.216,35.177,37558.4829,1067.5,104505.4083,65.668,10254.094,34.4,40.275,CH4,
4/29/2020,51:17.0,0,10272.63,117.01,0.193,13.25,37.75,0,59.99,22.6,0.586,1.494,1.397,10283,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.3,139,-9.8,96.29,0.85,0.12,0.027,0.025,0,137.2,133.8,131,124.1,119.6,114,0,1,0,0,0,69.059,29.76,0,0,72.44,36.213,35.177,37558.4829,1067.5,104536.3716,65.697,10257.086,34.4,40.275,CH4,
4/29/2020,51:20.0,0,10275.63,117,0.193,13.25,37.761,0,59.987,22.6,0.586,1.493,1.397,10286,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.3,139,-7.5,96.33,0.84,0.125,0.027,0.025,0,137.3,133.8,131.1,124.2,119.7,114.5,0,1,0,0,0,69.03,29.76,0,0,72.44,36.183,35.147,37526.4519,1067.5,104567.3349,65.726,10260.078,34.4,40.275,CH4,
4/29/2020,51:23.0,0,10278.63,116.96,0.193,13.24,37.772,0,59.983,22.59,0.586,1.492,1.398,10289,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.3,139,-5.1,96.38,0.83,0.124,0.027,0.025,0,137.3,133.8,131,124.1,119.7,114,0,1,0,0,0,69.052,29.76,0,0,72.44,36.236,35.197,37579.8369,1067.5,104599.3659,65.756,10263.077,34.4,40.275,CH4,
4/29/2020,51:26.0,0,10281.63,117.01,0.193,13.25,37.783,0,59.981,22.61,0.586,1.491,1.397,10292,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.1,70.3,139,-2.3,96.42,0.84,0.122,0.027,0.025,0,137.3,133.8,131,124.2,119.7,113.9,0,1,0,0,0,69.03,29.76,0,0,72.44,36.196,35.16,37540.332,1067.5,104630.3292,65.785,10266.07,34.4,40.275,CH4,
4/29/2020,51:29.0,0,10284.64,116.93,0.193,13.23,37.794,0,59.979,22.57,0.586,1.492,1.397,10295,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.3,139.1,-1.9,96.46,0.84,0.121,0.026,0.026,0,137.4,133.9,131.1,124.2,119.7,114.2,0,1,0,0,0,68.994,29.76,0,0,72.44,36.183,35.147,37526.4519,1067.5,104661.2925,65.814,10269.062,34.4,40.275,CH4,
4/29/2020,51:32.0,0,10287.63,116.94,0.193,13.24,37.805,0,59.972,22.58,0.586,1.489,1.397,10298,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.1,70.3,139,-3.3,96.5,0.84,0.127,0.027,0.027,0,137.3,133.9,131,124.2,119.5,114.1,0,1,0,0,0,68.994,29.76,0,0,72.44,36.19,35.15,37529.655,1067.5,104693.3235,65.844,10272.058,34.4,40.275,CH4,
4/29/2020,51:35.0,0,10290.64,116.9,0.193,13.23,37.816,0,59.967,22.56,0.586,1.491,1.398,10301,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.3,138.8,-7.3,96.55,0.83,0.126,0.025,0.026,0,137.3,133.9,131.1,124.2,119.7,114.2,0,1,0,0,0,69.041,29.75,0,0,72.44,36.187,35.147,37526.4519,1067.5,104724.2868,65.873,10275.05,34.4,40.275,CH4,
4/29/2020,51:38.0,0,10293.63,116.92,0.193,13.23,37.827,0,59.962,22.57,0.586,1.495,1.397,10304,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.9,-14.5,96.59,0.85,0.126,0.024,0.028,0,137.3,133.8,131,124.2,119.8,113.9,0,1,0,0,0,69.052,29.76,0,0,72.44,36.213,35.173,37554.2121,1067.5,104755.2501,65.902,10278.047,34.4,40.275,CH4,
4/29/2020,51:41.0,0,10296.64,116.96,0.193,13.24,37.838,0,59.966,22.59,0.586,1.491,1.398,10307,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,139,-21.5,96.63,0.84,0.125,0.024,0.026,0,137.3,133.9,131,124.2,119.7,113.8,0,1,0,0,0,69.052,29.75,0,0,72.44,36.19,35.15,37529.655,1067.5,104786.2134,65.931,10281.039,34.4,40.275,CH4,
4/29/2020,51:44.0,0,10299.64,116.97,0.193,13.25,37.849,0,59.968,22.59,0.586,1.494,1.397,10310,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,139,-25.6,96.67,0.84,0.124,0.025,0.03,0,137.4,133.9,131.1,124.2,119.8,113.9,0,1,0,0,0,69.03,29.75,0,0,72.44,36.177,35.137,37515.7749,1067.5,104818.2444,65.961,10284.033,34.4,40.275,CH4,
4/29/2020,51:47.0,0,10302.63,117.02,0.193,13.26,37.86,0,59.969,22.61,0.586,1.491,1.398,10313,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,138.9,-24.6,96.71,0.84,0.128,0.025,0.027,0,137.3,133.9,131.1,124.3,119.7,114,0,1,0,0,0,69.046,29.75,0,0,72.44,36.18,35.137,37515.7749,1067.5,104849.2077,65.99,10287.024,34.4,40.275,CH4,
4/29/2020,51:50.0,0,10305.63,116.98,0.193,13.25,37.871,0,59.971,22.6,0.586,1.491,1.397,10316,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70,70.3,138.9,-18.8,96.75,0.83,0.126,0.026,0.026,0,137.3,133.8,131,124.2,119.7,113.9,0,1,0,0,0,69.122,29.75,0,0,72.44,36.16,35.12,37497.624,1067.5,104880.171,66.019,10290.022,34.4,40.275,CH4,
4/29/2020,51:53.0,0,10308.64,116.96,0.193,13.24,37.882,0,59.975,22.59,0.586,1.49,1.398,10319,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.1,70.3,138.9,-12.9,96.8,0.84,0.125,0.027,0.024,0,137.3,133.8,131.1,124.2,119.8,114,0,1,0,0,0,69.075,29.76,0,0,72.44,36.2,35.163,37543.5351,1067.5,104911.1343,66.048,10293.01,34.4,40.275,CH4,
4/29/2020,51:56.0,0,10311.63,117.04,0.193,13.26,37.893,0,59.976,22.62,0.586,1.497,1.399,10322,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,138.9,-6.7,96.84,0.85,0.122,0.027,0.025,0,137.3,133.8,131.1,124.2,119.7,114.1,0,1,0,0,0,69.122,29.76,0,0,72.44,36.187,35.147,37526.4519,1067.5,104942.0976,66.077,10296.007,34.4,40.275,CH4,
4/29/2020,51:59.0,0,10314.63,116.98,0.193,13.25,37.904,0,59.973,22.6,0.586,1.49,1.398,10325,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.9,-2.8,96.88,0.85,0.121,0.027,0.026,0,137.2,133.8,131,124.2,119.5,114,0,1,0,0,0,69.127,29.75,0,0,72.44,36.206,35.167,37547.8059,1067.5,104973.0609,66.106,10298.999,34.4,40.275,CH4,
4/29/2020,52:02.0,0,10317.63,116.97,0.193,13.25,37.915,0,59.972,22.59,0.586,1.49,1.398,10328,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.3,139,-2,96.92,0.84,0.126,0.027,0.027,0,137.2,133.9,131,124.2,119.5,113.9,0,1,0,0,0,69.07,29.75,0,0,72.44,36.19,35.154,37533.9258,1067.5,105005.0919,66.136,10301.996,34.4,40.275,CH4,
4/29/2020,52:05.0,0,10320.64,116.98,0.193,13.25,37.926,0,59.97,22.6,0.586,1.49,1.397,10331,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,138.9,-5,96.96,0.84,0.126,0.026,0.027,0,137.2,133.8,131,124.2,119.7,114,0,1,0,0,0,69.088,29.76,0,0,72.44,36.2,35.163,37543.5351,1067.5,105036.0552,66.165,10304.988,34.4,40.275,CH4,
4/29/2020,52:08.0,0,10323.64,116.99,0.193,13.25,37.937,0,59.97,22.6,0.586,1.49,1.398,10334,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,138.9,-8.3,97,0.85,0.124,0.025,0.027,0,137.2,133.9,131.1,124.2,119.8,113.9,0,1,0,0,0,69.098,29.76,0,0,72.44,36.213,35.173,37554.2121,1067.5,105067.0185,66.194,10307.983,34.4,40.275,CH4,
4/29/2020,52:11.0,0,10326.64,116.97,0.193,13.24,37.948,0,59.972,22.59,0.586,1.491,1.397,10337,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,139,-15.9,97.05,0.84,0.125,0.023,0.03,0,137.2,133.9,131,124.2,119.8,114.2,0,1,0,0,0,69.14,29.76,0,0,72.44,36.18,35.14,37518.978,1067.5,105099.0495,66.224,10310.979,34.4,40.275,CH4,
4/29/2020,52:14.0,0,10329.63,116.94,0.193,13.24,37.959,0,59.972,22.58,0.586,1.492,1.397,10340,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,138.9,-21.6,97.09,0.84,0.125,0.023,0.029,0,137.3,133.9,131.1,124.3,119.8,114.3,0,1,0,0,0,69.116,29.76,0,0,72.44,36.18,35.14,37518.978,1067.5,105130.0128,66.253,10313.971,34.4,40.275,CH4,
4/29/2020,52:17.0,0,10332.63,116.95,0.193,13.24,37.97,0,59.97,22.58,0.586,1.491,1.397,10343,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,139,-24.9,97.14,0.85,0.128,0.024,0.029,0,137.3,133.9,131.1,124.3,119.8,114.1,0,1,0,0,0,69.156,29.75,0,0,72.44,36.196,35.157,37537.1289,1067.5,105160.9761,66.282,10316.965,34.4,40.275,CH4,
4/29/2020,52:20.0,0,10335.63,116.96,0.193,13.24,37.981,0,59.972,22.59,0.586,1.49,1.397,10346,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.1,70.3,138.8,-25.7,97.18,0.84,0.128,0.024,0.028,0,137.3,134,131.1,124.2,119.8,114.3,0,1,0,0,0,69.145,29.76,0,0,72.44,36.193,35.154,37533.9258,1067.5,105191.9394,66.311,10319.96,34.4,40.275,CH4,
4/29/2020,52:23.0,0,10338.63,116.97,0.193,13.24,37.992,0,59.973,22.59,0.586,1.492,1.398,10349,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,138.9,-21.7,97.22,0.84,0.125,0.025,0.027,0,137.2,133.9,131.1,124.2,119.8,114.2,0,1,0,0,0,69.174,29.76,0,0,72.44,36.239,35.203,37586.2431,1067.5,105223.9704,66.341,10322.954,34.4,40.275,CH4,
4/29/2020,52:26.0,0,10341.64,117.02,0.193,13.26,38.003,0,59.977,22.61,0.586,1.491,1.397,10352,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.3,139,-16.7,97.26,0.83,0.122,0.025,0.025,0,137.3,133.9,131.1,124.2,119.7,114.2,0,1,0,0,0,69.14,29.76,0,0,72.44,36.177,35.14,37518.978,1067.5,105254.9337,66.37,10325.949,34.4,40.275,CH4,
4/29/2020,52:29.0,0,10344.63,116.99,0.193,13.25,38.015,0,59.978,22.6,0.586,1.494,1.398,10355,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139,-11.3,97.3,0.83,0.121,0.027,0.025,0,137.2,133.8,131.1,124.1,119.2,113.6,0,1,0,0,0,69.111,29.75,0,0,72.43,36.196,35.157,37537.1289,1067.5,105285.897,66.399,10328.94,34.4,40.275,CH4,
4/29/2020,52:32.0,0,10347.64,116.99,0.193,13.25,38.026,0,59.977,22.6,0.586,1.492,1.398,10358,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,139,-5,97.34,0.84,0.126,0.028,0.024,0,137.3,133.9,131.1,124.2,119.3,113.7,0,1,0,0,0,69.145,29.76,0,0,72.43,36.21,35.17,37551.009,1067.5,105316.8603,66.428,10331.935,34.4,40.275,CH4,
4/29/2020,52:35.0,0,10350.63,116.95,0.193,13.24,38.037,0,59.979,22.58,0.586,1.494,1.397,10361,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.3,139,-3.4,97.38,0.84,0.124,0.027,0.025,0,137.3,133.9,131,124.2,119.5,113.9,0,1,0,0,0,69.192,29.76,0,0,72.43,36.213,35.17,37551.009,1067.5,105347.8236,66.457,10334.929,34.4,40.275,CH4,
4/29/2020,52:38.0,0,10353.63,116.99,0.193,13.25,38.048,0,59.982,22.6,0.586,1.49,1.397,10364,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,139,-1.1,97.42,0.84,0.123,0.027,0.025,0,137.3,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.197,29.75,0,0,72.43,36.22,35.177,37558.4829,1067.5,105379.8546,66.487,10337.924,34.4,40.275,CH4,
4/29/2020,52:41.0,0,10356.64,116.98,0.193,13.24,38.059,0,59.985,22.59,0.586,1.492,1.397,10367,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.3,139.1,-2,97.46,0.84,0.123,0.026,0.027,0,137.3,133.9,131,124.1,119.6,113.7,0,1,0,0,0,69.203,29.75,0,0,72.43,36.21,35.17,37551.009,1067.5,105410.8179,66.516,10340.924,34.4,40.275,CH4,
4/29/2020,52:44.0,0,10359.64,117,0.193,13.25,38.07,0,59.99,22.6,0.586,1.493,1.397,10370,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,139,-3.8,97.5,0.83,0.122,0.026,0.027,0,137.3,133.9,131.1,124.2,119.8,113.8,0,1,0,0,0,69.197,29.75,0,0,72.43,36.22,35.183,37564.8891,1067.5,105441.7812,66.545,10343.91,34.4,40.275,CH4,
4/29/2020,52:47.0,0,10362.63,117.03,0.193,13.26,38.081,0,59.99,22.61,0.586,1.492,1.397,10373,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.9,-4.8,97.55,0.84,0.126,0.026,0.027,0,137.3,133.9,131,124.2,119.7,113.9,0,1,0,0,0,69.215,29.76,0,0,72.43,36.226,35.187,37569.1599,1067.5,105472.7445,66.574,10346.905,34.4,40.275,CH4,
4/29/2020,52:50.0,0,10365.64,116.99,0.193,13.25,38.092,0,59.993,22.6,0.586,1.491,1.398,10376,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.3,138.8,-5.2,97.6,0.84,0.125,0.026,0.029,0,137.3,133.9,131,124.2,119.8,113.9,0,1,0,0,0,69.215,29.76,0,0,72.43,36.19,35.15,37529.655,1067.5,105504.7755,66.604,10349.9,34.4,40.275,CH4,
4/29/2020,52:53.0,0,10368.64,117,0.193,13.25,38.103,0,59.994,22.6,0.586,1.49,1.399,10379,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.9,-7.9,97.64,0.84,0.123,0.024,0.026,-0.001,137.2,133.8,131,124.2,119.7,113.8,0,1,0,0,0,69.221,29.76,0,0,72.43,36.187,35.147,37526.4519,1067.5,105535.7388,66.633,10352.89,34.4,40.275,CH4,
4/29/2020,52:56.0,0,10371.63,117.03,0.193,13.25,38.114,0,59.995,22.61,0.586,1.491,1.398,10382,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.3,138.9,-8.8,97.68,0.84,0.123,0.024,0.029,0,137.2,133.8,131,124.2,119.8,114.1,0,1,0,0,0,69.169,29.76,0,0,72.43,36.223,35.18,37561.686,1067.5,105566.7021,66.662,10355.884,34.4,40.275,CH4,
4/29/2020,52:59.0,0,10374.63,117.02,0.193,13.25,38.125,0,59.997,22.6,0.586,1.492,1.398,10385,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,138.9,-10.1,97.72,0.83,0.122,0.024,0.029,-0.001,137.3,133.8,131,124.3,119.8,114.3,0,1,0,0,0,69.185,29.76,0,0,72.43,36.213,35.173,37554.2121,1067.5,105598.7331,66.692,10358.879,34.4,40.275,CH4,
4/29/2020,53:02.0,0,10377.63,117.05,0.193,13.26,38.136,0,60.001,22.62,0.586,1.493,1.397,10388,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.3,139,-11,97.76,0.84,0.126,0.025,0.029,0,137.3,133.8,131,124.3,119.8,114.2,0,1,0,0,0,69.203,29.76,0,0,72.43,36.23,35.19,37572.363,1067.5,105629.6964,66.721,10361.874,34.4,40.275,CH4,
4/29/2020,53:05.0,0,10380.64,116.99,0.193,13.24,38.147,0,60.005,22.59,0.586,1.49,1.398,10391,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70,70.3,139,-11.1,97.8,0.84,0.126,0.025,0.027,0,137.3,133.8,131,124.2,119.6,114.2,0,1,0,0,0,69.215,29.76,0,0,72.43,36.203,35.167,37547.8059,1067.5,105660.6597,66.75,10364.872,34.4,40.275,CH4,
4/29/2020,53:08.0,0,10383.64,117.08,0.193,13.27,38.158,0,60.006,22.63,0.586,1.489,1.398,10394,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,138.9,-9.9,97.84,0.83,0.125,0.025,0.026,0,137.3,133.8,131,124.3,119.8,113.9,0,1,0,0,0,69.179,29.75,0,0,72.43,36.18,35.14,37518.978,1067.5,105691.623,66.779,10367.863,34.4,40.275,CH4,
4/29/2020,53:11.0,0,10386.63,117.1,0.193,13.27,38.169,0,60.012,22.63,0.586,1.489,1.398,10397,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.1,70.3,139,-9.1,97.88,0.84,0.121,0.024,0.027,-0.001,137.3,133.8,131,124.2,119.7,113.9,0,1,0,0,0,69.203,29.75,0,0,72.43,36.216,35.177,37558.4829,1067.5,105723.654,66.809,10370.86,34.4,40.275,CH4,
4/29/2020,53:14.0,0,10389.64,117.09,0.193,13.27,38.18,0,60.016,22.63,0.586,1.493,1.398,10400,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.3,138.9,-6.5,97.92,0.84,0.121,0.026,0.029,0,137.3,133.8,131,124.2,119.8,114,0,1,0,0,0,69.174,29.76,0,0,72.43,36.203,35.163,37543.5351,1067.5,105754.6173,66.838,10373.853,34.4,40.275,CH4,
4/29/2020,53:17.0,0,10392.64,117.1,0.193,13.27,38.191,0,60.019,22.63,0.586,1.492,1.398,10403,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.9,-4.3,97.98,0.84,0.126,0.026,0.028,0,137.3,133.8,131,124.2,119.5,114.2,0,1,0,0,0,69.174,29.76,0,0,72.43,36.216,35.177,37558.4829,1067.5,105785.5806,66.867,10376.849,34.4,40.275,CH4,
4/29/2020,53:20.0,0,10395.64,117.05,0.193,13.25,38.202,0,60.017,22.61,0.586,1.492,1.396,10406,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.1,70.3,138.9,-2.9,98.02,0.82,0.124,0.027,0.025,0,137.3,133.9,131,124.1,119.5,114.2,0,1,0,0,0,69.203,29.76,0,0,72.43,36.21,35.17,37551.009,1067.5,105816.5439,66.896,10379.84,34.4,40.275,CH4,
4/29/2020,53:23.0,0,10398.63,117.08,0.193,13.26,38.213,0,60.016,22.63,0.586,1.495,1.397,10409,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.3,138.8,-1.7,98.06,0.84,0.123,0.027,0.024,0,137.4,133.9,131.1,124.3,119.5,114.2,0,1,0,0,0,69.151,29.75,0,0,72.43,36.23,35.187,37569.1599,1067.5,105847.5072,66.925,10382.835,34.4,40.275,CH4,
4/29/2020,53:26.0,0,10401.63,117.06,0.193,13.26,38.224,0,60.016,22.61,0.586,1.491,1.397,10412,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.1,70.3,138.8,-2.6,98.1,0.84,0.122,0.027,0.025,0,137.3,133.9,131,124.2,119.7,114,0,1,0,0,0,69.151,29.75,0,0,72.43,36.19,35.154,37533.9258,1067.5,105879.5382,66.955,10385.83,34.4,40.275,CH4,
4/29/2020,53:29.0,0,10404.64,117.1,0.193,13.27,38.235,0,60.014,22.63,0.586,1.49,1.397,10415,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.1,70.3,138.8,-2.8,98.14,0.85,0.12,0.028,0.027,0,137.3,133.8,131,124.2,119.7,113.9,0,1,0,0,0,69.156,29.75,0,0,72.43,36.236,35.197,37579.8369,1067.5,105910.5015,66.984,10388.824,34.4,40.275,CH4,
4/29/2020,53:32.0,0,10407.64,117.08,0.193,13.27,38.246,0,60.007,22.63,0.586,1.491,1.398,10418,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,138.9,-4.2,98.18,0.84,0.125,0.027,0.026,0,137.3,133.8,131,124.3,119.7,113.8,0,1,0,0,0,69.169,29.75,0,0,72.43,36.22,35.18,37561.686,1067.5,105941.4648,67.013,10391.824,34.4,40.275,CH4,
4/29/2020,53:35.0,0,10410.64,117.04,0.193,13.26,38.258,0,60.005,22.61,0.586,1.491,1.398,10421,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,138.9,-5.7,98.22,0.85,0.124,0.027,0.025,-0.001,137.3,133.8,131,124.2,119.6,114,0,1,0,0,0,69.151,29.75,0,0,72.43,36.216,35.177,37558.4829,1067.5,105973.4958,67.043,10394.812,34.4,40.275,CH4,
4/29/2020,53:38.0,0,10413.63,117.1,0.193,13.27,38.269,0,60.004,22.64,0.586,1.491,1.398,10424,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,138.9,-5.4,98.26,0.83,0.122,0.026,0.024,-0.001,137.3,133.9,131,124.2,119.6,113.9,0,1,0,0,0,69.163,29.75,0,0,72.43,36.22,35.177,37558.4829,1067.5,106004.4591,67.072,10397.805,34.4,40.275,CH4,
4/29/2020,53:41.0,0,10416.63,117.04,0.193,13.25,38.28,0,60.003,22.61,0.586,1.492,1.397,10427,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.8,-4.8,98.3,0.84,0.121,0.027,0.026,0,137.3,133.9,131,124.2,119.6,113.7,0,1,0,0,0,69.098,29.76,0,0,72.43,36.203,35.163,37543.5351,1067.5,106035.4224,67.101,10400.799,34.4,40.275,CH4,
4/29/2020,53:44.0,0,10419.64,117.02,0.193,13.25,38.291,0,60.001,22.61,0.586,1.491,1.397,10430,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.3,138.9,-6,98.36,0.83,0.121,0.028,0.027,0,137.3,133.9,131,124.2,119.6,114.2,0,1,0,0,0,69.111,29.75,0,0,72.43,36.203,35.163,37543.5351,1067.5,106066.3857,67.13,10403.795,34.4,40.275,CH4,
4/29/2020,53:47.0,0,10422.64,117.01,0.193,13.25,38.302,0,60,22.6,0.586,1.491,1.397,10433,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.3,139,-5.9,98.4,0.84,0.125,0.028,0.025,0,137.3,134,131.1,124.2,119.7,114.2,0,1,0,0,0,69.14,29.76,0,0,72.43,36.213,35.173,37554.2121,1067.5,106098.4167,67.16,10406.786,34.4,40.275,CH4,
4/29/2020,53:50.0,0,10425.64,117.05,0.193,13.26,38.313,0,59.999,22.62,0.586,1.49,1.397,10436,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.3,139,-6.3,98.44,0.84,0.124,0.027,0.024,0,137.3,133.9,131.1,124.2,119.7,114,0,1,0,0,0,69.122,29.75,0,0,72.43,36.21,35.17,37551.009,1067.5,106129.38,67.189,10409.775,34.4,40.275,CH4,
4/29/2020,53:53.0,0,10428.63,117.03,0.193,13.26,38.324,0,60,22.61,0.586,1.493,1.398,10439,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.3,139,-6.1,98.48,0.84,0.123,0.027,0.025,0,137.2,133.9,131.1,124.3,119.7,114,0,1,0,0,0,69.104,29.75,0,0,72.43,36.183,35.147,37526.4519,1067.5,106160.3433,67.218,10412.774,34.4,40.275,CH4,
4/29/2020,53:56.0,0,10431.64,116.98,0.193,13.24,38.335,0,60.003,22.59,0.586,1.491,1.399,10442,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.3,139,-5.9,98.52,0.84,0.12,0.028,0.025,-0.001,137.2,133.9,131,124.2,119.7,113.9,0,1,0,0,0,69.104,29.76,0,0,72.43,36.193,35.154,37533.9258,1067.5,106191.3066,67.247,10415.767,34.4,40.275,CH4,
4/29/2020,53:59.0,0,10434.63,117.01,0.193,13.25,38.346,0,60.005,22.6,0.586,1.492,1.398,10445,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.6,70.3,138.9,-6,98.56,0.84,0.12,0.027,0.025,0,137.2,134,131.1,124.2,119.7,114.4,0,1,0,0,0,69.093,29.76,0,0,72.43,36.213,35.173,37554.2121,1067.5,106222.2699,67.276,10418.762,34.4,40.275,CH4,
4/29/2020,54:02.0,0,10437.64,116.96,0.193,13.23,38.357,0,60.006,22.58,0.586,1.489,1.399,10448,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,138.8,-7,98.6,0.84,0.126,0.027,0.026,0,137.2,133.9,131,124.1,119.7,114,0,1,0,0,0,69.093,29.76,0,0,72.43,36.216,35.177,37558.4829,1067.5,106254.3009,67.306,10421.755,34.4,40.275,CH4,
4/29/2020,54:05.0,0,10440.64,116.99,0.193,13.24,38.368,0,60.005,22.59,0.586,1.492,1.398,10451,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,139,-7.8,98.64,0.84,0.125,0.027,0.025,0,137.2,133.9,131,124.2,119.8,114.1,0,1,0,0,0,69.082,29.76,0,0,72.43,36.183,35.144,37523.2488,1067.5,106285.2642,67.335,10424.751,34.4,40.275,CH4,
4/29/2020,54:08.0,0,10443.63,117,0.193,13.25,38.379,0,60.006,22.6,0.586,1.49,1.398,10454,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.3,139.1,-8.8,98.68,0.84,0.122,0.027,0.025,0,137.2,133.9,131,124.2,119.8,114.1,0,1,0,0,0,69.064,29.75,0,0,72.43,36.183,35.147,37526.4519,1067.5,106316.2275,67.364,10427.746,34.4,40.275,CH4,
4/29/2020,54:11.0,0,10446.64,116.97,0.193,13.24,38.39,0,60.006,22.58,0.586,1.492,1.398,10457,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.3,139,-10.2,98.72,0.85,0.121,0.027,0.025,0,137.2,134,131,124.2,119.8,114.1,0,1,0,0,0,69.098,29.76,0,0,72.43,36.183,35.147,37526.4519,1067.5,106347.1908,67.393,10430.74,34.4,40.275,CH4,
4/29/2020,54:14.0,0,10449.64,117.02,0.193,13.25,38.401,0,60.007,22.6,0.586,1.492,1.397,10460,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.3,138.9,-11.2,98.78,0.84,0.127,0.027,0.025,0,137.3,134,131.1,124.2,119.7,113.9,0,1,0,0,0,69.059,29.76,0,0,72.43,36.177,35.14,37518.978,1067.5,106379.2218,67.423,10433.732,34.4,40.275,CH4,
4/29/2020,54:17.0,0,10452.63,116.91,0.193,13.22,38.412,0,60.009,22.56,0.586,1.497,1.399,10463,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,138.9,-12.5,98.82,0.84,0.126,0.027,0.025,0,137.2,133.9,131,124.2,119.6,114,0,1,0,0,0,69.104,29.76,0,0,72.43,36.23,35.19,37572.363,1067.5,106410.1851,67.452,10436.729,34.4,40.275,CH4,
4/29/2020,54:20.0,0,10455.63,116.92,0.193,13.22,38.423,0,60.012,22.56,0.586,1.496,1.398,10466,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,139,-15,98.86,0.85,0.125,0.026,0.026,0,137.2,133.9,131,124.2,119.8,113.8,0,1,0,0,0,69.064,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,106441.1484,67.481,10439.726,34.4,40.275,CH4,
4/29/2020,54:23.0,0,10458.64,116.97,0.193,13.23,38.434,0,60.015,22.58,0.586,1.49,1.398,10469,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.3,139,-17.9,98.9,0.85,0.123,0.026,0.025,0,137.2,133.9,131,124.2,119.8,114.1,0,1,0,0,0,69.046,29.76,0,0,72.43,36.21,35.17,37551.009,1067.5,106473.1794,67.511,10442.714,34.4,40.275,CH4,
4/29/2020,54:26.0,0,10461.63,116.93,0.193,13.22,38.445,0,60.015,22.56,0.586,1.49,1.398,10472,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.6,70.3,138.8,-20.1,98.94,0.84,0.122,0.025,0.029,0,137.3,133.9,131.1,124.1,119.9,114,0,1,0,0,0,69.035,29.76,0,0,72.43,36.243,35.203,37586.2431,1067.5,106504.1427,67.54,10445.709,34.4,40.275,CH4,
4/29/2020,54:29.0,0,10464.64,116.96,0.193,13.23,38.456,0,60.015,22.57,0.586,1.49,1.398,10475,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.3,138.9,-23.3,98.98,0.84,0.129,0.025,0.027,0,137.3,133.9,131.1,124.2,119.9,113.9,0,1,0,0,0,69.064,29.76,0,0,72.43,36.21,35.173,37554.2121,1067.5,106535.106,67.569,10448.701,34.4,40.275,CH4,
4/29/2020,54:32.0,0,10467.63,116.94,0.193,13.23,38.467,0,60.015,22.57,0.586,1.489,1.398,10478,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.3,139,-25.3,99.02,0.83,0.127,0.025,0.027,0,137.3,133.8,131.1,124.2,119.7,114,0,1,0,0,0,69.012,29.76,0,0,72.43,36.196,35.16,37540.332,1067.5,106566.0693,67.598,10451.697,34.4,40.275,CH4,
4/29/2020,54:35.0,0,10470.64,116.94,0.193,13.23,38.478,0,60.013,22.57,0.586,1.492,1.398,10481,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.3,139,-26.5,99.06,0.84,0.125,0.023,0.027,0,137.4,133.9,131.1,124.3,119.7,114.2,0,1,0,0,0,69.064,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,106597.0326,67.627,10454.688,34.4,40.275,CH4,
4/29/2020,54:38.0,0,10473.63,116.93,0.193,13.23,38.489,0,60.015,22.56,0.586,1.491,1.397,10484,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.3,139,-27,99.1,0.84,0.123,0.023,0.03,0,137.3,133.8,131,124.3,119.7,114.1,0,1,0,0,0,69.012,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,106629.0636,67.657,10457.685,34.4,40.275,CH4,
4/29/2020,54:41.0,0,10476.64,116.87,0.193,13.21,38.5,0,60.013,22.54,0.586,1.491,1.397,10487,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.3,138.9,-26.3,99.15,0.84,0.124,0.023,0.03,0,137.3,133.9,131,124.2,119.6,113.9,0,1,0,0,0,68.983,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,106660.0269,67.686,10460.679,34.4,40.275,CH4,
4/29/2020,54:44.0,0,10479.64,116.92,0.193,13.22,38.511,0,60.012,22.56,0.586,1.492,1.398,10490,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,139.1,-24.9,99.19,0.84,0.123,0.024,0.029,0,137.4,133.9,131.1,124.2,119.6,113.5,0,1,0,0,0,69.035,29.76,0,0,72.43,36.216,35.18,37561.686,1067.5,106690.9902,67.715,10463.672,34.4,40.275,CH4,
4/29/2020,54:47.0,0,10482.64,116.91,0.193,13.22,38.522,0,60.011,22.56,0.586,1.491,1.398,10493,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,139.1,-24,99.23,0.84,0.128,0.024,0.027,0,137.4,134,131.1,124.2,119.7,113.7,0,1,0,0,0,69.035,29.76,0,0,72.43,36.196,35.16,37540.332,1067.5,106721.9535,67.744,10466.666,34.4,40.275,CH4,
4/29/2020,54:50.0,0,10485.63,116.94,0.193,13.23,38.533,0,60.007,22.57,0.586,1.491,1.398,10496,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.3,138.9,-22.8,99.28,0.84,0.125,0.023,0.029,-0.001,137.3,133.9,131.1,124.1,119.5,113.7,0,1,0,0,0,69.046,29.76,0,0,72.43,36.203,35.167,37547.8059,1067.5,106753.9845,67.774,10469.659,34.4,40.275,CH4,
4/29/2020,54:53.0,0,10488.64,116.93,0.193,13.23,38.544,0,60.005,22.56,0.586,1.495,1.397,10499,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.3,138.9,-21.8,99.32,0.83,0.125,0.024,0.027,0,137.4,134,131.1,124.2,119.6,113.7,0,1,0,0,0,69.052,29.76,0,0,72.43,36.183,35.147,37526.4519,1067.5,106784.9478,67.803,10472.654,34.4,40.275,CH4,
4/29/2020,54:56.0,0,10491.63,116.93,0.193,13.23,38.555,0,60.002,22.56,0.586,1.49,1.398,10502,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,139,-21.3,99.36,0.84,0.123,0.024,0.028,0,137.4,133.9,131.1,124.2,119.7,113.6,0,1,0,0,0,69.075,29.76,0,0,72.43,36.2,35.163,37543.5351,1067.5,106815.9111,67.832,10475.647,34.4,40.275,CH4,
4/29/2020,54:59.0,0,10494.63,116.98,0.193,13.24,38.566,0,60.002,22.59,0.586,1.491,1.397,10505,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.3,138.9,-21.2,99.4,0.83,0.127,0.023,0.028,0,137.4,134,131.1,124.2,119.8,113.5,0,1,0,0,0,69.03,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,106847.9421,67.862,10478.645,34.4,40.275,CH4,
4/29/2020,55:02.0,0,10497.64,116.91,0.193,13.22,38.577,0,60.001,22.56,0.586,1.491,1.398,10508,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.8,-21.2,99.44,0.84,0.127,0.024,0.03,0,137.3,134,131,124.2,119.7,113.8,0,1,0,0,0,69.064,29.76,0,0,72.43,36.18,35.144,37523.2488,1067.5,106878.9054,67.891,10481.638,34.4,40.275,CH4,
4/29/2020,55:05.0,0,10500.64,116.93,0.193,13.23,38.589,0,60.002,22.56,0.586,1.492,1.397,10511,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,138.9,-20.6,99.48,0.83,0.125,0.024,0.031,0,137.3,134,131,124.3,119.5,113.7,0,1,0,0,0,69.093,29.76,0,0,72.43,36.233,35.193,37575.5661,1067.5,106909.8687,67.92,10484.632,34.4,40.275,CH4,
4/29/2020,55:08.0,0,10503.64,116.93,0.193,13.23,38.6,0,60,22.57,0.586,1.49,1.398,10514,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,138.9,-21,99.53,0.83,0.125,0.024,0.03,0,137.2,134,131,124.3,119.6,113.7,0,1,0,0,0,69.064,29.76,0,0,72.43,36.213,35.177,37558.4829,1067.5,106940.832,67.949,10487.628,34.4,40.275,CH4,
4/29/2020,55:11.0,0,10506.64,116.9,0.193,13.22,38.611,0,60.001,22.56,0.586,1.491,1.398,10517,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.9,-21.1,99.57,0.84,0.129,0.024,0.03,0,137.2,133.9,131,124.3,119.7,113.9,0,1,0,0,0,69.064,29.76,0,0,72.43,36.173,35.14,37518.978,1067.5,106971.7953,67.978,10490.618,34.4,40.275,CH4,
4/29/2020,55:14.0,0,10509.64,116.95,0.193,13.23,38.622,0,60,22.57,0.586,1.492,1.398,10520,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-21.4,99.61,0.84,0.129,0.024,0.03,0,137.3,134,131.1,124.3,119.8,113.9,0,1,0,0,0,69.041,29.76,0,0,72.44,36.157,35.124,37501.8948,1067.5,107002.7586,68.007,10493.612,34.4,40.275,CH4,
4/29/2020,55:17.0,0,10512.64,116.91,0.193,13.22,38.633,0,60.003,22.56,0.586,1.492,1.398,10523,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.6,70.4,139,-21.4,99.65,0.83,0.128,0.024,0.03,0,137.3,133.9,131.1,124.2,119.9,114.1,0,1,0,0,0,69.064,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,107034.7896,68.037,10496.605,34.4,40.275,CH4,
4/29/2020,55:20.0,0,10515.63,116.91,0.193,13.22,38.644,0,60.002,22.56,0.586,1.493,1.398,10526,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,139,-21.1,99.69,0.84,0.124,0.023,0.027,0,137.3,133.9,131.1,124.3,119.8,113.8,0,1,0,0,0,69.07,29.76,0,0,72.43,36.17,35.137,37515.7749,1067.5,107065.7529,68.066,10499.599,34.4,40.275,CH4,
4/29/2020,55:23.0,0,10518.63,116.86,0.193,13.21,38.655,0,60.002,22.54,0.586,1.491,1.398,10529,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-20.6,99.73,0.84,0.124,0.024,0.03,0,137.3,133.9,131.1,124.2,119.8,113.6,0,1,0,0,0,69.052,29.76,0,0,72.43,36.203,35.163,37543.5351,1067.5,107096.7162,68.095,10502.594,34.4,40.275,CH4,
4/29/2020,55:26.0,0,10521.64,116.91,0.193,13.22,38.666,0,60.002,22.56,0.586,1.489,1.397,10532,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-21.1,99.78,0.84,0.123,0.024,0.028,0,137.3,133.9,131,124.2,119.8,113.6,0,1,0,0,0,69.059,29.76,0,0,72.43,36.22,35.183,37564.8891,1067.5,107128.7472,68.125,10505.585,34.4,40.275,CH4,
4/29/2020,55:29.0,0,10524.63,116.89,0.193,13.22,38.677,0,59.999,22.55,0.586,1.491,1.398,10535,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.6,70.3,139,-21.2,99.82,0.84,0.128,0.024,0.03,0,137.3,133.9,131,124.1,119.8,113.6,0,1,0,0,0,69.03,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,107159.7105,68.154,10508.581,34.4,40.275,CH4,
4/29/2020,55:32.0,0,10527.64,116.85,0.193,13.21,38.688,0,59.997,22.53,0.586,1.49,1.399,10538,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.6,70.3,139,-20.3,99.87,0.85,0.127,0.023,0.028,0,137.3,133.9,131,124.2,119.8,113.7,0,1,0,0,0,69.064,29.76,0,0,72.43,36.173,35.137,37515.7749,1067.5,107190.6738,68.183,10511.577,34.4,40.275,CH4,
4/29/2020,55:35.0,0,10530.64,116.88,0.193,13.22,38.699,0,59.994,22.55,0.586,1.492,1.398,10541,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.3,139,-21.6,99.91,0.84,0.126,0.023,0.028,0,137.3,134,131.1,124.2,119.7,113.8,0,1,0,0,0,69.007,29.76,0,0,72.43,36.21,35.173,37554.2121,1067.5,107221.6371,68.212,10514.569,34.4,40.275,CH4,
4/29/2020,55:38.0,0,10533.64,116.85,0.193,13.21,38.71,0,59.992,22.54,0.586,1.491,1.398,10544,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139,-23.2,99.95,0.84,0.125,0.023,0.028,0,137.3,134,131.1,124.2,119.8,114.3,0,1,0,0,0,69.03,29.76,0,0,72.43,36.196,35.16,37540.332,1067.5,107253.6681,68.242,10517.561,34.4,40.275,CH4,
4/29/2020,55:41.0,0,10536.63,116.88,0.193,13.22,38.721,0,59.989,22.55,0.586,1.493,1.398,10547,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,138.9,-24.9,99.99,0.84,0.124,0.024,0.028,0,137.2,133.9,131.1,124.1,119.8,114.2,0,1,0,0,0,68.999,29.76,0,0,72.43,36.193,35.154,37533.9258,1067.5,107284.6314,68.271,10520.559,34.4,40.275,CH4,
4/29/2020,55:44.0,0,10539.64,116.95,0.193,13.24,38.732,0,59.99,22.58,0.586,1.493,1.398,10550,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,138.9,-25.8,100.03,0.84,0.128,0.023,0.027,0,137.2,133.9,131.1,124,119.8,114.5,0,1,0,0,0,69.03,29.76,0,0,72.43,36.226,35.187,37569.1599,1067.5,107315.5947,68.3,10523.552,34.4,40.275,CH4,
4/29/2020,55:47.0,0,10542.64,116.89,0.193,13.22,38.743,0,59.988,22.55,0.586,1.493,1.397,10553,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.9,-26.5,100.07,0.84,0.127,0.024,0.026,0,137.2,133.9,131.1,124,119.8,114.2,0,1,0,0,0,69.023,29.76,0,0,72.43,36.19,35.15,37529.655,1067.5,107346.558,68.329,10526.547,34.4,40.275,CH4,
4/29/2020,55:50.0,0,10545.64,116.93,0.193,13.23,38.754,0,59.987,22.57,0.586,1.491,1.397,10556,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,138.9,-26.6,100.11,0.84,0.125,0.023,0.026,0,137.3,133.9,131.1,124.1,119.8,114.3,0,1,0,0,0,68.983,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,107377.5213,68.358,10529.539,34.4,40.275,CH4,
4/29/2020,55:53.0,0,10548.64,116.88,0.193,13.22,38.765,0,59.988,22.55,0.586,1.493,1.397,10559,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,138.9,-24.9,100.15,0.83,0.123,0.023,0.029,0,137.3,133.9,131.1,124.1,119.8,114.4,0,1,0,0,0,68.96,29.76,0,0,72.43,36.183,35.147,37526.4519,1067.5,107409.5523,68.388,10532.534,34.4,40.275,CH4,
4/29/2020,55:56.0,0,10551.64,116.96,0.193,13.24,38.776,0,59.991,22.58,0.586,1.493,1.396,10562,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.6,70.4,139,-23.3,100.19,0.84,0.128,0.025,0.028,0,137.3,133.9,131.1,124.1,119.8,114.3,0,1,0,0,0,68.954,29.76,0,0,72.43,36.21,35.17,37551.009,1067.5,107440.5156,68.417,10535.532,34.4,40.275,CH4,
4/29/2020,55:59.0,0,10554.64,117.01,0.193,13.25,38.787,0,59.993,22.6,0.586,1.488,1.398,10565,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,139,-21.8,100.23,0.85,0.127,0.025,0.025,-0.001,137.3,134,131.1,124.2,119.7,114.3,0,1,0,0,0,68.971,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,107471.4789,68.446,10538.521,34.4,40.275,CH4,
4/29/2020,56:02.0,0,10557.64,116.98,0.193,13.24,38.798,0,59.997,22.59,0.586,1.493,1.396,10568,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,138.9,-20.6,100.29,0.84,0.125,0.025,0.025,0,137.1,133.9,131.1,124.2,119.8,114.3,0,1,0,0,0,68.965,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,107502.4422,68.475,10541.514,34.4,40.275,CH4,
4/29/2020,56:05.0,0,10560.63,117,0.193,13.25,38.809,0,59.999,22.6,0.586,1.49,1.397,10571,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,138.9,-19.1,100.33,0.85,0.123,0.025,0.026,0,137.1,133.9,131,124.2,119.7,114.3,0,1,0,0,0,68.978,29.76,0,0,72.43,36.18,35.144,37523.2488,1067.5,107534.4732,68.505,10544.51,34.4,40.275,CH4,
4/29/2020,56:08.0,0,10563.64,116.96,0.193,13.24,38.82,0,60,22.58,0.586,1.492,1.397,10574,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-19,100.37,0.84,0.122,0.025,0.028,0,137.2,133.9,131.1,124.3,119.6,114.1,0,1,0,0,0,68.918,29.76,0,0,72.43,36.206,35.167,37547.8059,1067.5,107565.4365,68.534,10547.505,34.4,40.275,CH4,
4/29/2020,56:11.0,0,10566.63,116.98,0.193,13.24,38.831,0,60,22.59,0.586,1.493,1.397,10577,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-17.5,100.41,0.84,0.127,0.026,0.026,0,137.3,133.9,131.1,124.3,119.8,114.5,0,1,0,0,0,68.926,29.76,0,0,72.43,36.17,35.134,37512.5718,1067.5,107596.3998,68.563,10550.496,34.4,40.275,CH4,
4/29/2020,56:14.0,0,10569.64,117.01,0.193,13.25,38.842,0,60.001,22.6,0.586,1.491,1.397,10580,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-17.9,100.45,0.84,0.126,0.026,0.026,0,137.4,133.9,131.1,124.3,119.7,114.6,0,1,0,0,0,68.942,29.76,0,0,72.43,36.203,35.167,37547.8059,1067.5,107627.3631,68.592,10553.49,34.4,40.275,CH4,
4/29/2020,56:17.0,0,10572.64,117.01,0.193,13.25,38.853,0,60.004,22.6,0.586,1.492,1.397,10583,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139,-19,100.49,0.84,0.126,0.026,0.027,0,137.4,133.9,131.1,124.3,119.8,114.4,0,1,0,0,0,68.913,29.76,0,0,72.43,36.203,35.167,37547.8059,1067.5,107659.3941,68.622,10556.485,34.4,40.275,CH4,
4/29/2020,56:20.0,0,10575.64,117.03,0.193,13.25,38.864,0,60.007,22.61,0.586,1.493,1.396,10586,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-19.3,100.53,0.84,0.124,0.025,0.026,0,137.3,133.9,131,124.2,119.8,114.1,0,1,0,0,0,68.942,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,107690.3574,68.651,10559.482,34.4,40.275,CH4,
