FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,56:23.0,0,10578.64,116.94,0.193,13.23,38.875,0,60.009,22.57,0.586,1.492,1.397,10589,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139,-20.2,100.57,0.84,0.123,0.025,0.025,0,137.3,133.9,131,124.2,119.7,114,0,1,0,0,0,68.931,29.76,0,0,72.43,36.187,35.15,37529.655,1067.5,107721.3207,68.68,10562.472,34.4,40.275,CH4,
4/29/2020,56:26.0,0,10581.64,116.97,0.193,13.24,38.886,0,60.009,22.58,0.586,1.49,1.398,10592,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-21.6,100.61,0.84,0.128,0.025,0.028,-0.001,137.3,133.9,131,124.2,119.6,114,0,1,0,0,0,68.978,29.76,0,0,72.43,36.226,35.187,37569.1599,1067.5,107752.284,68.709,10565.466,34.4,40.275,CH4,
4/29/2020,56:29.0,0,10584.64,116.95,0.193,13.23,38.897,0,60.008,22.57,0.586,1.492,1.398,10595,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-23.3,100.65,0.84,0.127,0.025,0.029,0,137.3,133.9,131.1,124.1,119.5,114.1,0,1,0,0,0,68.971,29.76,0,0,72.43,36.196,35.16,37540.332,1067.5,107784.315,68.739,10568.462,34.4,40.275,CH4,
4/29/2020,56:32.0,0,10587.64,116.98,0.193,13.24,38.908,0,60.006,22.59,0.586,1.491,1.397,10598,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,138.9,-23.7,100.71,0.85,0.127,0.024,0.028,0,137.3,133.9,131.2,124.2,119.6,114.2,0,1,0,0,0,68.947,29.76,0,0,72.43,36.183,35.147,37526.4519,1067.5,107815.2783,68.768,10571.457,34.4,40.275,CH4,
4/29/2020,56:35.0,0,10590.64,116.99,0.193,13.24,38.919,0,60.003,22.59,0.586,1.494,1.397,10601,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.9,-24.8,100.75,0.84,0.125,0.024,0.027,0,137.2,133.8,131.1,124.1,119.5,114,0,1,0,0,0,68.96,29.76,0,0,72.43,36.17,35.134,37512.5718,1067.5,107846.2416,68.797,10574.448,34.4,40.275,CH4,
4/29/2020,56:38.0,0,10593.64,116.96,0.193,13.24,38.93,0,60.002,22.58,0.586,1.493,1.397,10604,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.8,-24.9,100.79,0.84,0.123,0.025,0.025,0,137.2,133.9,131.2,124.2,119.6,114,0,1,0,0,0,68.999,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,107877.2049,68.826,10577.443,34.4,40.275,CH4,
4/29/2020,56:41.0,0,10596.64,116.96,0.193,13.24,38.941,0,59.999,22.58,0.586,1.492,1.397,10607,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-24.9,100.83,0.84,0.123,0.025,0.025,0,137.3,133.9,131.2,124.1,119.8,113.7,0,1,0,0,0,68.978,29.76,0,0,72.43,36.177,35.137,37515.7749,1067.5,107909.2359,68.856,10580.436,34.4,40.275,CH4,
4/29/2020,56:44.0,0,10599.64,116.88,0.193,13.22,38.952,0,59.999,22.55,0.586,1.492,1.398,10610,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-24.6,100.87,0.84,0.127,0.024,0.028,0,137.3,133.9,131.1,124.1,119.7,113.8,0,1,0,0,0,68.96,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,107940.1992,68.885,10583.435,34.4,40.275,CH4,
4/29/2020,56:47.0,0,10602.64,116.96,0.193,13.24,38.963,0,59.999,22.58,0.586,1.494,1.397,10613,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-24.3,100.91,0.84,0.126,0.024,0.028,0,137.3,133.8,131.1,124.2,119.4,114,0,1,0,0,0,68.954,29.76,0,0,72.43,36.21,35.173,37554.2121,1067.5,107971.1625,68.914,10586.426,34.4,40.275,CH4,
4/29/2020,56:50.0,0,10605.64,117.01,0.193,13.25,38.974,0,59.999,22.6,0.586,1.489,1.398,10616,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-24.3,100.95,0.84,0.123,0.024,0.027,0,137.3,133.9,131.1,124.3,119.5,114,0,1,0,0,0,68.942,29.76,0,0,72.43,36.183,35.147,37526.4519,1067.5,108002.1258,68.943,10589.421,34.4,40.275,CH4,
4/29/2020,56:53.0,0,10608.64,116.92,0.193,13.23,38.985,0,59.999,22.56,0.586,1.492,1.398,10619,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,138.8,-24.2,100.99,0.84,0.123,0.024,0.029,0,137.3,133.9,131.1,124.3,119.7,114.2,0,1,0,0,0,68.947,29.76,0,0,72.43,36.187,35.15,37529.655,1067.5,108034.1568,68.973,10592.414,34.4,40.275,CH4,
4/29/2020,56:56.0,0,10611.64,116.95,0.193,13.23,38.996,0,59.998,22.58,0.586,1.49,1.398,10622,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,138.8,-23.1,101.03,0.84,0.128,0.025,0.027,0,137.3,134,131,124.3,119.6,114.2,0,1,0,0,0,68.983,29.76,0,0,72.43,36.226,35.187,37569.1599,1067.5,108065.1201,69.002,10595.406,34.4,40.275,CH4,
4/29/2020,56:59.0,0,10614.63,116.9,0.193,13.22,39.007,0,59.999,22.55,0.586,1.491,1.397,10625,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,138.8,-23.1,101.09,0.85,0.126,0.025,0.027,0,137.4,134,131,124.2,119.6,114.5,0,1,0,0,0,68.931,29.76,0,0,72.43,36.22,35.183,37564.8891,1067.5,108096.0834,69.031,10598.401,34.4,40.275,CH4,
4/29/2020,57:02.0,0,10617.64,116.96,0.193,13.23,39.018,0,60,22.58,0.586,1.495,1.398,10628,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-22.3,101.13,0.83,0.124,0.024,0.025,0,137.3,134,131,124.1,119.5,114.3,0,1,0,0,0,68.954,29.76,0,0,72.43,36.206,35.167,37547.8059,1067.5,108127.0467,69.06,10601.394,34.4,40.275,CH4,
4/29/2020,57:05.0,0,10620.64,116.95,0.193,13.23,39.03,0,60.001,22.58,0.586,1.49,1.397,10631,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-22.3,101.17,0.84,0.124,0.025,0.028,0,137.3,134,131.1,124.2,119.6,114.3,0,1,0,0,0,68.918,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,108158.01,69.089,10604.39,34.4,40.275,CH4,
4/29/2020,57:08.0,0,10623.64,116.95,0.193,13.23,39.041,0,60.005,22.57,0.586,1.49,1.397,10634,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139,-22.9,101.21,0.84,0.122,0.025,0.03,0,137.3,134,131.1,124.2,119.6,114.3,0,1,0,0,0,68.931,29.76,0,0,72.43,36.18,35.144,37523.2488,1067.5,108190.041,69.119,10607.383,34.4,40.275,CH4,
4/29/2020,57:11.0,0,10626.64,117.01,0.193,13.25,39.052,0,60.009,22.6,0.586,1.493,1.397,10637,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-23.7,101.25,0.84,0.128,0.025,0.025,0,137.3,134,131.1,124.2,119.5,114.3,0,1,0,0,0,68.931,29.76,0,0,72.43,36.206,35.167,37547.8059,1067.5,108221.0043,69.148,10610.374,34.4,40.275,CH4,
4/29/2020,57:14.0,0,10629.64,116.96,0.193,13.23,39.063,0,60.012,22.58,0.586,1.492,1.398,10640,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-24.9,101.29,0.84,0.126,0.024,0.025,0,137.4,134,131.2,124.2,119.8,114.1,0,1,0,0,0,68.918,29.76,0,0,72.43,36.216,35.18,37561.686,1067.5,108251.9676,69.177,10613.37,34.4,40.275,CH4,
4/29/2020,57:17.0,0,10632.64,117.03,0.193,13.25,39.074,0,60.018,22.6,0.586,1.492,1.397,10643,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,138.9,-26.4,101.33,0.84,0.126,0.024,0.026,0,137.4,134,131.2,124.2,119.7,114,0,1,0,0,0,68.913,29.76,0,0,72.43,36.177,35.144,37523.2488,1067.5,108282.9309,69.206,10616.364,34.4,40.275,CH4,
4/29/2020,57:20.0,0,10635.64,117.04,0.193,13.25,39.085,0,60.02,22.61,0.586,1.493,1.398,10646,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,138.9,-27.2,101.37,0.84,0.124,0.023,0.029,0,137.4,134,131.1,124.1,119.7,114.2,0,1,0,0,0,68.866,29.76,0,0,72.43,36.19,35.15,37529.655,1067.5,108314.9619,69.236,10619.359,34.4,40.275,CH4,
4/29/2020,57:23.0,0,10638.63,116.94,0.193,13.23,39.096,0,60.021,22.57,0.586,1.49,1.398,10649,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-25.6,101.41,0.84,0.124,0.023,0.029,0,137.4,134,131.1,124.1,119.6,114.1,0,1,0,0,0,68.866,29.76,0,0,72.43,36.253,35.213,37596.9201,1067.5,108345.9252,69.265,10622.354,34.4,40.275,CH4,
4/29/2020,57:26.0,0,10641.64,116.96,0.193,13.23,39.107,0,60.022,22.58,0.586,1.493,1.398,10652,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70,70.3,139.1,-23.1,101.45,0.84,0.128,0.023,0.027,-0.001,137.4,134,131.1,124,119.6,114.2,0,1,0,0,0,68.861,29.76,0,0,72.43,36.226,35.19,37572.363,1067.5,108376.8885,69.294,10625.348,34.4,40.275,CH4,
4/29/2020,57:29.0,0,10644.64,116.87,0.193,13.21,39.118,0,60.021,22.54,0.586,1.491,1.397,10655,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-19.7,101.5,0.84,0.126,0.024,0.027,0,137.4,133.9,131.2,124.2,119.8,114,0,1,0,0,0,68.866,29.76,0,0,72.43,36.233,35.197,37579.8369,1067.5,108408.9195,69.324,10628.342,34.4,40.275,CH4,
4/29/2020,57:32.0,0,10647.64,116.91,0.193,13.22,39.129,0,60.019,22.55,0.586,1.49,1.396,10658,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139,-15.1,101.55,0.84,0.125,0.025,0.027,0,137.4,133.9,131.2,124.2,119.8,114.1,0,1,0,0,0,68.832,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,108439.8828,69.353,10631.34,34.4,40.275,CH4,
4/29/2020,57:35.0,0,10650.65,116.87,0.193,13.21,39.14,0,60.017,22.54,0.586,1.492,1.398,10661,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,138.9,-11.3,101.59,0.84,0.123,0.024,0.03,0,137.3,133.9,131.2,124.2,119.8,114,0,1,0,0,0,68.879,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,108470.8461,69.382,10634.327,34.4,40.275,CH4,
4/29/2020,57:38.0,0,10653.64,116.91,0.193,13.22,39.151,0,60.017,22.55,0.586,1.49,1.398,10664,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139,-8,101.63,0.84,0.121,0.026,0.026,0,137.3,133.9,131.2,124.2,119.7,114.2,0,1,0,0,0,68.85,29.76,0,0,72.43,36.203,35.167,37547.8059,1067.5,108501.8094,69.411,10637.321,34.4,40.275,CH4,
4/29/2020,57:41.0,0,10656.64,116.99,0.193,13.24,39.162,0,60.018,22.59,0.586,1.493,1.397,10667,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139,-6.2,101.67,0.84,0.125,0.026,0.027,-0.001,137.4,134,131.2,124.3,119.6,114.3,0,1,0,0,0,68.873,29.76,0,0,72.43,36.249,35.21,37593.717,1067.5,108533.8404,69.441,10640.314,34.4,40.275,CH4,
4/29/2020,57:44.0,0,10659.63,116.92,0.193,13.22,39.173,0,60.015,22.56,0.586,1.493,1.398,10670,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-3.5,101.71,0.84,0.124,0.026,0.027,0,137.4,133.9,131.1,124.2,119.5,114.3,0,1,0,0,0,68.861,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,108564.8037,69.47,10643.31,34.4,40.275,CH4,
4/29/2020,57:47.0,0,10662.64,116.94,0.193,13.23,39.184,0,60.015,22.57,0.586,1.491,1.397,10673,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.3,139,-2.2,101.75,0.84,0.122,0.027,0.027,0,137.4,133.9,131.1,124.1,119.5,114.3,0,1,0,0,0,68.855,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,108595.767,69.499,10646.302,34.4,40.275,CH4,
4/29/2020,57:50.0,0,10665.63,116.94,0.193,13.23,39.195,0,60.016,22.56,0.586,1.492,1.397,10676,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-2.9,101.79,0.83,0.122,0.027,0.025,0,137.4,133.9,131.1,124.2,119.7,114.3,0,1,0,0,0,68.902,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,108626.7303,69.528,10649.298,34.4,40.275,CH4,
4/29/2020,57:53.0,0,10668.64,116.92,0.193,13.22,39.206,0,60.015,22.56,0.586,1.492,1.397,10679,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.1,70.4,139.1,-3.3,101.84,0.84,0.121,0.029,0.026,0,137.4,133.8,131,124.1,119.6,114.1,0,1,0,0,0,68.884,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,108657.6936,69.557,10652.293,34.4,40.275,CH4,
4/29/2020,57:56.0,0,10671.64,116.9,0.193,13.22,39.217,0,60.013,22.55,0.586,1.489,1.398,10682,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139,-4.8,101.88,0.84,0.125,0.027,0.026,0,137.4,133.9,131,124.1,119.6,114.3,0,1,0,0,0,68.873,29.76,0,0,72.43,36.226,35.187,37569.1599,1067.5,108689.7246,69.587,10655.288,34.4,40.275,CH4,
4/29/2020,57:59.0,0,10674.64,116.91,0.193,13.22,39.228,0,60.01,22.55,0.586,1.49,1.397,10685,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.1,70.4,139,-5.8,101.92,0.84,0.123,0.027,0.026,0,137.3,133.9,131,124.1,119.6,113.9,0,1,0,0,0,68.902,29.76,0,0,72.43,36.22,35.18,37561.686,1067.5,108720.6879,69.616,10658.28,34.4,40.275,CH4,
4/29/2020,58:02.0,0,10677.64,116.95,0.193,13.23,39.239,0,60.009,22.57,0.586,1.491,1.398,10688,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.4,138.9,-7.8,101.96,0.84,0.123,0.027,0.025,0,137.3,133.9,131.1,124.3,119.8,114,0,1,0,0,0,68.89,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,108751.6512,69.645,10661.274,34.4,40.275,CH4,
4/29/2020,58:05.0,0,10680.63,116.85,0.193,13.2,39.25,0,60.009,22.53,0.586,1.49,1.398,10691,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.1,70.4,139,-9.3,102,0.84,0.12,0.027,0.025,0,137.3,133.9,131,124.3,119.7,113.9,0,1,0,0,0,68.908,29.76,0,0,72.43,36.23,35.19,37572.363,1067.5,108783.6822,69.675,10664.271,34.4,40.275,CH4,
4/29/2020,58:08.0,0,10683.64,116.95,0.193,13.23,39.261,0,60.007,22.57,0.586,1.491,1.398,10694,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.4,139.1,-11.5,102.05,0.84,0.121,0.027,0.025,0,137.3,133.9,131.1,124.3,119.5,114.3,0,1,0,0,0,68.902,29.76,0,0,72.43,36.21,35.173,37554.2121,1067.5,108814.6455,69.704,10667.263,34.4,40.275,CH4,
4/29/2020,58:11.0,0,10686.64,116.96,0.193,13.24,39.272,0,60.005,22.58,0.586,1.491,1.398,10697,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.4,139.1,-12.5,102.09,0.83,0.125,0.027,0.025,0,137.3,133.9,131.1,124.3,119.6,114.2,0,1,0,0,0,68.918,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,108845.6088,69.733,10670.256,34.4,40.275,CH4,
4/29/2020,58:14.0,0,10689.64,116.92,0.193,13.22,39.283,0,60.006,22.56,0.586,1.49,1.397,10700,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.1,70.4,139.1,-13.8,102.13,0.84,0.123,0.026,0.025,0,137.3,133.9,131.1,124.2,119.6,114.2,0,1,0,0,0,68.89,29.76,0,0,72.43,36.226,35.19,37572.363,1067.5,108876.5721,69.762,10673.252,34.4,40.275,CH4,
4/29/2020,58:17.0,0,10692.64,116.85,0.193,13.21,39.294,0,60.004,22.53,0.586,1.49,1.398,10703,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,138.9,-15.3,102.17,0.84,0.124,0.026,0.025,0,137.3,133.9,131.1,124.2,119.7,114.1,0,1,0,0,0,68.861,29.76,0,0,72.43,36.196,35.16,37540.332,1067.5,108908.6031,69.792,10676.242,34.4,40.275,CH4,
4/29/2020,58:20.0,0,10695.64,116.8,0.193,13.19,39.305,0,60,22.51,0.586,1.493,1.398,10706,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.8,-14.4,102.22,0.84,0.122,0.026,0.027,0,137.4,133.9,131.1,124.1,119.8,113.7,0,1,0,0,0,68.845,29.76,0,0,72.43,36.2,35.16,37540.332,1067.5,108939.5664,69.821,10679.241,34.4,40.275,CH4,
4/29/2020,58:23.0,0,10698.64,116.92,0.193,13.23,39.316,0,59.995,22.56,0.586,1.495,1.397,10709,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,138.9,-14.9,102.26,0.84,0.121,0.027,0.025,0,137.3,133.9,131.2,124.2,119.8,113.8,0,1,0,0,0,68.855,29.76,0,0,72.43,36.203,35.17,37551.009,1067.5,108970.5297,69.85,10682.232,34.4,40.275,CH4,
4/29/2020,58:26.0,0,10701.64,116.92,0.193,13.23,39.327,0,59.992,22.56,0.586,1.493,1.397,10712,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.5,139,-12.8,102.3,0.85,0.125,0.027,0.025,0,137.3,133.9,131.2,124.1,119.7,114.1,0,1,0,0,0,68.861,29.76,0,0,72.43,36.246,35.21,37593.717,1067.5,109001.493,69.879,10685.229,34.4,40.275,CH4,
4/29/2020,58:29.0,0,10704.64,116.88,0.193,13.22,39.338,0,59.989,22.55,0.586,1.492,1.397,10715,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,138.9,-10.7,102.34,0.84,0.124,0.027,0.026,0,137.4,133.9,131.1,124.2,119.7,113.9,0,1,0,0,0,68.861,29.76,0,0,72.43,36.196,35.16,37540.332,1067.5,109032.4563,69.908,10688.221,34.4,40.275,CH4,
4/29/2020,58:32.0,0,10707.64,116.91,0.193,13.23,39.349,0,59.986,22.56,0.586,1.491,1.397,10718,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-8.5,102.38,0.84,0.122,0.027,0.023,0,137.4,133.9,131.1,124.2,119.7,113.9,0,1,0,0,0,68.866,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,109064.4873,69.938,10691.211,34.4,40.275,CH4,
4/29/2020,58:35.0,0,10710.64,116.9,0.193,13.22,39.36,0,59.983,22.56,0.586,1.492,1.397,10721,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-5.2,102.42,0.83,0.121,0.027,0.027,0,137.4,133.9,131,124.2,119.7,113.7,0,1,0,0,0,68.85,29.76,0,0,72.44,36.193,35.16,37540.332,1067.5,109095.4506,69.967,10694.205,34.4,40.275,CH4,
4/29/2020,58:38.0,0,10713.64,116.9,0.193,13.22,39.371,0,59.982,22.56,0.586,1.492,1.398,10724,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,139.1,-3.2,102.46,0.84,0.119,0.027,0.025,0,137.4,133.9,131,124.1,119.6,114,0,1,0,0,0,68.85,29.76,0,0,72.44,36.223,35.187,37569.1599,1067.5,109126.4139,69.996,10697.202,34.4,40.275,CH4,
4/29/2020,58:41.0,0,10716.64,116.88,0.193,13.22,39.382,0,59.982,22.55,0.586,1.491,1.397,10727,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-2.7,102.5,0.84,0.125,0.027,0.025,0,137.4,134,131,124.1,119.6,114.2,0,1,0,0,0,68.866,29.76,0,0,72.44,36.203,35.167,37547.8059,1067.5,109158.4449,70.026,10700.193,34.4,40.275,CH4,
4/29/2020,58:44.0,0,10719.64,116.91,0.193,13.23,39.393,0,59.985,22.56,0.586,1.491,1.397,10730,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.9,-3.5,102.55,0.84,0.122,0.026,0.026,-0.001,137.4,134,131,124.1,119.5,114.3,0,1,0,0,0,68.855,29.76,0,0,72.44,36.233,35.197,37579.8369,1067.5,109189.4082,70.055,10703.188,34.4,40.275,CH4,
4/29/2020,58:47.0,0,10722.64,116.89,0.193,13.22,39.404,0,59.986,22.55,0.586,1.492,1.397,10733,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,138.9,-4.6,102.6,0.84,0.123,0.025,0.025,0,137.3,133.9,131,124.2,119.6,114.2,0,1,0,0,0,68.879,29.76,0,0,72.44,36.216,35.183,37564.8891,1067.5,109220.3715,70.084,10706.182,34.4,40.275,CH4,
4/29/2020,58:50.0,0,10725.64,116.85,0.193,13.21,39.415,0,59.987,22.54,0.586,1.492,1.397,10736,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139,-6.9,102.64,0.84,0.122,0.026,0.029,0.001,137.3,134,131.1,124.2,119.8,114.1,0,1,0,0,0,68.879,29.76,0,0,72.44,36.17,35.134,37512.5718,1067.5,109251.3348,70.113,10709.175,34.4,40.275,CH4,
4/29/2020,58:53.0,0,10728.64,116.95,0.193,13.24,39.426,0,59.99,22.58,0.586,1.49,1.398,10739,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-8.7,102.68,0.84,0.127,0.025,0.029,0,137.3,133.9,131.2,124.1,119.7,114,0,1,0,0,0,68.832,29.76,0,0,72.44,36.203,35.167,37547.8059,1067.5,109283.3658,70.143,10712.17,34.4,40.275,CH4,
4/29/2020,58:56.0,0,10731.64,116.91,0.193,13.22,39.437,0,59.992,22.56,0.586,1.493,1.397,10742,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.1,-10.7,102.72,0.84,0.125,0.024,0.026,0,137.2,133.9,131.1,124.1,119.7,113.9,0,1,0,0,0,68.832,29.76,0,0,72.44,36.196,35.163,37543.5351,1067.5,109314.3291,70.172,10715.163,34.4,40.275,CH4,
4/29/2020,58:59.0,0,10734.64,116.94,0.193,13.23,39.448,0,59.993,22.57,0.586,1.491,1.397,10745,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-12.7,102.76,0.84,0.125,0.025,0.028,0,137.2,133.9,131.1,124.1,119.5,114,0,1,0,0,0,68.908,29.76,0,0,72.44,36.193,35.157,37537.1289,1067.5,109345.2924,70.201,10718.156,34.4,40.275,CH4,
4/29/2020,59:02.0,0,10737.63,116.95,0.193,13.23,39.459,0,59.994,22.58,0.586,1.492,1.397,10748,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.3,138.9,-15,102.8,0.84,0.123,0.023,0.029,0,137.2,133.8,131.1,124.2,119.6,114,0,1,0,0,0,68.908,29.76,0,0,72.44,36.23,35.19,37572.363,1067.5,109376.2557,70.23,10721.152,34.4,40.275,CH4,
4/29/2020,59:05.0,0,10740.64,116.98,0.193,13.24,39.47,0,59.995,22.59,0.586,1.49,1.397,10751,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.9,-16.5,102.84,0.85,0.123,0.024,0.029,0,137.2,133.9,131,124.2,119.6,114.4,0,1,0,0,0,68.902,29.76,0,0,72.43,36.173,35.14,37518.978,1067.5,109407.219,70.259,10724.147,34.4,40.275,CH4,
4/29/2020,59:08.0,0,10743.64,116.99,0.193,13.24,39.481,0,59.999,22.59,0.586,1.492,1.398,10754,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139,-18,102.88,0.84,0.128,0.024,0.029,0,137.3,133.9,131.1,124.2,119.8,114.2,0,1,0,0,0,68.931,29.76,0,0,72.43,36.23,35.197,37579.8369,1067.5,109439.25,70.289,10727.146,34.4,40.275,CH4,
4/29/2020,59:11.0,0,10746.64,116.94,0.193,13.23,39.492,0,60,22.57,0.586,1.491,1.398,10757,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,138.9,-18.3,102.92,0.85,0.127,0.024,0.03,0,137.3,134,131.1,124.3,119.8,113.9,0,1,0,0,0,68.89,29.76,0,0,72.43,36.239,35.203,37586.2431,1067.5,109470.2133,70.318,10730.133,34.4,40.275,CH4,
4/29/2020,59:14.0,0,10749.64,116.89,0.193,13.22,39.503,0,60.003,22.55,0.586,1.49,1.398,10760,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,139,-18,102.96,0.84,0.125,0.024,0.029,0,137.3,133.9,131.1,124.2,119.7,113.8,0,1,0,0,0,68.913,29.76,0,0,72.43,36.226,35.19,37572.363,1067.5,109501.1766,70.347,10733.131,34.4,40.275,CH4,
4/29/2020,59:17.0,0,10752.64,116.92,0.193,13.23,39.514,0,60.005,22.56,0.586,1.496,1.398,10763,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.3,139,-16.9,103.02,0.84,0.123,0.023,0.028,0,137.3,133.9,131.1,124.2,119.5,114.5,0,1,0,0,0,68.908,29.76,0,0,72.44,36.19,35.154,37533.9258,1067.5,109533.2076,70.377,10736.122,34.4,40.275,CH4,
4/29/2020,59:20.0,0,10755.64,116.94,0.193,13.23,39.526,0,60.006,22.57,0.586,1.493,1.397,10766,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.3,139,-16,103.06,0.84,0.123,0.024,0.03,0.001,137.3,133.9,131.1,124.1,119.6,114.1,0,1,0,0,0,68.936,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,109564.1709,70.406,10739.114,34.4,40.275,CH4,
4/29/2020,59:23.0,0,10758.64,116.95,0.193,13.23,39.537,0,60.005,22.57,0.586,1.493,1.397,10769,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.3,138.9,-15,103.1,0.84,0.128,0.025,0.029,0,137.3,133.9,131.1,124.2,119.6,114,0,1,0,0,0,68.913,29.76,0,0,72.44,36.239,35.203,37586.2431,1067.5,109595.1342,70.435,10742.109,34.4,40.275,CH4,
4/29/2020,59:26.0,0,10761.64,116.9,0.193,13.22,39.548,0,60.003,22.55,0.586,1.491,1.397,10772,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,139,-14.9,103.14,0.84,0.126,0.025,0.026,0,137.3,133.8,131,124.2,119.5,114,0,1,0,0,0,68.884,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,109626.0975,70.464,10745.103,34.4,40.275,CH4,
4/29/2020,59:29.0,0,10764.64,116.95,0.193,13.23,39.559,0,60.001,22.57,0.586,1.491,1.397,10775,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.3,139.1,-14.5,103.18,0.84,0.126,0.024,0.027,0,137.3,133.8,131,124.2,119.7,114,0,1,0,0,0,68.884,29.76,0,0,72.43,36.216,35.18,37561.686,1067.5,109658.1285,70.494,10748.096,34.4,40.275,CH4,
4/29/2020,59:32.0,0,10767.64,116.98,0.193,13.24,39.57,0,60.002,22.59,0.586,1.492,1.397,10778,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.3,139,-14.1,103.22,0.84,0.122,0.024,0.03,0,137.3,133.8,131,124.1,119.8,114,0,1,0,0,0,68.931,29.76,0,0,72.44,36.203,35.167,37547.8059,1067.5,109689.0918,70.523,10751.092,34.4,40.275,CH4,
4/29/2020,59:35.0,0,10770.64,117,0.193,13.24,39.581,0,60.004,22.59,0.586,1.493,1.397,10781,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139,-13.8,103.26,0.84,0.128,0.024,0.028,0,137.3,133.8,131,124.2,119.9,113.9,0,1,0,0,0,68.902,29.76,0,0,72.43,36.196,35.16,37540.332,1067.5,109720.0551,70.552,10754.084,34.4,40.275,CH4,
4/29/2020,59:38.0,0,10773.64,116.98,0.193,13.24,39.592,0,60.002,22.59,0.586,1.492,1.397,10784,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139,-13.6,103.3,0.84,0.128,0.025,0.029,0,137.4,133.9,131.1,124.2,119.7,113.9,0,1,0,0,0,68.936,29.76,0,0,72.43,36.22,35.18,37561.686,1067.5,109751.0184,70.581,10757.078,34.4,40.275,CH4,
4/29/2020,59:41.0,0,10776.64,116.88,0.193,13.21,39.603,0,60.004,22.54,0.586,1.491,1.396,10787,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-13.2,103.34,0.83,0.125,0.024,0.028,0,137.3,133.9,131.1,124.1,119.5,113.9,0,1,0,0,0,68.884,29.76,0,0,72.43,36.239,35.207,37590.5139,1067.5,109781.9817,70.61,10760.074,34.4,40.275,CH4,
4/29/2020,59:44.0,0,10779.64,116.93,0.193,13.23,39.614,0,60.006,22.56,0.586,1.494,1.397,10790,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.3,139,-12.2,103.4,0.83,0.125,0.025,0.027,0,137.4,133.9,131.1,124.2,119.5,114.1,0,1,0,0,0,68.873,29.76,0,0,72.43,36.243,35.207,37590.5139,1067.5,109814.0127,70.64,10763.065,34.4,40.275,CH4,
4/29/2020,59:47.0,0,10782.64,116.93,0.193,13.23,39.625,0,60.007,22.56,0.586,1.491,1.397,10793,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139,-10.7,103.44,0.85,0.122,0.025,0.03,0,137.3,133.9,131.1,124.1,119.7,114.1,0,1,0,0,0,68.897,29.76,0,0,72.43,36.206,35.173,37554.2121,1067.5,109844.976,70.669,10766.062,34.4,40.275,CH4,
4/29/2020,59:50.0,0,10785.64,116.95,0.193,13.23,39.636,0,60.007,22.57,0.586,1.492,1.398,10796,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-10.4,103.48,0.84,0.127,0.025,0.027,-0.001,137.3,133.9,131.1,124,119.7,114.3,0,1,0,0,0,68.879,29.76,0,0,72.43,36.196,35.163,37543.5351,1067.5,109875.9393,70.698,10769.055,34.4,40.275,CH4,
4/29/2020,59:53.0,0,10788.64,116.89,0.193,13.21,39.647,0,60.007,22.54,0.586,1.491,1.397,10799,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139,-8.7,103.52,0.84,0.126,0.025,0.026,-0.001,137.3,133.9,131.1,124.1,119.7,114.5,0,1,0,0,0,68.897,29.76,0,0,72.43,36.249,35.216,37600.1232,1067.5,109907.9703,70.728,10772.049,34.4,40.275,CH4,
4/29/2020,59:56.0,0,10791.64,116.9,0.193,13.22,39.658,0,60.007,22.55,0.586,1.491,1.398,10802,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,138.9,-6.3,103.56,0.84,0.125,0.025,0.027,0,137.3,133.9,131.1,124.1,119.8,114.5,0,1,0,0,0,68.908,29.76,0,0,72.43,36.193,35.16,37540.332,1067.5,109938.9336,70.757,10775.047,34.4,40.275,CH4,
4/29/2020,59:59.0,0,10794.64,116.93,0.193,13.23,39.669,0,60.002,22.57,0.586,1.492,1.397,10805,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139,-7.1,103.6,0.84,0.123,0.025,0.026,0,137.3,133.8,131.1,124.1,119.8,114.3,0,1,0,0,0,68.913,29.76,0,0,72.43,36.213,35.18,37561.686,1067.5,109969.8969,70.786,10778.036,34.4,40.275,CH4,
4/29/2020,00:02.0,0,10797.64,116.93,0.193,13.23,39.68,0,60.002,22.56,0.586,1.493,1.397,10808,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,139.1,-6.6,103.64,0.84,0.122,0.025,0.026,0,137.3,133.8,131.1,124.2,119.8,114,0,1,0,0,0,68.884,29.76,0,0,72.43,36.21,35.177,37558.4829,1067.5,110000.8602,70.815,10781.029,34.4,40.275,CH4,
4/29/2020,00:05.0,0,10800.64,116.96,0.193,13.24,39.691,0,59.999,22.58,0.586,1.492,1.397,10811,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-6.4,103.68,0.84,0.12,0.025,0.025,0,137.3,133.8,131,124.1,119.7,113.7,0,1,0,0,0,68.855,29.76,0,0,72.43,36.196,35.163,37543.5351,1067.5,110032.8912,70.845,10784.024,34.4,40.275,CH4,
4/29/2020,00:08.0,0,10803.64,116.98,0.193,13.24,39.702,0,59.998,22.59,0.586,1.491,1.398,10814,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139,-7.9,103.72,0.84,0.125,0.025,0.027,-0.001,137.3,133.8,131.1,124.2,119.8,114.2,0,1,0,0,0,68.873,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,110063.8545,70.874,10787.019,34.4,40.275,CH4,
4/29/2020,00:11.0,0,10806.64,116.89,0.193,13.22,39.713,0,59.997,22.55,0.586,1.491,1.397,10817,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,138.9,-7.3,103.76,0.84,0.125,0.025,0.03,0,137.3,133.8,131.1,124.1,119.5,114.4,0,1,0,0,0,68.855,29.76,0,0,72.43,36.196,35.163,37543.5351,1067.5,110094.8178,70.903,10790.011,34.4,40.275,CH4,
4/29/2020,00:14.0,0,10809.64,116.94,0.193,13.23,39.724,0,59.993,22.57,0.586,1.489,1.398,10820,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139,-9.3,103.82,0.83,0.124,0.025,0.027,0,137.3,133.9,131.1,124.3,119.4,114.8,0,1,0,0,0,68.879,29.76,0,0,72.43,36.18,35.144,37523.2488,1067.5,110125.7811,70.932,10793.007,34.4,40.275,CH4,
4/29/2020,00:17.0,0,10812.64,116.88,0.193,13.22,39.735,0,59.992,22.55,0.586,1.492,1.398,10823,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139,-10.1,103.86,0.84,0.122,0.025,0.026,0,137.4,133.9,131.1,124.3,119.3,114.8,0,1,0,0,0,68.884,29.76,0,0,72.43,36.19,35.157,37537.1289,1067.5,110157.8121,70.962,10796.001,34.4,40.275,CH4,
4/29/2020,00:20.0,0,10815.64,116.92,0.193,13.23,39.746,0,59.991,22.57,0.586,1.491,1.397,10826,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139,-12.1,103.9,0.84,0.129,0.025,0.027,0,137.3,133.9,131.2,124.2,119.5,114.3,0,1,0,0,0,68.861,29.76,0,0,72.43,36.236,35.203,37586.2431,1067.5,110188.7754,70.991,10798.994,34.4,40.275,CH4,
4/29/2020,00:23.0,0,10818.64,116.92,0.193,13.23,39.757,0,59.988,22.57,0.586,1.49,1.398,10829,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139,-14.9,103.94,0.83,0.128,0.024,0.028,0,137.3,133.9,131.2,124.2,119.7,114.3,0,1,0,0,0,68.913,29.76,0,0,72.43,36.2,35.167,37547.8059,1067.5,110219.7387,71.02,10801.987,34.4,40.275,CH4,
4/29/2020,00:26.0,0,10821.64,116.97,0.193,13.24,39.768,0,59.987,22.59,0.586,1.492,1.398,10832,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-17.9,103.98,0.84,0.126,0.023,0.028,0,137.2,133.9,131.1,124.1,119.6,114.3,0,1,0,0,0,68.884,29.76,0,0,72.44,36.233,35.197,37579.8369,1067.5,110250.702,71.049,10804.981,34.4,40.275,CH4,
4/29/2020,00:29.0,0,10824.64,116.99,0.193,13.25,39.779,0,59.986,22.6,0.586,1.49,1.398,10835,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-21.1,104.02,0.84,0.125,0.023,0.028,0,137.2,133.9,131.1,124.1,119.5,114,0,1,0,0,0,68.855,29.76,0,0,72.43,36.22,35.183,37564.8891,1067.5,110281.6653,71.078,10807.976,34.4,40.275,CH4,
4/29/2020,00:32.0,0,10827.64,116.9,0.193,13.22,39.79,0,59.988,22.56,0.586,1.491,1.398,10838,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-23.2,104.06,0.84,0.124,0.024,0.031,0,137.2,133.9,131.1,124.2,119.5,113.9,0,1,0,0,0,68.845,29.76,0,0,72.43,36.22,35.187,37569.1599,1067.5,110313.6963,71.108,10810.969,34.4,40.275,CH4,
4/29/2020,00:35.0,0,10830.64,116.92,0.193,13.23,39.801,0,59.988,22.56,0.586,1.49,1.397,10841,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-24.6,104.1,0.83,0.128,0.024,0.029,0,137.2,134,131.1,124.2,119.7,114.1,0,1,0,0,0,68.837,29.76,0,0,72.43,36.2,35.167,37547.8059,1067.5,110344.6596,71.137,10813.965,34.4,40.275,CH4,
4/29/2020,00:38.0,0,10833.64,116.97,0.193,13.24,39.812,0,59.99,22.59,0.586,1.489,1.398,10844,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,139.1,-23.8,104.14,0.83,0.127,0.023,0.028,0,137.2,133.9,131,124.1,119.7,114,0,1,0,0,0,68.866,29.76,0,0,72.43,36.163,35.13,37508.301,1067.5,110375.6229,71.166,10816.956,34.4,40.275,CH4,
4/29/2020,00:41.0,0,10836.63,116.96,0.193,13.24,39.823,0,59.992,22.58,0.586,1.489,1.398,10847,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.5,139.1,-26.7,104.19,0.85,0.126,0.024,0.028,0,137.3,133.9,131.1,124.2,119.8,114.2,0,1,0,0,0,68.866,29.76,0,0,72.43,36.203,35.17,37551.009,1067.5,110407.6539,71.196,10819.951,34.4,40.275,CH4,
4/29/2020,00:44.0,0,10839.63,116.98,0.193,13.24,39.834,0,59.995,22.59,0.586,1.492,1.398,10850,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-26.2,104.23,0.84,0.124,0.024,0.027,0,137.3,133.8,131,124.2,119.7,114,0,1,0,0,0,68.85,29.76,0,0,72.43,36.22,35.187,37569.1599,1067.5,110438.6172,71.225,10822.95,34.4,40.275,CH4,
4/29/2020,00:47.0,0,10842.64,116.9,0.193,13.22,39.845,0,59.996,22.55,0.586,1.499,1.396,10853,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-26.3,104.28,0.84,0.123,0.024,0.027,0,137.3,133.8,131.1,124.2,119.8,113.7,0,1,0,0,0,68.855,29.76,0,0,72.43,36.19,35.16,37540.332,1067.5,110469.5805,71.254,10825.939,34.4,40.275,CH4,
4/29/2020,00:50.0,0,10845.64,117.01,0.193,13.25,39.856,0,60.003,22.6,0.586,1.492,1.397,10856,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-26,104.32,0.84,0.123,0.025,0.029,0,137.2,133.8,131.1,124.1,119.8,113.7,0,1,0,0,0,68.832,29.76,0,0,72.43,36.213,35.18,37561.686,1067.5,110500.5438,71.283,10828.93,34.4,40.275,CH4,
4/29/2020,00:53.0,0,10848.64,116.92,0.193,13.22,39.867,0,60.005,22.56,0.586,1.493,1.398,10859,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139,-25.6,104.36,0.84,0.127,0.024,0.028,0,137.3,133.9,131.1,124.2,119.8,114,0,1,0,0,0,68.803,29.76,0,0,72.43,36.216,35.18,37561.686,1067.5,110532.5748,71.313,10831.927,34.4,40.275,CH4,
4/29/2020,00:56.0,0,10851.64,116.94,0.193,13.23,39.878,0,60.009,22.57,0.586,1.496,1.397,10862,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,138.9,-26.2,104.4,0.84,0.126,0.024,0.026,0,137.3,133.9,131.1,124.2,119.8,114.1,0,1,0,0,0,68.814,29.76,0,0,72.43,36.249,35.216,37600.1232,1067.5,110563.5381,71.342,10834.917,34.4,40.275,CH4,
4/29/2020,00:59.0,0,10854.64,116.95,0.193,13.23,39.889,0,60.011,22.57,0.586,1.491,1.397,10865,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.5,139,-26.8,104.44,0.84,0.124,0.023,0.026,0,137.3,134,131.1,124.2,119.8,114.2,0,1,0,0,0,68.774,29.76,0,0,72.43,36.19,35.157,37537.1289,1067.5,110594.5014,71.371,10837.915,34.4,40.275,CH4,
4/29/2020,01:02.0,0,10857.64,116.91,0.193,13.22,39.9,0,60.013,22.55,0.586,1.49,1.397,10868,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139,-26.4,104.48,0.84,0.123,0.024,0.028,0,137.3,134,131.1,124.2,119.8,114.3,0,1,0,0,0,68.803,29.76,0,0,72.43,36.19,35.157,37537.1289,1067.5,110625.4647,71.4,10840.908,34.4,40.275,CH4,
4/29/2020,01:05.0,0,10860.64,116.94,0.193,13.23,39.911,0,60.017,22.56,0.586,1.492,1.398,10871,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139,-24.9,104.52,0.84,0.129,0.024,0.028,-0.001,137.3,134,131.1,124.2,119.8,114.3,0,1,0,0,0,68.809,29.76,0,0,72.43,36.187,35.154,37533.9258,1067.5,110656.428,71.429,10843.903,34.4,40.275,CH4,
4/29/2020,01:08.0,0,10863.64,116.93,0.193,13.23,39.922,0,60.022,22.56,0.586,1.494,1.399,10874,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139,-22.9,104.56,0.84,0.128,0.024,0.028,0,137.3,133.9,131.1,124.2,119.7,114.3,0,1,0,0,0,68.814,29.76,0,0,72.43,36.196,35.163,37543.5351,1067.5,110688.459,71.459,10846.896,34.4,40.275,CH4,
4/29/2020,01:11.0,0,10866.64,116.92,0.193,13.22,39.933,0,60.023,22.56,0.586,1.493,1.397,10877,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,138.9,-19.9,104.61,0.84,0.126,0.024,0.029,0,137.3,133.9,131.1,124.2,119.7,114.3,0,1,0,0,0,68.845,29.76,0,0,72.43,36.226,35.19,37572.363,1067.5,110719.4223,71.488,10849.891,34.4,40.275,CH4,
4/29/2020,01:14.0,0,10869.64,116.93,0.193,13.23,39.944,0,60.022,22.56,0.586,1.497,1.398,10880,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-15.2,104.65,0.84,0.124,0.024,0.027,-0.001,137.3,134,131.1,124.2,119.6,114.1,0,1,0,0,0,68.837,29.76,0,0,72.43,36.206,35.173,37554.2121,1067.5,110750.3856,71.517,10852.883,34.4,40.275,CH4,
4/29/2020,01:17.0,0,10872.63,116.96,0.193,13.23,39.955,0,60.025,22.57,0.586,1.49,1.398,10883,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-10.4,104.69,0.84,0.122,0.024,0.03,0,137.3,133.9,131.2,124.2,119.6,113.9,0,1,0,0,0,68.832,29.76,0,0,72.43,36.19,35.157,37537.1289,1067.5,110782.4166,71.547,10855.881,34.4,40.275,CH4,
4/29/2020,01:20.0,0,10875.64,117.02,0.193,13.25,39.966,0,60.026,22.6,0.586,1.491,1.398,10886,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139,-6.1,104.73,0.84,0.127,0.027,0.025,0,137.3,134,131.2,124.3,119.7,113.8,0,1,0,0,0,68.866,29.76,0,0,72.43,36.183,35.15,37529.655,1067.5,110813.3799,71.576,10858.871,34.4,40.275,CH4,
4/29/2020,01:23.0,0,10878.64,117.02,0.193,13.25,39.978,0,60.026,22.6,0.586,1.492,1.397,10889,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139,-2.4,104.78,0.84,0.125,0.027,0.027,0,137.3,133.9,131.2,124.2,119.7,113.9,0,1,0,0,0,68.827,29.76,0,0,72.43,36.21,35.177,37558.4829,1067.5,110844.3432,71.605,10861.866,34.4,40.275,CH4,
4/29/2020,01:26.0,0,10881.63,117.06,0.193,13.26,39.989,0,60.026,22.61,0.586,1.489,1.398,10892,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139,-1.8,104.82,0.85,0.124,0.028,0.026,0,137.3,133.9,131.1,124.2,119.8,114,0,1,0,0,0,68.884,29.76,0,0,72.43,36.196,35.163,37543.5351,1067.5,110875.3065,71.634,10864.859,34.4,40.275,CH4,
4/29/2020,01:29.0,0,10884.64,117.03,0.193,13.25,40,0,60.026,22.6,0.586,1.49,1.397,10895,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.5,139.1,-2.9,104.86,0.84,0.122,0.027,0.023,0,137.3,133.8,131.1,124.2,119.8,114,0,1,0,0,0,68.814,29.76,0,0,72.43,36.183,35.154,37533.9258,1067.5,110907.3375,71.664,10867.854,34.4,40.275,CH4,
4/29/2020,01:32.0,0,10887.64,117.05,0.193,13.26,40.011,0,60.021,22.61,0.586,1.491,1.397,10898,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-6.7,104.9,0.84,0.121,0.028,0.026,0,137.3,133.9,131.1,124.2,119.8,113.9,0,1,0,0,0,68.873,29.76,0,0,72.43,36.226,35.193,37575.5661,1067.5,110938.3008,71.693,10870.854,34.4,40.275,CH4,
4/29/2020,01:35.0,0,10890.65,117.05,0.193,13.25,40.022,0,60.02,22.61,0.586,1.489,1.398,10901,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-12,104.94,0.84,0.127,0.027,0.025,0,137.4,133.9,131.1,124.2,119.8,113.9,0,1,0,0,0,68.879,29.76,0,0,72.43,36.187,35.154,37533.9258,1067.5,110969.2641,71.722,10873.841,34.4,40.275,CH4,
4/29/2020,01:38.0,0,10893.64,117,0.193,13.24,40.033,0,60.021,22.59,0.586,1.492,1.398,10904,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139,-17.1,104.99,0.84,0.125,0.025,0.025,-0.001,137.4,134,131.1,124.2,119.8,114,0,1,0,0,0,68.89,29.76,0,0,72.43,36.193,35.16,37540.332,1067.5,111000.2274,71.751,10876.837,34.4,40.275,CH4,
4/29/2020,01:41.0,0,10896.64,117.03,0.193,13.25,40.044,0,60.022,22.6,0.586,1.494,1.398,10907,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139,-20.3,105.03,0.84,0.124,0.024,0.027,0,137.4,134,131.1,124.2,119.7,113.9,0,1,0,0,0,68.897,29.76,0,0,72.43,36.203,35.17,37551.009,1067.5,111031.1907,71.78,10879.829,34.4,40.275,CH4,
4/29/2020,01:44.0,0,10899.64,117.04,0.193,13.25,40.055,0,60.024,22.6,0.586,1.491,1.398,10910,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-24.3,105.07,0.84,0.124,0.024,0.03,0,137.4,134,131.1,124.2,119.7,114,0,1,0,0,0,68.89,29.76,0,0,72.43,36.203,35.173,37554.2121,1067.5,111063.2217,71.81,10882.821,34.4,40.275,CH4,
4/29/2020,01:47.0,0,10902.63,117.05,0.193,13.26,40.066,0,60.025,22.61,0.586,1.489,1.397,10913,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139,-27.3,105.11,0.84,0.123,0.024,0.029,0,137.4,134,131.1,124.2,119.7,114,0,1,0,0,0,68.897,29.76,0,0,72.43,36.206,35.173,37554.2121,1067.5,111094.185,71.839,10885.816,34.4,40.275,CH4,
4/29/2020,01:50.0,0,10905.64,117.09,0.193,13.27,40.077,0,60.025,22.63,0.586,1.49,1.398,10916,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.5,138.8,-25.2,105.15,0.84,0.128,0.023,0.03,0,137.4,134,131.1,124.2,119.7,114,0,1,0,0,0,68.879,29.76,0,0,72.43,36.21,35.177,37558.4829,1067.5,111125.1483,71.868,10888.812,34.4,40.275,CH4,
4/29/2020,01:53.0,0,10908.64,117.01,0.193,13.24,40.088,0,60.023,22.59,0.586,1.491,1.398,10919,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,138.9,-22.2,105.19,0.84,0.127,0.024,0.029,0,137.4,134,131.1,124.2,119.8,114,0,1,0,0,0,68.902,29.76,0,0,72.43,36.2,35.167,37547.8059,1067.5,111157.1793,71.898,10891.806,34.4,40.275,CH4,
4/29/2020,01:56.0,0,10911.64,117.05,0.193,13.26,40.099,0,60.024,22.61,0.586,1.49,1.398,10922,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139,-17.8,105.23,0.84,0.124,0.023,0.029,0,137.4,133.9,131.1,124.2,119.8,114.2,0,1,0,0,0,68.897,29.76,0,0,72.43,36.187,35.154,37533.9258,1067.5,111188.1426,71.927,10894.8,34.4,40.275,CH4,
4/29/2020,01:59.0,0,10914.64,117.03,0.193,13.25,40.11,0,60.021,22.6,0.586,1.492,1.399,10925,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,138.9,-12.4,105.28,0.84,0.122,0.024,0.029,0,137.4,133.9,131.1,124.2,119.8,114.1,0,1,0,0,0,68.897,29.76,0,0,72.43,36.187,35.154,37533.9258,1067.5,111219.1059,71.956,10897.797,34.4,40.275,CH4,
4/29/2020,02:02.0,0,10917.64,117.06,0.193,13.26,40.121,0,60.02,22.62,0.586,1.491,1.397,10928,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-8.6,105.32,0.84,0.121,0.025,0.03,0,137.3,133.9,131.1,124.3,119.7,114,0,1,0,0,0,68.884,29.76,0,0,72.43,36.2,35.163,37543.5351,1067.5,111250.0692,71.985,10900.789,34.4,40.275,CH4,
4/29/2020,02:05.0,0,10920.64,116.89,0.193,13.21,40.132,0,60.02,22.54,0.586,1.49,1.397,10931,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-4.7,105.36,0.85,0.127,0.026,0.029,0,137.3,133.9,131.1,124.3,119.8,114.2,0,1,0,0,0,68.908,29.76,0,0,72.43,36.226,35.19,37572.363,1067.5,111282.1002,72.015,10903.782,34.4,40.275,CH4,
4/29/2020,02:08.0,0,10923.64,116.99,0.193,13.24,40.143,0,60.02,22.59,0.586,1.491,1.398,10934,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139,-3.4,105.41,0.84,0.124,0.027,0.026,0,137.3,133.9,131.1,124.2,119.8,114.2,0,1,0,0,0,68.942,29.76,0,0,72.43,36.226,35.193,37575.5661,1067.5,111313.0635,72.044,10906.775,34.4,40.275,CH4,
4/29/2020,02:11.0,0,10926.64,117.06,0.193,13.26,40.154,0,60.017,22.62,0.586,1.492,1.397,10937,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.6,70.4,139,-1.5,105.45,0.84,0.123,0.027,0.026,0,137.3,134,131.1,124.2,119.8,114.3,0,1,0,0,0,68.954,29.76,0,0,72.43,36.246,35.21,37593.717,1067.5,111344.0268,72.073,10909.77,34.4,40.275,CH4,
4/29/2020,02:14.0,0,10929.64,117.05,0.193,13.26,40.165,0,60.015,22.61,0.586,1.49,1.397,10940,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,138.9,-1.5,105.49,0.84,0.12,0.028,0.025,0,137.3,134,131.2,124.2,119.8,114.6,0,1,0,0,0,68.954,29.76,0,0,72.43,36.22,35.183,37564.8891,1067.5,111374.9901,72.102,10912.765,34.4,40.275,CH4,
4/29/2020,02:17.0,0,10932.64,117.06,0.193,13.26,40.176,0,60.015,22.62,0.586,1.489,1.397,10943,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,138.9,-2.6,105.53,0.83,0.12,0.027,0.026,0,137.3,134,131.1,124.2,119.8,114.2,0,1,0,0,0,68.947,29.76,0,0,72.43,36.187,35.15,37529.655,1067.5,111405.9534,72.131,10915.757,34.4,40.275,CH4,
4/29/2020,02:20.0,0,10935.64,117.05,0.193,13.26,40.187,0,60.012,22.61,0.586,1.49,1.398,10946,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.8,-3.8,105.57,0.83,0.125,0.027,0.025,0,137.2,133.9,131.1,124.2,119.7,114,0,1,0,0,0,68.942,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,111437.9844,72.161,10918.755,34.4,40.275,CH4,
4/29/2020,02:23.0,0,10938.64,116.95,0.193,13.23,40.198,0,60.01,22.57,0.586,1.491,1.398,10949,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.1,70.4,139,-5.9,105.61,0.84,0.125,0.028,0.025,0,137.2,133.9,131.1,124.2,119.8,114,0,1,0,0,0,68.936,29.76,0,0,72.43,36.177,35.14,37518.978,1067.5,111468.9477,72.19,10921.745,34.4,40.275,CH4,
4/29/2020,02:26.0,0,10941.64,117.01,0.193,13.25,40.209,0,60.008,22.6,0.586,1.492,1.397,10952,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-7,105.65,0.84,0.122,0.027,0.025,0,137.4,133.9,131.2,124.3,119.8,113.9,0,1,0,0,0,68.971,29.76,0,0,72.43,36.18,35.147,37526.4519,1067.5,111499.911,72.219,10924.731,34.4,40.275,CH4,
4/29/2020,02:29.0,0,10944.63,116.97,0.193,13.24,40.22,0,60.008,22.58,0.586,1.491,1.398,10955,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,138.9,-8.3,105.69,0.85,0.121,0.027,0.027,0,137.4,133.8,131.1,124.2,119.8,113.9,0,1,0,0,0,68.936,29.76,0,0,72.43,36.18,35.147,37526.4519,1067.5,111530.8743,72.248,10927.733,34.4,40.275,CH4,
4/29/2020,02:32.0,0,10947.64,117.05,0.193,13.26,40.231,0,60.007,22.61,0.586,1.491,1.397,10958,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-10.5,105.73,0.84,0.126,0.027,0.025,0,137.4,133.9,131.1,124.2,119.8,114,0,1,0,0,0,68.89,29.76,0,0,72.43,36.216,35.183,37564.8891,1067.5,111562.9053,72.278,10930.725,34.4,40.275,CH4,
4/29/2020,02:35.0,0,10950.64,117.07,0.193,13.26,40.243,0,60.009,22.62,0.586,1.494,1.397,10961,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139,-10.8,105.79,0.84,0.125,0.027,0.026,0,137.5,134,131.1,124.2,119.8,114.3,0,1,0,0,0,68.942,29.76,0,0,72.43,36.21,35.173,37554.2121,1067.5,111593.8686,72.307,10933.721,34.4,40.275,CH4,
4/29/2020,02:38.0,0,10953.64,117.04,0.193,13.25,40.254,0,60.01,22.61,0.586,1.49,1.397,10964,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.1,70.4,139.1,-14,105.83,0.84,0.125,0.026,0.025,0,137.4,133.9,131.1,124.1,119.6,114.1,0,1,0,0,0,68.926,29.76,0,0,72.43,36.203,35.167,37547.8059,1067.5,111624.8319,72.336,10936.715,34.4,40.275,CH4,
4/29/2020,02:41.0,0,10956.64,117.09,0.193,13.27,40.265,0,60.011,22.63,0.586,1.49,1.398,10967,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.1,-16.3,105.87,0.84,0.122,0.026,0.026,0,137.4,133.9,131.1,124.2,119.6,114,0,1,0,0,0,68.918,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,111656.8629,72.366,10939.708,34.4,40.275,CH4,
4/29/2020,02:44.0,0,10959.64,117.02,0.193,13.25,40.276,0,60.013,22.6,0.586,1.492,1.397,10970,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-18.8,105.91,0.84,0.123,0.025,0.027,0,137.3,133.8,131.1,124.2,119.9,114.1,0,1,0,0,0,68.947,29.76,0,0,72.43,36.196,35.163,37543.5351,1067.5,111687.8262,72.395,10942.703,34.4,40.275,CH4,
4/29/2020,02:47.0,0,10962.64,117.02,0.193,13.25,40.287,0,60.012,22.6,0.586,1.493,1.397,10973,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.6,70.4,139,-21.5,105.95,0.84,0.128,0.026,0.027,0,137.3,133.9,131.1,124.3,119.9,114.1,0,1,0,0,0,68.96,29.76,0,0,72.43,36.21,35.173,37554.2121,1067.5,111718.7895,72.424,10945.696,34.4,40.275,CH4,
4/29/2020,02:50.0,0,10965.64,117,0.193,13.24,40.298,0,60.013,22.59,0.586,1.492,1.397,10976,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.9,-23.2,105.99,0.84,0.126,0.024,0.026,0,137.2,133.8,131,124.2,119.8,114.3,0,1,0,0,0,68.927,29.76,0,0,72.43,36.216,35.18,37561.686,1067.5,111749.7528,72.453,10948.691,34.4,40.275,CH4,
4/29/2020,02:53.0,0,10968.64,116.95,0.193,13.23,40.309,0,60.01,22.57,0.586,1.492,1.398,10979,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-24.7,106.03,0.84,0.125,0.024,0.027,0,137.2,133.8,131,124.1,119.8,114.1,0,1,0,0,0,68.917,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,111781.7838,72.483,10951.687,34.4,40.275,CH4,
