FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,02:56.0,0,10971.64,117.03,0.193,13.25,40.32,0,60.01,22.61,0.586,1.495,1.398,10982,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.5,139.1,-25.9,106.07,0.84,0.124,0.023,0.026,0,137.3,133.9,131,124.3,119.7,114.1,0,1,0,0,0,68.956,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,111812.7471,72.512,10954.675,34.4,40.275,CH4,
4/29/2020,02:59.0,0,10974.64,116.97,0.193,13.24,40.331,0,60.009,22.58,0.586,1.49,1.398,10985,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139,-26.5,106.11,0.84,0.124,0.023,0.028,0,137.3,133.8,131,124.2,119.7,114.1,0,1,0,0,0,68.918,29.76,0,0,72.43,36.213,35.177,37558.4829,1067.5,111843.7104,72.541,10957.674,34.4,40.275,CH4,
4/29/2020,03:02.0,0,10977.64,117.04,0.193,13.26,40.342,0,60.009,22.61,0.586,1.491,1.398,10988,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,138.9,-26.5,106.17,0.85,0.128,0.024,0.027,0,137.3,133.9,131.1,124.3,119.6,113.7,0,1,0,0,0,68.913,29.76,0,0,72.43,36.21,35.173,37554.2121,1067.5,111874.6737,72.57,10960.665,34.4,40.275,CH4,
4/29/2020,03:05.0,0,10980.64,117.02,0.193,13.25,40.353,0,60.008,22.6,0.586,1.49,1.399,10991,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.1,70.4,138.9,-26.8,106.21,0.84,0.127,0.024,0.028,0,137.3,133.9,131.1,124.3,119.5,113.7,0,1,0,0,0,68.911,29.76,0,0,72.43,36.183,35.15,37529.655,1067.5,111905.637,72.599,10963.66,34.4,40.275,CH4,
4/29/2020,03:08.0,0,10983.64,116.8,0.193,13.19,40.364,0,60.008,22.51,0.586,1.496,1.4,10994,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-26.2,106.25,0.84,0.126,0.023,0.029,0,137.4,133.9,131.1,124.2,119.6,113.7,0,1,0,0,0,68.976,29.76,0,0,72.43,36.223,35.187,37569.1599,1067.5,111937.668,72.629,10966.659,34.4,40.275,CH4,
4/29/2020,03:11.0,0,10986.64,117.03,0.193,13.25,40.375,0,60.009,22.61,0.586,1.492,1.397,10997,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-25,106.29,0.84,0.125,0.023,0.028,0,137.4,133.9,131.1,124.2,119.7,113.8,0,1,0,0,0,68.942,29.76,0,0,72.43,36.216,35.18,37561.686,1067.5,111968.6313,72.658,10969.647,34.4,40.275,CH4,
4/29/2020,03:14.0,0,10989.64,117.01,0.193,13.25,40.386,0,60.008,22.6,0.586,1.489,1.397,11000,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-24.8,106.33,0.84,0.123,0.024,0.03,0,137.4,133.9,131.1,124.2,119.8,113.6,0,1,0,0,0,68.922,29.76,0,0,72.43,36.183,35.147,37526.4519,1067.5,111999.5946,72.687,10972.645,34.4,40.275,CH4,
4/29/2020,03:17.0,0,10992.64,116.82,0.193,13.2,40.397,0,60.009,22.51,0.586,1.496,1.398,11003,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139,-24.2,106.37,0.84,0.13,0.024,0.027,0,137.4,134,131.1,124.3,119.7,113.6,0,1,0,0,0,68.904,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,112030.5579,72.716,10975.637,34.4,40.275,CH4,
4/29/2020,03:20.0,0,10995.64,116.88,0.193,13.21,40.408,0,60.008,22.54,0.586,1.494,1.397,11006,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139,-22.3,106.41,0.84,0.128,0.023,0.028,-0.001,137.3,133.9,131.1,124.3,119.8,113.8,0,1,0,0,0,68.891,29.76,0,0,72.43,36.213,35.177,37558.4829,1067.5,112062.5889,72.746,10978.635,34.4,40.275,CH4,
4/29/2020,03:23.0,0,10998.64,116.93,0.193,13.22,40.419,0,60.004,22.56,0.586,1.49,1.398,11009,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,138.9,-21.8,106.45,0.84,0.126,0.023,0.029,0,137.3,134,131.1,124.2,119.7,114.3,0,1,0,0,0,68.909,29.76,0,0,72.43,36.183,35.147,37526.4519,1067.5,112093.5522,72.775,10981.628,34.4,40.275,CH4,
4/29/2020,03:26.0,0,11001.64,116.91,0.193,13.22,40.43,0,60.003,22.56,0.586,1.491,1.398,11012,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70,70.4,139,-20.9,106.49,0.85,0.125,0.023,0.03,0,137.3,133.9,131.1,124.1,119.6,114.2,0,1,0,0,0,68.886,29.76,0,0,72.43,36.177,35.14,37518.978,1067.5,112124.5155,72.804,10984.621,34.4,40.275,CH4,
4/29/2020,03:29.0,0,11004.64,116.85,0.193,13.21,40.441,0,59.996,22.53,0.586,1.491,1.399,11015,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139,-21.1,106.53,0.84,0.124,0.023,0.029,0,137.3,133.9,131.1,124.2,119.6,114.1,0,1,0,0,0,68.917,29.76,0,0,72.43,36.187,35.154,37533.9258,1067.5,112156.5465,72.834,10987.617,34.4,40.275,CH4,
4/29/2020,03:32.0,0,11007.64,116.89,0.193,13.22,40.452,0,59.991,22.55,0.586,1.491,1.398,11018,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.1,-21.8,106.59,0.84,0.128,0.024,0.028,0,137.3,133.9,131.1,124.2,119.6,114.1,0,1,0,0,0,68.87,29.76,0,0,72.43,36.187,35.15,37529.655,1067.5,112187.5098,72.863,10990.612,34.4,40.275,CH4,
4/29/2020,03:35.0,0,11010.64,116.85,0.193,13.21,40.463,0,59.984,22.54,0.586,1.492,1.398,11021,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139,-23.7,106.63,0.83,0.128,0.023,0.028,0,137.3,133.9,131,124.3,119.7,114.1,0,1,0,0,0,68.846,29.76,0,0,72.43,36.196,35.163,37543.5351,1067.5,112218.4731,72.892,10993.604,34.4,40.275,CH4,
4/29/2020,03:38.0,0,11013.64,116.92,0.193,13.23,40.474,0,59.984,22.56,0.586,1.493,1.396,11024,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-25.1,106.67,0.84,0.127,0.024,0.029,0,137.4,133.9,131.1,124.2,119.7,114.3,0,1,0,0,0,68.857,29.76,0,0,72.43,36.187,35.15,37529.655,1067.5,112249.4364,72.921,10996.6,34.4,40.275,CH4,
4/29/2020,03:41.0,0,11016.64,116.88,0.193,13.22,40.485,0,59.98,22.55,0.586,1.49,1.398,11027,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139,-26.4,106.71,0.84,0.124,0.023,0.029,0,137.4,133.9,131.1,124.2,119.6,114.3,0,1,0,0,0,68.897,29.76,0,0,72.43,36.173,35.137,37515.7749,1067.5,112280.3997,72.95,10999.591,34.4,40.275,CH4,
4/29/2020,03:44.0,0,11019.64,116.86,0.193,13.21,40.496,0,59.976,22.54,0.586,1.492,1.398,11030,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-25.1,106.75,0.85,0.122,0.025,0.029,-0.001,137.4,133.9,131.1,124.2,119.7,113.7,0,1,0,0,0,68.852,29.76,0,0,72.43,36.216,35.18,37561.686,1067.5,112312.4307,72.98,11002.591,34.4,40.275,CH4,
4/29/2020,03:47.0,0,11022.65,116.89,0.193,13.22,40.507,0,59.974,22.56,0.586,1.491,1.398,11033,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-22.1,106.79,0.84,0.128,0.026,0.028,0,137.4,133.9,131.1,124.3,119.7,114.3,0,1,0,0,0,68.848,29.76,0,0,72.43,36.187,35.15,37529.655,1067.5,112343.394,73.009,11005.581,34.4,40.275,CH4,
4/29/2020,03:50.0,0,11025.64,116.83,0.193,13.21,40.518,0,59.972,22.53,0.586,1.495,1.397,11036,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139,-16.1,106.83,0.83,0.125,0.026,0.025,0,137.3,133.9,131.1,124.3,119.8,114.5,0,1,0,0,0,68.902,29.76,0,0,72.43,36.22,35.183,37564.8891,1067.5,112374.3573,73.038,11008.578,34.4,40.275,CH4,
4/29/2020,03:53.0,0,11028.64,116.87,0.193,13.22,40.529,0,59.969,22.55,0.586,1.492,1.398,11039,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139,-8.5,106.87,0.84,0.123,0.027,0.025,0,137.3,134,131.2,124.3,119.8,114.3,0,1,0,0,0,68.931,29.76,0,0,72.43,36.18,35.144,37523.2488,1067.5,112405.3206,73.067,11011.565,34.4,40.275,CH4,
4/29/2020,03:56.0,0,11031.63,116.89,0.193,13.22,40.54,0,59.969,22.56,0.586,1.491,1.398,11042,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139,-4.1,106.92,0.84,0.121,0.027,0.026,0,137.3,134,131.1,124.3,119.9,113.9,0,1,0,0,0,68.908,29.76,0,0,72.43,36.203,35.167,37547.8059,1067.5,112437.3516,73.097,11014.563,34.4,40.275,CH4,
4/29/2020,03:59.0,0,11034.64,116.9,0.193,13.23,40.551,0,59.969,22.56,0.586,1.492,1.397,11045,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-2.5,106.96,0.85,0.12,0.027,0.027,-0.001,137.3,133.9,131.1,124.2,119.8,113.9,0,1,0,0,0,68.911,29.76,0,0,72.43,36.143,35.107,37483.7439,1067.5,112468.3149,73.126,11017.562,34.4,40.275,CH4,
4/29/2020,04:02.0,0,11037.64,116.88,0.193,13.22,40.562,0,59.968,22.55,0.586,1.491,1.398,11048,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-5,107,0.84,0.125,0.025,0.028,0,137.4,133.9,131.1,124.2,119.7,114.3,0,1,0,0,0,68.899,29.76,0,0,72.43,36.187,35.15,37529.655,1067.5,112499.2782,73.155,11020.562,34.4,40.275,CH4,
4/29/2020,04:05.0,0,11040.65,116.81,0.193,13.2,40.573,0,59.968,22.52,0.586,1.49,1.398,11051,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-10.2,107.05,0.84,0.125,0.024,0.029,0,137.4,133.9,131.2,124.2,119.8,114.4,0,1,0,0,0,68.897,29.76,0,0,72.43,36.17,35.134,37512.5718,1067.5,112531.3092,73.185,11023.549,34.4,40.275,CH4,
4/29/2020,04:08.0,0,11043.64,116.86,0.193,13.22,40.584,0,59.968,22.54,0.586,1.49,1.398,11054,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-17.1,107.09,0.84,0.125,0.023,0.029,0,137.4,133.9,131.2,124.1,119.9,114.3,0,1,0,0,0,68.904,29.76,0,0,72.43,36.226,35.19,37572.363,1067.5,112562.2725,73.214,11026.544,34.4,40.275,CH4,
4/29/2020,04:11.0,0,11046.64,116.85,0.193,13.21,40.595,0,59.971,22.54,0.586,1.491,1.398,11057,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139,-22.9,107.13,0.84,0.124,0.023,0.028,0,137.4,134,131.2,124.1,119.9,113.9,0,1,0,0,0,68.904,29.76,0,0,72.43,36.203,35.17,37551.009,1067.5,112593.2358,73.243,11029.536,34.4,40.275,CH4,
4/29/2020,04:14.0,0,11049.64,116.89,0.193,13.22,40.606,0,59.973,22.56,0.586,1.491,1.398,11060,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,138.9,-26.3,107.17,0.84,0.129,0.024,0.029,-0.001,137.4,133.9,131.2,124.1,119.9,114,0,1,0,0,0,68.899,29.76,0,0,72.43,36.183,35.15,37529.655,1067.5,112624.1991,73.272,11032.531,34.4,40.275,CH4,
4/29/2020,04:17.0,0,11052.64,116.92,0.193,13.23,40.617,0,59.974,22.57,0.586,1.491,1.398,11063,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-24.6,107.21,0.84,0.128,0.025,0.027,0,137.4,133.9,131.2,124.1,119.9,113.8,0,1,0,0,0,68.911,29.76,0,0,72.43,36.249,35.216,37600.1232,1067.5,112655.1624,73.301,11035.524,34.4,40.275,CH4,
4/29/2020,04:20.0,0,11055.64,116.87,0.193,13.22,40.628,0,59.977,22.55,0.586,1.493,1.397,11066,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-21.1,107.25,0.84,0.126,0.026,0.025,0,137.4,133.9,131.2,124.1,119.9,113.7,0,1,0,0,0,68.947,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,112687.1934,73.331,11038.521,34.4,40.275,CH4,
4/29/2020,04:23.0,0,11058.64,116.89,0.193,13.22,40.639,0,59.98,22.56,0.586,1.489,1.397,11069,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-16.3,107.3,0.84,0.123,0.025,0.025,-0.001,137.4,133.9,131.1,124.1,119.8,113.8,0,1,0,0,0,68.888,29.76,0,0,72.43,36.203,35.167,37547.8059,1067.5,112718.1567,73.36,11041.515,34.4,40.275,CH4,
4/29/2020,04:26.0,0,11061.64,116.87,0.193,13.22,40.65,0,59.98,22.55,0.586,1.491,1.397,11072,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-11.3,107.34,0.84,0.121,0.027,0.025,0,137.4,134,131.1,124.2,119.7,113.6,0,1,0,0,0,68.922,29.76,0,0,72.43,36.21,35.177,37558.4829,1067.5,112749.12,73.389,11044.507,34.4,40.275,CH4,
4/29/2020,04:29.0,0,11064.64,116.86,0.193,13.21,40.661,0,59.981,22.54,0.586,1.491,1.397,11075,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,139,-6.4,107.38,0.83,0.12,0.027,0.026,0,137.4,134,131.1,124.1,119.7,113.7,0,1,0,0,0,68.924,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,112780.0833,73.418,11047.503,34.4,40.275,CH4,
4/29/2020,04:32.0,0,11067.64,116.93,0.193,13.23,40.672,0,59.98,22.57,0.586,1.497,1.398,11078,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139.1,-3.6,107.42,0.83,0.124,0.027,0.024,0,137.4,134,131.1,124.2,119.7,113.9,0,1,0,0,0,68.936,29.76,0,0,72.43,36.21,35.173,37554.2121,1067.5,112812.1143,73.448,11050.492,34.4,40.275,CH4,
4/29/2020,04:35.0,0,11070.64,116.89,0.193,13.22,40.683,0,59.981,22.55,0.586,1.494,1.398,11081,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139,-1.7,107.46,0.83,0.122,0.027,0.025,0,137.4,134,131.1,124.3,119.7,113.8,0,1,0,0,0,68.931,29.76,0,0,72.43,36.187,35.15,37529.655,1067.5,112843.0776,73.477,11053.488,34.4,40.275,CH4,
4/29/2020,04:38.0,0,11073.64,116.92,0.193,13.23,40.694,0,59.984,22.57,0.586,1.492,1.397,11084,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-2.1,107.5,0.84,0.122,0.026,0.026,0,137.4,134,131.1,124.2,119.6,114,0,1,0,0,0,68.931,29.76,0,0,72.43,36.17,35.134,37512.5718,1067.5,112874.0409,73.506,11056.481,34.4,40.275,CH4,
4/29/2020,04:41.0,0,11076.64,116.91,0.193,13.22,40.706,0,59.987,22.56,0.586,1.491,1.398,11087,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-3.9,107.55,0.84,0.121,0.027,0.027,0,137.4,133.9,131.1,124.2,119.4,114.2,0,1,0,0,0,68.902,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,112905.0042,73.535,11059.477,34.4,40.275,CH4,
4/29/2020,04:44.0,0,11079.64,116.89,0.193,13.22,40.717,0,59.99,22.55,0.586,1.489,1.398,11090,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-5.3,107.59,0.84,0.127,0.026,0.027,0,137.4,134,131.1,124.2,119.4,114.3,0,1,0,0,0,68.881,29.76,0,0,72.43,36.203,35.167,37547.8059,1067.5,112937.0352,73.565,11062.479,34.4,40.275,CH4,
4/29/2020,04:47.0,0,11082.65,116.92,0.193,13.23,40.728,0,59.992,22.56,0.586,1.49,1.398,11093,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139,-6.9,107.63,0.84,0.124,0.025,0.028,0,137.4,133.9,131.1,124.2,119.5,114.2,0,1,0,0,0,68.881,29.76,0,0,72.43,36.21,35.173,37554.2121,1067.5,112967.9985,73.594,11065.466,34.4,40.275,CH4,
4/29/2020,04:50.0,0,11085.64,116.91,0.193,13.22,40.739,0,59.992,22.56,0.586,1.49,1.398,11096,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139.1,-8.6,107.68,0.84,0.125,0.025,0.027,0,137.2,133.9,131.1,124.2,119.6,114.2,0,1,0,0,0,68.861,29.76,0,0,72.43,36.203,35.17,37551.009,1067.5,112998.9618,73.623,11068.468,34.4,40.275,CH4,
4/29/2020,04:53.0,0,11088.65,116.9,0.193,13.22,40.75,0,59.991,22.56,0.586,1.493,1.397,11099,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-10.3,107.72,0.84,0.123,0.025,0.028,0,137.1,133.9,131.1,124.2,119.8,114.3,0,1,0,0,0,68.873,29.76,0,0,72.43,36.213,35.177,37558.4829,1067.5,113029.9251,73.652,11071.452,34.4,40.275,CH4,
4/29/2020,04:56.0,0,11091.64,116.91,0.193,13.22,40.761,0,59.995,22.56,0.586,1.49,1.398,11102,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139,-12.1,107.76,0.84,0.123,0.024,0.028,0,137.3,133.9,131.1,124.2,119.9,114.5,0,1,0,0,0,68.87,29.76,0,0,72.43,36.22,35.18,37561.686,1067.5,113060.8884,73.681,11074.442,34.4,40.275,CH4,
4/29/2020,04:59.0,0,11094.64,116.96,0.193,13.24,40.772,0,59.993,22.58,0.586,1.49,1.398,11105,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-13.4,107.8,0.85,0.127,0.024,0.03,0,137.4,133.9,131.1,124.2,119.7,114,0,1,0,0,0,68.888,29.76,0,0,72.43,36.21,35.17,37551.009,1067.5,113092.9194,73.711,11077.439,34.4,40.275,CH4,
4/29/2020,05:02.0,0,11097.64,116.91,0.193,13.22,40.783,0,59.992,22.56,0.586,1.491,1.398,11108,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139,-15.7,107.84,0.84,0.126,0.024,0.029,0,137.4,134,131.1,124.1,119.7,114,0,1,0,0,0,68.895,29.76,0,0,72.43,36.19,35.154,37533.9258,1067.5,113123.8827,73.74,11080.435,34.4,40.275,CH4,
4/29/2020,05:05.0,0,11100.64,116.89,0.193,13.22,40.794,0,59.993,22.55,0.586,1.491,1.397,11111,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.9,-17.3,107.88,0.84,0.126,0.024,0.029,0,137.4,134,131.1,124.1,119.6,114,0,1,0,0,0,68.882,29.76,0,0,72.43,36.163,35.127,37505.0979,1067.5,113154.846,73.769,11083.429,34.4,40.275,CH4,
4/29/2020,05:08.0,0,11103.64,116.89,0.193,13.22,40.805,0,59.994,22.55,0.586,1.491,1.398,11114,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.5,139,-19,107.92,0.84,0.125,0.023,0.03,0,137.4,134,131.1,124.1,119.6,114,0,1,0,0,0,68.843,29.75,0,0,72.43,36.163,35.127,37505.0979,1067.5,113185.8093,73.798,11086.42,34.4,40.275,CH4,
4/29/2020,05:11.0,0,11106.64,116.82,0.193,13.2,40.816,0,59.994,22.52,0.586,1.491,1.397,11117,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-20.8,107.96,0.84,0.129,0.024,0.03,0,137.4,134,131.1,124.2,119.6,114.4,0,1,0,0,0,68.866,29.76,0,0,72.43,36.21,35.17,37551.009,1067.5,113217.8403,73.828,11089.413,34.4,40.275,CH4,
4/29/2020,05:14.0,0,11109.64,116.74,0.193,13.18,40.827,0,59.995,22.49,0.586,1.489,1.398,11120,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-21.4,108,0.84,0.128,0.023,0.03,0,137.4,134,131.1,124.2,119.7,114.1,0,1,0,0,0,68.855,29.76,0,0,72.43,36.193,35.157,37537.1289,1067.5,113248.8036,73.857,11092.405,34.4,40.275,CH4,
4/29/2020,05:17.0,0,11112.64,116.88,0.193,13.22,40.838,0,59.992,22.55,0.586,1.49,1.399,11123,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-22.7,108.05,0.83,0.128,0.024,0.03,0,137.3,134,131.1,124.1,119.6,113.9,0,1,0,0,0,68.879,29.76,0,0,72.43,36.18,35.144,37523.2488,1067.5,113279.7669,73.886,11095.4,34.4,40.275,CH4,
4/29/2020,05:20.0,0,11115.64,116.91,0.193,13.23,40.849,0,59.991,22.56,0.586,1.488,1.397,11126,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139,-24.2,108.1,0.83,0.126,0.023,0.028,0,137.2,134,131.1,124.1,119.7,114.2,0,1,0,0,0,68.866,29.76,0,0,72.43,36.187,35.15,37529.655,1067.5,113311.7979,73.916,11098.393,34.4,40.275,CH4,
4/29/2020,05:23.0,0,11118.64,116.93,0.193,13.23,40.86,0,59.989,22.57,0.586,1.492,1.397,11129,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139,-24.9,108.14,0.84,0.125,0.024,0.029,0,137.2,133.9,131,124.1,119.7,114.2,0,1,0,0,0,68.866,29.76,0,0,72.43,36.153,35.117,37494.4209,1067.5,113342.7612,73.945,11101.389,34.4,40.275,CH4,
4/29/2020,05:26.0,0,11121.65,116.89,0.193,13.22,40.871,0,59.988,22.55,0.586,1.489,1.398,11132,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-26.1,108.18,0.84,0.123,0.024,0.03,0,137.2,133.9,131.1,124.2,119.7,113.9,0,1,0,0,0,68.902,29.76,0,0,72.43,36.187,35.154,37533.9258,1067.5,113373.7245,73.974,11104.382,34.4,40.275,CH4,
4/29/2020,05:29.0,0,11124.64,116.94,0.193,13.23,40.882,0,59.989,22.57,0.586,1.492,1.398,11135,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.5,139,-26.6,108.22,0.84,0.128,0.024,0.027,0,137.3,133.8,131.1,124.2,119.7,113.8,0,1,0,0,0,68.886,29.76,0,0,72.43,36.173,35.137,37515.7749,1067.5,113404.6878,74.003,11107.376,34.4,40.275,CH4,
4/29/2020,05:32.0,0,11127.64,116.88,0.193,13.22,40.893,0,59.987,22.55,0.586,1.492,1.398,11138,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139.1,-25.4,108.26,0.84,0.127,0.024,0.027,0,137.3,133.9,131.1,124.2,119.8,114,0,1,0,0,0,68.866,29.76,0,0,72.43,36.193,35.16,37540.332,1067.5,113435.6511,74.032,11110.366,34.4,40.275,CH4,
4/29/2020,05:35.0,0,11130.64,116.9,0.193,13.22,40.904,0,59.989,22.56,0.586,1.494,1.397,11141,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139.1,-24,108.3,0.84,0.125,0.024,0.026,0,137.3,133.8,131.1,124.2,119.8,113.9,0,1,0,0,0,68.848,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,113467.6821,74.062,11113.366,34.4,40.275,CH4,
4/29/2020,05:38.0,0,11133.64,116.92,0.193,13.23,40.915,0,59.988,22.56,0.586,1.491,1.397,11144,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139.1,-22.4,108.34,0.84,0.124,0.025,0.026,0,137.3,133.9,131.2,124.2,119.7,113.9,0,1,0,0,0,68.801,29.76,0,0,72.43,36.177,35.14,37518.978,1067.5,113498.6454,74.091,11116.354,34.4,40.275,CH4,
4/29/2020,05:41.0,0,11136.64,116.9,0.193,13.22,40.926,0,59.987,22.56,0.586,1.491,1.397,11147,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-19.9,108.38,0.84,0.128,0.026,0.025,0,137.3,133.9,131.2,124.2,119.7,113.6,0,1,0,0,0,68.852,29.76,0,0,72.43,36.22,35.183,37564.8891,1067.5,113529.6087,74.12,11119.35,34.4,40.275,CH4,
4/29/2020,05:44.0,0,11139.64,116.95,0.193,13.24,40.937,0,59.984,22.58,0.586,1.493,1.397,11150,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-16.8,108.42,0.84,0.126,0.026,0.025,0,137.3,133.9,131.2,124.2,119.7,113.7,0,1,0,0,0,68.854,29.76,0,0,72.43,36.173,35.137,37515.7749,1067.5,113560.572,74.149,11122.342,34.4,40.275,CH4,
4/29/2020,05:47.0,0,11142.64,116.86,0.193,13.21,40.948,0,59.982,22.54,0.586,1.491,1.397,11153,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,138.9,-12.9,108.48,0.83,0.124,0.027,0.025,0,137.3,133.9,131.2,124.2,119.8,113.8,0,1,0,0,0,68.836,29.76,0,0,72.43,36.183,35.147,37526.4519,1067.5,113592.603,74.179,11125.337,34.4,40.275,CH4,
4/29/2020,05:50.0,0,11145.64,116.9,0.193,13.23,40.959,0,59.981,22.56,0.586,1.49,1.397,11156,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-7.6,108.52,0.84,0.122,0.027,0.024,0,137.3,133.9,131.2,124.2,119.7,113.9,0,1,0,0,0,68.85,29.76,0,0,72.43,36.163,35.13,37508.301,1067.5,113623.5663,74.208,11128.33,34.4,40.275,CH4,
4/29/2020,05:53.0,0,11148.64,116.9,0.193,13.23,40.97,0,59.981,22.56,0.586,1.49,1.397,11159,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-4.7,108.56,0.84,0.12,0.028,0.027,0,137.3,134,131.3,124.3,119.6,114,0,1,0,0,0,68.821,29.76,0,0,72.43,36.167,35.134,37512.5718,1067.5,113654.5296,74.237,11131.322,34.4,40.275,CH4,
4/29/2020,05:56.0,0,11151.64,116.85,0.193,13.21,40.981,0,59.979,22.54,0.586,1.493,1.398,11162,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.5,139.1,-3.3,108.6,0.83,0.12,0.027,0.025,0,137.3,133.9,131.2,124.3,119.7,113.8,0,1,0,0,0,68.803,29.76,0,0,72.43,36.23,35.193,37575.5661,1067.5,113685.4929,74.266,11134.316,34.4,40.275,CH4,
4/29/2020,05:59.0,0,11154.64,116.88,0.193,13.22,40.992,0,59.977,22.55,0.586,1.492,1.397,11165,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-1.9,108.64,0.84,0.124,0.026,0.027,0,137.3,133.9,131.2,124.3,119.6,114,0,1,0,0,0,68.809,29.76,0,0,72.42,36.17,35.137,37515.7749,1067.5,113717.5239,74.296,11137.31,34.4,40.275,CH4,
4/29/2020,06:02.0,0,11157.64,116.89,0.193,13.22,41.003,0,59.979,22.55,0.586,1.49,1.398,11168,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.2,-3.5,108.68,0.84,0.125,0.026,0.029,0,137.3,133.9,131.1,124.2,119.6,113.8,0,1,0,0,0,68.791,29.76,0,0,72.42,36.22,35.187,37569.1599,1067.5,113748.4872,74.325,11140.305,34.4,40.275,CH4,
4/29/2020,06:05.0,0,11160.64,116.9,0.193,13.23,41.014,0,59.982,22.56,0.586,1.492,1.397,11171,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-7.5,108.72,0.84,0.123,0.025,0.028,0,137.3,134,131.1,124.2,119.7,114.2,0,1,0,0,0,68.872,29.76,0,0,72.42,36.196,35.163,37543.5351,1067.5,113779.4505,74.354,11143.297,34.4,40.275,CH4,
4/29/2020,06:08.0,0,11163.64,116.9,0.193,13.22,41.025,0,59.982,22.56,0.586,1.494,1.397,11174,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.5,139.1,-10.3,108.76,0.84,0.122,0.024,0.028,0,137.3,134,131.1,124.1,119.6,114.2,0,1,0,0,0,68.794,29.76,0,0,72.42,36.183,35.15,37529.655,1067.5,113810.4138,74.383,11146.293,34.4,40.275,CH4,
4/29/2020,06:11.0,0,11166.64,116.98,0.193,13.25,41.036,0,59.984,22.59,0.586,1.493,1.397,11177,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-14.4,108.8,0.84,0.122,0.025,0.029,0,137.3,133.9,131.1,124.2,119.6,114,0,1,0,0,0,68.792,29.76,0,0,72.42,36.223,35.19,37572.363,1067.5,113841.3771,74.412,11149.284,34.4,40.275,CH4,
4/29/2020,06:14.0,0,11169.64,117.01,0.193,13.25,41.047,0,59.983,22.61,0.586,1.49,1.398,11180,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-18.7,108.84,0.85,0.127,0.024,0.028,0.001,137.3,133.9,131.1,124.2,119.6,114.2,0,1,0,0,0,68.78,29.76,0,0,72.42,36.193,35.16,37540.332,1067.5,113873.4081,74.442,11152.28,34.4,40.275,CH4,
4/29/2020,06:17.0,0,11172.64,116.95,0.193,13.24,41.058,0,59.982,22.58,0.586,1.493,1.398,11183,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139,-22.5,108.9,0.84,0.127,0.023,0.027,0,137.3,133.9,131.1,124.1,119.6,114.3,0,1,0,0,0,68.809,29.76,0,0,72.42,36.216,35.183,37564.8891,1067.5,113904.3714,74.471,11155.272,34.4,40.275,CH4,
4/29/2020,06:20.0,0,11175.64,116.98,0.193,13.25,41.069,0,59.982,22.59,0.586,1.491,1.397,11186,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-25.4,108.94,0.84,0.125,0.023,0.028,0,137.3,133.9,131.1,124.1,119.6,114,0,1,0,0,0,68.809,29.76,0,0,72.42,36.206,35.173,37554.2121,1067.5,113935.3347,74.5,11158.269,34.4,40.275,CH4,
4/29/2020,06:23.0,0,11178.64,116.98,0.193,13.24,41.08,0,59.982,22.59,0.586,1.492,1.397,11189,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.5,139,-26.6,108.98,0.84,0.124,0.024,0.029,0,137.3,133.9,131.1,124.1,119.7,114.3,0,1,0,0,0,68.846,29.76,0,0,72.42,36.206,35.173,37554.2121,1067.5,113966.298,74.529,11161.261,34.4,40.275,CH4,
4/29/2020,06:26.0,0,11181.64,116.99,0.193,13.25,41.091,0,59.983,22.6,0.586,1.49,1.398,11192,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139.1,-26,109.02,0.83,0.128,0.024,0.029,0,137.3,133.9,131.1,124,119.6,114,0,1,0,0,0,68.846,29.76,0,0,72.42,36.18,35.147,37526.4519,1067.5,113998.329,74.559,11164.255,34.4,40.275,CH4,
4/29/2020,06:29.0,0,11184.64,116.98,0.193,13.25,41.102,0,59.984,22.59,0.586,1.49,1.397,11195,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,139,-23.9,109.06,0.84,0.127,0.025,0.027,0,137.3,133.9,131.1,124.2,119.4,113.8,0,1,0,0,0,68.866,29.76,0,0,72.42,36.173,35.14,37518.978,1067.5,114029.2923,74.588,11167.246,34.4,40.275,CH4,
4/29/2020,06:32.0,0,11187.65,116.93,0.193,13.23,41.113,0,59.985,22.57,0.586,1.492,1.398,11198,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-20.5,109.1,0.84,0.125,0.025,0.025,0,137.3,134,131.1,124.2,119.6,113.9,0,1,0,0,0,68.864,29.76,0,0,72.42,36.193,35.16,37540.332,1067.5,114060.2556,74.617,11170.239,34.4,40.275,CH4,
4/29/2020,06:35.0,0,11190.64,116.94,0.193,13.23,41.124,0,59.983,22.58,0.586,1.493,1.398,11201,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139.1,-18.5,109.14,0.85,0.122,0.025,0.026,0,137.3,134,131.1,124.2,119.6,113.7,0,1,0,0,0,68.881,29.76,0,0,72.42,36.173,35.14,37518.978,1067.5,114091.2189,74.646,11173.234,34.4,40.275,CH4,
4/29/2020,06:38.0,0,11193.64,116.93,0.193,13.23,41.135,0,59.981,22.57,0.586,1.488,1.398,11204,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139,-14,109.18,0.84,0.122,0.026,0.027,0,137.3,134,131.1,124.2,119.6,114,0,1,0,0,0,68.893,29.76,0,0,72.42,36.226,35.193,37575.5661,1067.5,114123.2499,74.676,11176.229,34.4,40.275,CH4,
4/29/2020,06:41.0,0,11196.64,116.95,0.193,13.24,41.146,0,59.981,22.58,0.586,1.492,1.397,11207,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.1,-9.1,109.22,0.84,0.126,0.027,0.026,-0.001,137.3,134,131.1,124.2,119.7,113.9,0,1,0,0,0,68.875,29.76,0,0,72.42,36.203,35.17,37551.009,1067.5,114154.2132,74.705,11179.221,34.4,40.275,CH4,
4/29/2020,06:44.0,0,11199.64,117.02,0.193,13.26,41.157,0,59.982,22.61,0.586,1.489,1.398,11210,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-5.5,109.28,0.84,0.125,0.028,0.026,0,137.3,134,131.2,124.2,119.7,114,0,1,0,0,0,68.899,29.76,0,0,72.42,36.206,35.17,37551.009,1067.5,114185.1765,74.734,11182.216,34.4,40.275,CH4,
4/29/2020,06:47.0,0,11202.64,116.92,0.193,13.23,41.168,0,59.985,22.57,0.586,1.492,1.397,11213,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.5,139.1,-3,109.32,0.85,0.123,0.027,0.025,0,137.3,134,131.2,124.2,119.8,114.3,0,1,0,0,0,68.87,29.76,0,0,72.42,36.213,35.18,37561.686,1067.5,114216.1398,74.763,11185.212,34.4,40.275,CH4,
4/29/2020,06:50.0,0,11205.64,116.96,0.193,13.24,41.179,0,59.986,22.58,0.586,1.492,1.397,11216,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139,-2.6,109.36,0.84,0.121,0.027,0.026,0,137.3,134,131.2,124.2,119.7,114.4,0,1,0,0,0,68.857,29.76,0,0,72.42,36.193,35.16,37540.332,1067.5,114247.1031,74.792,11188.202,34.4,40.275,CH4,
4/29/2020,06:53.0,0,11208.64,116.89,0.193,13.22,41.19,0,59.988,22.55,0.586,1.491,1.397,11219,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.6,70.4,138.9,-2.7,109.4,0.84,0.12,0.027,0.027,0,137.3,134,131.1,124.1,119.7,114,0,1,0,0,0,68.864,29.76,0,0,72.42,36.187,35.154,37533.9258,1067.5,114279.1341,74.822,11191.199,34.4,40.275,CH4,
4/29/2020,06:56.0,0,11211.64,116.95,0.193,13.24,41.202,0,59.989,22.58,0.586,1.492,1.397,11222,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-3.8,109.44,0.84,0.126,0.027,0.026,0,137.3,134,131.1,124.1,119.6,113.9,0,1,0,0,0,68.812,29.76,0,0,72.42,36.183,35.15,37529.655,1067.5,114310.0974,74.851,11194.191,34.4,40.275,CH4,
4/29/2020,06:59.0,0,11214.64,116.96,0.193,13.24,41.213,0,59.988,22.58,0.586,1.49,1.397,11225,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139,-5,109.48,0.84,0.124,0.026,0.027,0,137.3,134,131.1,124.1,119.8,113.8,0,1,0,0,0,68.8,29.76,0,0,72.42,36.187,35.154,37533.9258,1067.5,114341.0607,74.88,11197.187,34.4,40.275,CH4,
4/29/2020,07:02.0,0,11217.64,116.95,0.193,13.24,41.224,0,59.987,22.58,0.586,1.49,1.397,11228,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-7.5,109.52,0.84,0.124,0.025,0.025,0,137.4,134,131.1,124.1,119.7,114,0,1,0,0,0,68.812,29.76,0,0,72.42,36.187,35.154,37533.9258,1067.5,114373.0917,74.91,11200.179,34.4,40.275,CH4,
4/29/2020,07:05.0,0,11220.64,117,0.193,13.25,41.235,0,59.988,22.6,0.586,1.491,1.397,11231,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139,-9.5,109.56,0.85,0.123,0.025,0.026,-0.001,137.4,134,131.1,124.2,119.7,114.3,0,1,0,0,0,68.818,29.76,0,0,72.42,36.2,35.167,37547.8059,1067.5,114404.055,74.939,11203.175,34.4,40.275,CH4,
4/29/2020,07:08.0,0,11223.64,116.94,0.193,13.23,41.246,0,59.991,22.57,0.586,1.491,1.397,11234,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139,-11.1,109.6,0.84,0.122,0.025,0.03,0,137.4,133.9,131.2,124.1,119.7,114.1,0,1,0,0,0,68.789,29.76,0,0,72.42,36.206,35.173,37554.2121,1067.5,114435.0183,74.968,11206.166,34.4,40.275,CH4,
4/29/2020,07:11.0,0,11226.64,116.96,0.193,13.24,41.257,0,59.988,22.58,0.586,1.488,1.397,11237,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,138.9,-14.4,109.64,0.84,0.128,0.024,0.03,0,137.4,134,131.2,124.1,119.8,114.2,0,1,0,0,0,68.794,29.76,0,0,72.42,36.203,35.17,37551.009,1067.5,114465.9816,74.997,11209.16,34.4,40.275,CH4,
4/29/2020,07:14.0,0,11229.64,116.98,0.193,13.24,41.268,0,59.989,22.59,0.586,1.491,1.397,11240,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139,-16.2,109.69,0.84,0.126,0.024,0.03,0,137.4,134,131.3,124.2,119.7,114.3,0,1,0,0,0,68.776,29.76,0,0,72.42,36.213,35.18,37561.686,1067.5,114498.0126,75.027,11212.152,34.4,40.275,CH4,
4/29/2020,07:17.0,0,11232.64,116.95,0.193,13.24,41.279,0,59.991,22.58,0.586,1.49,1.397,11243,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-19.3,109.73,0.85,0.125,0.024,0.03,0,137.4,133.9,131.2,124.2,119.7,114.2,0,1,0,0,0,68.823,29.76,0,0,72.42,36.18,35.147,37526.4519,1067.5,114528.9759,75.056,11215.148,34.4,40.275,CH4,
4/29/2020,07:20.0,0,11235.65,117,0.193,13.25,41.29,0,59.991,22.6,0.586,1.491,1.398,11246,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139,-20.4,109.78,0.84,0.125,0.023,0.029,0,137.4,134,131.2,124.2,119.8,114,0,1,0,0,0,68.881,29.76,0,0,72.42,36.21,35.173,37554.2121,1067.5,114559.9392,75.085,11218.144,34.4,40.275,CH4,
4/29/2020,07:23.0,0,11238.64,116.93,0.193,13.23,41.301,0,59.994,22.57,0.586,1.489,1.397,11249,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139,-21.9,109.82,0.84,0.129,0.023,0.028,0,137.4,134,131.2,124.1,119.7,113.9,0,1,0,0,0,68.913,29.76,0,0,72.42,36.246,35.213,37596.9201,1067.5,114590.9025,75.114,11221.134,34.4,40.275,CH4,
4/29/2020,07:26.0,0,11241.64,116.98,0.193,13.25,41.312,0,59.995,22.59,0.586,1.489,1.397,11252,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-23.4,109.86,0.84,0.128,0.023,0.027,0,137.4,134,131.1,124.2,119.6,113.7,0,1,0,0,0,68.917,29.76,0,0,72.42,36.226,35.193,37575.5661,1067.5,114621.8658,75.143,11224.131,34.4,40.275,CH4,
4/29/2020,07:29.0,0,11244.64,116.93,0.193,13.23,41.323,0,59.994,22.57,0.586,1.491,1.398,11255,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-24.8,109.9,0.84,0.127,0.023,0.027,0,137.4,133.9,131.1,124.2,119.7,113.5,0,1,0,0,0,68.893,29.76,0,0,72.42,36.213,35.18,37561.686,1067.5,114653.8968,75.173,11227.121,34.4,40.275,CH4,
4/29/2020,07:32.0,0,11247.64,116.94,0.193,13.24,41.334,0,59.991,22.58,0.586,1.491,1.398,11258,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-25.3,109.94,0.84,0.127,0.024,0.029,0,137.4,133.9,131.1,124.2,119.7,113.7,0,1,0,0,0,68.85,29.76,0,0,72.42,36.213,35.18,37561.686,1067.5,114684.8601,75.202,11230.115,34.4,40.275,CH4,
4/29/2020,07:35.0,0,11250.64,116.94,0.193,13.23,41.345,0,59.989,22.58,0.586,1.491,1.397,11261,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.5,139.1,-26.2,109.98,0.84,0.124,0.023,0.03,0,137.3,133.9,131.1,124.2,119.8,113.9,0,1,0,0,0,68.873,29.76,0,0,72.42,36.213,35.18,37561.686,1067.5,114715.8234,75.231,11233.106,34.4,40.275,CH4,
4/29/2020,07:38.0,0,11253.64,116.92,0.193,13.23,41.356,0,59.991,22.56,0.586,1.49,1.397,11264,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-27,110.02,0.84,0.123,0.024,0.027,0,137.3,133.9,131.2,124.2,119.8,114.2,0,1,0,0,0,68.852,29.76,0,0,72.42,36.253,35.22,37604.394,1067.5,114747.8544,75.261,11236.102,34.4,40.275,CH4,
4/29/2020,07:41.0,0,11256.64,116.96,0.193,13.24,41.367,0,59.995,22.58,0.586,1.493,1.397,11267,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139,-27,110.07,0.84,0.129,0.024,0.029,-0.001,137.3,133.9,131.1,124.3,119.6,113.7,0,1,0,0,0,68.917,29.76,0,0,72.42,36.206,35.17,37551.009,1067.5,114778.8177,75.29,11239.094,34.4,40.275,CH4,
4/29/2020,07:44.0,0,11259.64,116.87,0.193,13.21,41.378,0,59.998,22.54,0.586,1.49,1.397,11270,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-26.6,110.11,0.85,0.127,0.024,0.025,0,137.3,133.9,131.1,124.2,119.7,113.8,0,1,0,0,0,68.893,29.76,0,0,72.42,36.22,35.187,37569.1599,1067.5,114809.781,75.319,11242.088,34.4,40.275,CH4,
4/29/2020,07:47.0,0,11262.64,116.9,0.193,13.22,41.389,0,59.998,22.56,0.586,1.492,1.397,11273,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139,-26.4,110.15,0.84,0.125,0.024,0.027,0,137.3,134,131.1,124.2,119.8,114.3,0,1,0,0,0,68.836,29.76,0,0,72.42,36.2,35.167,37547.8059,1067.5,114840.7443,75.348,11245.084,34.4,40.275,CH4,
4/29/2020,07:50.0,0,11265.64,116.95,0.193,13.24,41.4,0,60,22.58,0.586,1.494,1.398,11276,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-26.3,110.19,0.84,0.124,0.023,0.028,0,137.3,134,131.1,124.3,119.7,114.1,0,1,0,0,0,68.816,29.76,0,0,72.42,36.23,35.197,37579.8369,1067.5,114872.7753,75.378,11248.078,34.4,40.275,CH4,
4/29/2020,07:53.0,0,11268.65,116.85,0.193,13.21,41.411,0,60.001,22.54,0.586,1.489,1.398,11279,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139,-26.6,110.23,0.84,0.123,0.025,0.027,0,137.3,133.9,131.1,124.3,119.8,113.9,0,1,0,0,0,68.855,29.76,0,0,72.42,36.216,35.183,37564.8891,1067.5,114903.7386,75.407,11251.078,34.4,40.275,CH4,
4/29/2020,07:56.0,0,11271.65,116.88,0.193,13.22,41.422,0,60.005,22.55,0.586,1.49,1.398,11282,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,138.9,-26.2,110.28,0.84,0.129,0.024,0.028,0,137.3,134,131.1,124.2,119.8,114.1,0,1,0,0,0,68.879,29.76,0,0,72.42,36.216,35.183,37564.8891,1067.5,114934.7019,75.436,11254.063,34.4,40.275,CH4,
4/29/2020,07:59.0,0,11274.64,116.84,0.193,13.2,41.433,0,60.006,22.53,0.586,1.491,1.397,11285,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139,-26.4,110.32,0.84,0.127,0.024,0.027,0,137.3,133.9,131.1,124.3,119.7,114.4,0,1,0,0,0,68.884,29.76,0,0,72.42,36.223,35.19,37572.363,1067.5,114966.7329,75.466,11257.059,34.4,40.275,CH4,
4/29/2020,08:02.0,0,11277.64,116.89,0.193,13.22,41.444,0,60.005,22.55,0.586,1.491,1.398,11288,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-27.2,110.36,0.84,0.125,0.023,0.028,0,137.3,133.9,131.1,124.2,119.7,114.2,0,1,0,0,0,68.908,29.76,0,0,72.42,36.216,35.183,37564.8891,1067.5,114996.6285,75.494,11260.055,34.4,40.275,CH4,
4/29/2020,08:05.0,0,11280.64,116.87,0.193,13.21,41.455,0,60.007,22.54,0.586,1.491,1.397,11291,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-27.4,110.4,0.84,0.122,0.024,0.027,0,137.4,133.9,131.1,124.2,119.7,114.1,0,1,0,0,0,68.89,29.76,0,0,72.42,36.246,35.21,37593.717,1067.5,115028.6595,75.524,11263.045,34.4,40.275,CH4,
4/29/2020,08:08.0,0,11283.64,116.9,0.193,13.22,41.466,0,60.009,22.55,0.586,1.491,1.397,11294,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.5,139,-27.2,110.44,0.84,0.128,0.024,0.028,-0.001,137.2,133.9,131.1,124.2,119.8,114.1,0,1,0,0,0,68.913,29.76,0,0,72.42,36.2,35.167,37547.8059,1067.5,115059.6228,75.553,11266.036,34.4,40.275,CH4,
4/29/2020,08:11.0,0,11286.64,116.89,0.193,13.22,41.477,0,60.01,22.55,0.586,1.492,1.397,11297,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.5,139,-26.7,110.49,0.84,0.128,0.023,0.029,0,137.3,133.9,131.1,124.2,119.8,114,0,1,0,0,0,68.855,29.76,0,0,72.42,36.223,35.19,37572.363,1067.5,115090.5861,75.582,11269.031,34.4,40.275,CH4,
4/29/2020,08:14.0,0,11289.64,116.83,0.193,13.2,41.488,0,60.013,22.52,0.586,1.493,1.398,11300,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.5,139,-25.8,110.53,0.84,0.127,0.024,0.028,0,137.3,134,131.1,124.2,119.7,113.9,0,1,0,0,0,68.873,29.76,0,0,72.42,36.2,35.17,37551.009,1067.5,115122.6171,75.612,11272.027,34.4,40.275,CH4,
4/29/2020,08:17.0,0,11292.64,116.91,0.193,13.22,41.499,0,60.016,22.55,0.586,1.49,1.398,11303,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,138.9,-24.7,110.57,0.85,0.125,0.023,0.03,0,137.3,134,131.1,124.3,119.7,113.7,0,1,0,0,0,68.879,29.76,0,0,72.42,36.213,35.18,37561.686,1067.5,115153.5804,75.641,11275.019,34.4,40.275,CH4,
4/29/2020,08:20.0,0,11295.64,116.92,0.193,13.22,41.51,0,60.017,22.56,0.586,1.489,1.398,11306,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139.1,-22.6,110.61,0.84,0.123,0.024,0.029,0,137.4,133.9,131.1,124.2,119.8,113.7,0,1,0,0,0,68.873,29.76,0,0,72.42,36.206,35.173,37554.2121,1067.5,115184.5437,75.67,11278.015,34.4,40.275,CH4,
4/29/2020,08:23.0,0,11298.64,116.91,0.193,13.22,41.521,0,60.016,22.55,0.586,1.493,1.398,11309,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-19.7,110.65,0.84,0.128,0.024,0.028,0,137.4,133.9,131.1,124.2,119.8,113.7,0,1,0,0,0,68.866,29.76,0,0,72.42,36.246,35.21,37593.717,1067.5,115215.507,75.699,11281.006,34.4,40.275,CH4,
4/29/2020,08:26.0,0,11301.64,116.93,0.193,13.23,41.532,0,60.018,22.57,0.586,1.491,1.398,11312,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.5,139.2,-16,110.69,0.84,0.127,0.023,0.03,-0.001,137.4,133.9,131.1,124.2,119.9,113.8,0,1,0,0,0,68.861,29.76,0,0,72.42,36.256,35.223,37607.5971,1067.5,115247.538,75.729,11284,34.4,40.275,CH4,
4/29/2020,08:29.0,0,11304.64,116.93,0.193,13.23,41.543,0,60.019,22.56,0.586,1.49,1.398,11315,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-11.7,110.73,0.84,0.124,0.025,0.027,-0.001,137.4,133.9,131.1,124.1,119.7,113.9,0,1,0,0,0,68.873,29.76,0,0,72.42,36.22,35.187,37569.1599,1067.5,115278.5013,75.758,11286.993,34.4,40.275,CH4,
4/29/2020,08:32.0,0,11307.64,116.96,0.193,13.24,41.554,0,60.018,22.58,0.586,1.488,1.398,11318,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139,-8.5,110.79,0.84,0.122,0.025,0.028,0,137.4,133.9,131.1,124.2,119.7,114,0,1,0,0,0,68.89,29.76,0,0,72.42,36.19,35.16,37540.332,1067.5,115309.4646,75.787,11289.984,34.4,40.275,CH4,
4/29/2020,08:35.0,0,11310.64,116.83,0.193,13.2,41.565,0,60.016,22.52,0.586,1.493,1.398,11321,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139,-6.5,110.83,0.84,0.127,0.026,0.026,0,137.4,133.9,131.1,124.3,119.6,114,0,1,0,0,0,68.873,29.76,0,0,72.42,36.193,35.16,37540.332,1067.5,115340.4279,75.816,11292.979,34.4,40.275,CH4,
4/29/2020,08:38.0,0,11313.64,116.94,0.193,13.23,41.576,0,60.016,22.57,0.586,1.493,1.399,11324,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-4.2,110.87,0.84,0.125,0.027,0.027,0,137.4,133.9,131.1,124.3,119.4,114.2,0,1,0,0,0,68.845,29.76,0,0,72.42,36.196,35.167,37547.8059,1067.5,115372.4589,75.846,11295.979,34.4,40.275,CH4,
4/29/2020,08:41.0,0,11316.65,116.88,0.193,13.22,41.587,0,60.017,22.54,0.586,1.492,1.399,11327,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.5,139.1,-2.9,110.91,0.84,0.124,0.027,0.026,0,137.4,133.8,131.1,124.3,119.7,113.6,0,1,0,0,0,68.863,29.76,0,0,72.42,36.233,35.2,37583.04,1067.5,115403.4222,75.875,11298.971,34.4,40.275,CH4,
4/29/2020,08:44.0,0,11319.64,116.9,0.193,13.22,41.598,0,60.015,22.55,0.586,1.491,1.398,11330,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.5,139.1,-2.4,110.95,0.84,0.122,0.027,0.025,0,137.3,133.8,131.1,124.2,119.8,113.8,0,1,0,0,0,68.846,29.76,0,0,72.42,36.2,35.17,37551.009,1067.5,115434.3855,75.904,11301.961,34.4,40.275,CH4,
4/29/2020,08:47.0,0,11322.64,116.94,0.193,13.23,41.609,0,60.013,22.57,0.586,1.489,1.4,11333,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-3.4,110.99,0.85,0.121,0.026,0.026,0,137.3,133.9,131.2,124.2,119.8,113.6,0,1,0,0,0,68.839,29.76,0,0,72.42,36.196,35.167,37547.8059,1067.5,115465.3488,75.933,11304.956,34.4,40.275,CH4,
4/29/2020,08:50.0,0,11325.64,116.95,0.193,13.23,41.62,0,60.015,22.58,0.586,1.489,1.399,11336,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139,-3.6,111.03,0.84,0.12,0.027,0.025,0,137.3,134,131.2,124.3,119.8,113.9,0,1,0,0,0,68.803,29.76,0,0,72.42,36.183,35.154,37533.9258,1067.5,115497.3798,75.963,11307.952,34.4,40.275,CH4,
4/29/2020,08:53.0,0,11328.64,116.92,0.193,13.23,41.631,0,60.013,22.56,0.586,1.491,1.398,11339,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.5,139.1,-5.7,111.07,0.84,0.125,0.028,0.025,0,137.4,134,131.2,124.3,119.9,113.8,0,1,0,0,0,68.837,29.76,0,0,72.42,36.177,35.147,37526.4519,1067.5,115528.3431,75.992,11310.945,34.4,40.275,CH4,
4/29/2020,08:56.0,0,11331.64,116.92,0.193,13.22,41.642,0,60.013,22.56,0.586,1.494,1.398,11342,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-8.3,111.11,0.84,0.124,0.027,0.023,0,137.4,134,131.2,124.3,119.8,113.7,0,1,0,0,0,68.814,29.76,0,0,72.42,36.193,35.163,37543.5351,1067.5,115559.3064,76.021,11313.939,34.4,40.275,CH4,
4/29/2020,08:59.0,0,11334.64,116.92,0.193,13.23,41.653,0,60.013,22.56,0.586,1.49,1.399,11345,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139,-10.5,111.15,0.85,0.124,0.026,0.027,0,137.4,133.9,131.1,124.3,119.8,113.7,0,1,0,0,0,68.785,29.76,0,0,72.42,36.19,35.16,37540.332,1067.5,115590.2697,76.05,11316.935,34.4,40.275,CH4,
4/29/2020,09:02.0,0,11337.64,116.96,0.193,13.23,41.664,0,60.015,22.58,0.586,1.489,1.398,11348,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-14,111.21,0.84,0.122,0.026,0.026,0,137.4,133.9,131.1,124.2,119.8,113.7,0,1,0,0,0,68.855,29.76,0,0,72.42,36.2,35.17,37551.009,1067.5,115622.3007,76.08,11319.932,34.4,40.275,CH4,
4/29/2020,09:05.0,0,11340.64,116.89,0.193,13.22,41.676,0,60.019,22.54,0.586,1.491,1.397,11351,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-17.4,111.25,0.84,0.121,0.026,0.027,0,137.4,133.9,131.1,124.2,119.8,113.7,0,1,0,0,0,68.855,29.76,0,0,72.42,36.22,35.187,37569.1599,1067.5,115653.264,76.109,11322.922,34.4,40.275,CH4,
4/29/2020,09:08.0,0,11343.64,116.95,0.193,13.23,41.687,0,60.019,22.57,0.586,1.492,1.398,11354,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.5,139.1,-21.1,111.29,0.84,0.128,0.025,0.026,0,137.4,133.9,131.1,124.1,119.8,113.9,0,1,0,0,0,68.85,29.76,0,0,72.42,36.216,35.187,37569.1599,1067.5,115684.2273,76.138,11325.916,34.4,40.275,CH4,
4/29/2020,09:11.0,0,11346.64,116.9,0.193,13.22,41.698,0,60.018,22.55,0.586,1.491,1.398,11357,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.5,139.1,-23.7,111.33,0.85,0.128,0.025,0.027,0,137.4,133.9,131.1,124.1,119.8,114.1,0,1,0,0,0,68.85,29.76,0,0,72.42,36.19,35.16,37540.332,1067.5,115715.1906,76.167,11328.91,34.4,40.275,CH4,
4/29/2020,09:14.0,0,11349.65,116.92,0.193,13.22,41.709,0,60.016,22.56,0.586,1.491,1.398,11360,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.6,70.4,138.9,-25.9,111.37,0.85,0.125,0.024,0.025,0,137.4,134,131.2,124.1,119.7,113.7,0,1,0,0,0,68.837,29.76,0,0,72.42,36.196,35.167,37547.8059,1067.5,115747.2216,76.197,11331.905,34.4,40.275,CH4,
4/29/2020,09:17.0,0,11352.65,116.88,0.193,13.21,41.72,0,60.016,22.54,0.586,1.492,1.398,11363,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.5,139,-27.2,111.41,0.84,0.125,0.024,0.03,0,137.4,133.9,131.1,124.1,119.7,114,0,1,0,0,0,68.837,29.76,0,0,72.42,36.193,35.167,37547.8059,1067.5,115778.1849,76.226,11334.899,34.4,40.275,CH4,
4/29/2020,09:20.0,0,11355.64,116.83,0.193,13.2,41.731,0,60.018,22.52,0.586,1.492,1.398,11366,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-26.6,111.45,0.84,0.129,0.024,0.03,0,137.4,133.9,131.1,124.2,119.7,113.7,0,1,0,0,0,68.832,29.76,0,0,72.42,36.167,35.137,37515.7749,1067.5,115809.1482,76.255,11337.896,34.4,40.275,CH4,
4/29/2020,09:23.0,0,11358.65,116.85,0.193,13.2,41.742,0,60.017,22.53,0.586,1.491,1.398,11369,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-25,111.49,0.85,0.128,0.024,0.03,0,137.4,133.9,131.1,124.2,119.8,114,0,1,0,0,0,68.798,29.76,0,0,72.42,36.196,35.167,37547.8059,1067.5,115840.1115,76.284,11340.887,34.4,40.275,CH4,
4/29/2020,09:26.0,0,11361.64,116.88,0.193,13.21,41.753,0,60.016,22.54,0.586,1.491,1.398,11372,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,-22.4,111.53,0.83,0.126,0.024,0.026,0,137.4,133.9,131.1,124.2,119.8,114,0,1,0,0,0,68.792,29.76,0,0,72.42,36.196,35.17,37551.009,1067.5,115872.1425,76.314,11343.885,34.4,40.275,CH4,
