FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,09:29.0,0,11364.64,116.83,0.193,13.2,41.764,0,60.012,22.52,0.586,1.492,1.398,11375,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139.1,-20.3,111.59,0.84,0.125,0.023,0.027,0,137.4,133.9,131.1,124.2,119.8,113.7,0,1,0,0,0,68.798,29.76,0,0,72.42,36.17,35.14,37518.978,1067.5,115903.1058,76.343,11346.877,34.4,40.275,CH4,
4/29/2020,09:32.0,0,11367.64,116.88,0.193,13.21,41.775,0,60.01,22.54,0.586,1.492,1.397,11378,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-17.6,111.63,0.84,0.124,0.024,0.027,0,137.4,133.9,131.1,124.2,119.9,114,0,1,0,0,0,68.809,29.76,0,0,72.42,36.19,35.16,37540.332,1067.5,115934.0691,76.372,11349.868,34.4,40.275,CH4,
4/29/2020,09:35.0,0,11370.64,116.81,0.193,13.2,41.786,0,60.007,22.51,0.586,1.49,1.398,11381,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.5,139,-16,111.67,0.83,0.128,0.024,0.03,0,137.4,134,131.1,124.2,119.8,113.9,0,1,0,0,0,68.834,29.76,0,0,72.42,36.196,35.167,37547.8059,1067.5,115965.0324,76.401,11352.863,34.4,40.275,CH4,
4/29/2020,09:38.0,0,11373.64,116.9,0.193,13.22,41.797,0,60.008,22.55,0.586,1.49,1.398,11384,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-13.8,111.71,0.84,0.126,0.024,0.03,-0.001,137.4,134,131.1,124.1,119.8,113.8,0,1,0,0,0,68.789,29.76,0,0,72.42,36.19,35.163,37543.5351,1067.5,115997.0634,76.431,11355.856,34.4,40.275,CH4,
4/29/2020,09:41.0,0,11376.64,116.84,0.193,13.21,41.808,0,60.008,22.53,0.586,1.495,1.399,11387,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-13,111.75,0.84,0.124,0.024,0.028,0,137.4,134,131.2,124.2,119.8,114,0,1,0,0,0,68.765,29.76,0,0,72.42,36.22,35.19,37572.363,1067.5,116028.0267,76.46,11358.849,34.4,40.275,CH4,
4/29/2020,09:44.0,0,11379.64,116.88,0.193,13.22,41.819,0,60.009,22.55,0.586,1.493,1.398,11390,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.6,70.4,139.1,-11.7,111.79,0.84,0.124,0.024,0.027,0,137.4,134,131.1,124.2,119.8,114,0,1,0,0,0,68.771,29.76,0,0,72.42,36.22,35.19,37572.363,1067.5,116058.99,76.489,11361.844,34.4,40.275,CH4,
4/29/2020,09:47.0,0,11382.64,116.87,0.193,13.21,41.83,0,60.008,22.54,0.586,1.491,1.398,11393,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139,-10.3,111.83,0.84,0.122,0.025,0.029,0,137.4,134,131.2,124.2,119.7,113.6,0,1,0,0,0,68.785,29.76,0,0,72.42,36.18,35.154,37533.9258,1067.5,116089.9533,76.518,11364.842,34.4,40.275,CH4,
4/29/2020,09:50.0,0,11385.65,116.85,0.193,13.21,41.841,0,60.007,22.53,0.586,1.492,1.398,11396,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.5,139,-9.3,111.87,0.83,0.127,0.025,0.027,0,137.4,134,131.2,124.2,119.8,113.7,0,1,0,0,0,68.78,29.76,0,0,72.42,36.167,35.14,37518.978,1067.5,116121.9843,76.548,11367.831,34.4,40.275,CH4,
4/29/2020,09:53.0,0,11388.64,116.9,0.193,13.22,41.852,0,60.007,22.55,0.586,1.49,1.398,11399,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139,-8.3,111.91,0.84,0.127,0.026,0.027,0,137.4,134,131.2,124.2,119.8,113.5,0,1,0,0,0,68.832,29.76,0,0,72.42,36.216,35.187,37569.1599,1067.5,116152.9476,76.577,11370.826,34.4,40.275,CH4,
4/29/2020,09:56.0,0,11391.64,116.83,0.193,13.2,41.863,0,60.008,22.52,0.586,1.492,1.397,11402,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-7.5,111.95,0.85,0.124,0.025,0.028,0,137.4,134,131.2,124.2,119.7,113.5,0,1,0,0,0,68.821,29.76,0,0,72.42,36.163,35.134,37512.5718,1067.5,116183.9109,76.606,11373.82,34.4,40.275,CH4,
4/29/2020,09:59.0,0,11394.64,116.87,0.193,13.21,41.874,0,60.008,22.54,0.586,1.491,1.397,11405,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.5,139.1,-6.6,112,0.84,0.123,0.026,0.027,0,137.4,134,131.2,124.2,119.7,113.7,0,1,0,0,0,68.764,29.76,0,0,72.42,36.183,35.157,37537.1289,1067.5,116214.8742,76.635,11376.812,34.4,40.275,CH4,
4/29/2020,10:02.0,0,11397.64,116.87,0.193,13.21,41.885,0,60.004,22.54,0.586,1.49,1.397,11408,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.5,139,-5.2,112.05,0.84,0.121,0.025,0.027,0,137.3,134,131.2,124.3,119.8,113.7,0,1,0,0,0,68.769,29.76,0,0,72.42,36.187,35.16,37540.332,1067.5,116245.8375,76.664,11379.807,34.4,40.275,CH4,
4/29/2020,10:05.0,0,11400.64,116.85,0.193,13.21,41.896,0,60.005,22.53,0.586,1.49,1.397,11411,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.5,139,-5,112.09,0.84,0.127,0.027,0.028,0,137.4,134,131.1,124.2,119.8,113.6,0,1,0,0,0,68.785,29.76,0,0,72.42,36.196,35.167,37547.8059,1067.5,116277.8685,76.694,11382.804,34.4,40.275,CH4,
4/29/2020,10:08.0,0,11403.64,116.9,0.193,13.22,41.907,0,60.007,22.55,0.586,1.489,1.398,11414,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139.1,-4.2,112.13,0.84,0.125,0.027,0.027,0,137.4,133.9,131.1,124.2,119.9,113.6,0,1,0,0,0,68.785,29.76,0,0,72.41,36.183,35.157,37537.1289,1067.5,116308.8318,76.723,11385.798,34.4,40.275,CH4,
4/29/2020,10:11.0,0,11406.64,116.82,0.193,13.2,41.918,0,60.006,22.52,0.586,1.49,1.399,11417,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-4.1,112.17,0.84,0.124,0.027,0.027,0,137.3,133.9,131.1,124.2,119.8,114,0,1,0,0,0,68.751,29.76,0,0,72.42,36.216,35.187,37569.1599,1067.5,116339.7951,76.752,11388.791,34.4,40.275,CH4,
4/29/2020,10:14.0,0,11409.64,116.91,0.193,13.22,41.929,0,60.008,22.56,0.586,1.49,1.399,11420,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.5,139.1,-3.1,112.21,0.83,0.122,0.026,0.024,0,137.3,133.9,131,124.2,119.8,113.7,0,1,0,0,0,68.803,29.76,0,0,72.41,36.216,35.187,37569.1599,1067.5,116371.8261,76.782,11391.791,34.4,40.275,CH4,
4/29/2020,10:17.0,0,11412.65,116.88,0.193,13.21,41.94,0,60.009,22.54,0.586,1.492,1.398,11423,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.1,70.4,139.1,-2.3,112.25,0.84,0.12,0.027,0.024,0,137.4,133.9,131,124.2,119.8,113.7,0,1,0,0,0,68.785,29.76,0,0,72.41,36.203,35.173,37554.2121,1067.5,116402.7894,76.811,11394.777,34.4,40.275,CH4,
4/29/2020,10:20.0,0,11415.65,116.93,0.193,13.23,41.951,0,60.014,22.56,0.586,1.495,1.398,11426,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139.1,-2.2,112.29,0.84,0.125,0.027,0.026,0,137.4,133.9,131,124.2,119.9,113.8,0,1,0,0,0,68.78,29.76,0,0,72.41,36.193,35.167,37547.8059,1067.5,116433.7527,76.84,11397.771,34.4,40.275,CH4,
4/29/2020,10:23.0,0,11418.65,116.9,0.193,13.22,41.962,0,60.012,22.55,0.586,1.492,1.397,11429,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139.1,-2.9,112.33,0.84,0.124,0.027,0.025,0,137.4,133.9,131,124.2,119.8,113.8,0,1,0,0,0,68.717,29.76,0,0,72.41,36.223,35.193,37575.5661,1067.5,116464.716,76.869,11400.765,34.4,40.275,CH4,
4/29/2020,10:26.0,0,11421.64,116.85,0.193,13.21,41.973,0,60.014,22.53,0.586,1.495,1.397,11432,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-3.8,112.38,0.83,0.124,0.027,0.025,0,137.4,134,131.1,124.2,119.7,113.7,0,1,0,0,0,68.746,29.76,0,0,72.41,36.196,35.167,37547.8059,1067.5,116496.747,76.899,11403.759,34.4,40.275,CH4,
4/29/2020,10:29.0,0,11424.64,116.86,0.193,13.21,41.984,0,60.017,22.53,0.586,1.49,1.397,11435,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139.1,-5.2,112.42,0.84,0.123,0.027,0.025,0,137.4,134,131.2,124.1,119.6,113.8,0,1,0,0,0,68.764,29.76,0,0,72.41,36.193,35.163,37543.5351,1067.5,116527.7103,76.928,11406.756,34.4,40.275,CH4,
4/29/2020,10:32.0,0,11427.65,116.87,0.193,13.21,41.995,0,60.015,22.54,0.586,1.493,1.397,11438,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.5,139.1,-7.5,112.46,0.84,0.121,0.028,0.027,0,137.4,134,131.2,124.2,119.5,113.8,0,1,0,0,0,68.785,29.76,0,0,72.41,36.216,35.19,37572.363,1067.5,116558.6736,76.957,11409.746,34.4,40.275,CH4,
4/29/2020,10:35.0,0,11430.64,116.86,0.193,13.21,42.006,0,60.014,22.54,0.586,1.493,1.397,11441,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-10.7,112.5,0.83,0.126,0.027,0.024,0,137.4,134,131.3,124.1,119.6,113.7,0,1,0,0,0,68.769,29.76,0,0,72.41,36.21,35.18,37561.686,1067.5,116589.6369,76.986,11412.742,34.4,40.275,CH4,
4/29/2020,10:38.0,0,11433.64,116.89,0.193,13.22,42.017,0,60.013,22.55,0.586,1.491,1.398,11444,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-14.2,112.55,0.84,0.124,0.026,0.024,0,137.3,134,131.3,124.2,119.6,113.6,0,1,0,0,0,68.792,29.76,0,0,72.41,36.206,35.177,37558.4829,1067.5,116620.6002,77.015,11415.737,34.4,40.275,CH4,
4/29/2020,10:41.0,0,11436.64,116.82,0.193,13.2,42.028,0,60.013,22.52,0.586,1.491,1.397,11447,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-17.4,112.59,0.85,0.124,0.026,0.025,0,137.3,133.9,131.2,124.3,119.5,113.8,0,1,0,0,0,68.769,29.76,0,0,72.41,36.193,35.163,37543.5351,1067.5,116652.6312,77.045,11418.729,34.4,40.275,CH4,
4/29/2020,10:44.0,0,11439.64,116.86,0.193,13.21,42.039,0,60.015,22.53,0.586,1.491,1.397,11450,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-20.1,112.63,0.85,0.123,0.025,0.027,0,137.3,133.9,131.2,124.2,119.6,114,0,1,0,0,0,68.798,29.76,0,0,72.41,36.187,35.157,37537.1289,1067.5,116683.5945,77.074,11421.723,34.4,40.275,CH4,
4/29/2020,10:47.0,0,11442.64,116.92,0.193,13.22,42.05,0,60.016,22.56,0.586,1.492,1.398,11453,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139,-22.5,112.67,0.84,0.123,0.026,0.028,0,137.3,133.9,131.1,124.2,119.8,113.8,0,1,0,0,0,68.756,29.76,0,0,72.41,36.177,35.15,37529.655,1067.5,116714.5578,77.103,11424.72,34.4,40.275,CH4,
4/29/2020,10:50.0,0,11445.65,117.02,0.193,13.25,42.061,0,60.018,22.6,0.586,1.49,1.397,11456,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-25.1,112.71,0.84,0.128,0.024,0.028,0,137.4,133.9,131,124.2,119.8,113.6,0,1,0,0,0,68.792,29.76,0,0,72.41,36.18,35.154,37533.9258,1067.5,116745.5211,77.132,11427.709,34.4,40.275,CH4,
4/29/2020,10:53.0,0,11448.64,117.02,0.193,13.25,42.072,0,60.017,22.6,0.586,1.491,1.398,11459,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-27.2,112.75,0.83,0.127,0.024,0.029,0,137.4,133.9,131,124.2,119.7,113.7,0,1,0,0,0,68.764,29.76,0,0,72.41,36.187,35.157,37537.1289,1067.5,116777.5521,77.162,11430.705,34.4,40.275,CH4,
4/29/2020,10:56.0,0,11451.64,116.99,0.193,13.24,42.083,0,60.015,22.59,0.586,1.49,1.399,11462,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,139.1,-27,112.8,0.84,0.125,0.023,0.029,0,137.4,133.9,131.1,124.2,119.7,113.7,0,1,0,0,0,68.798,29.76,0,0,72.41,36.187,35.16,37540.332,1067.5,116808.5154,77.191,11433.696,34.4,40.275,CH4,
4/29/2020,10:59.0,0,11454.64,117.04,0.193,13.26,42.094,0,60.014,22.61,0.586,1.489,1.397,11465,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139.1,-26.4,112.84,0.83,0.125,0.023,0.028,0,137.3,133.9,131.1,124.2,119.7,113.7,0,1,0,0,0,68.764,29.76,0,0,72.41,36.177,35.15,37529.655,1067.5,116839.4787,77.22,11436.691,34.4,40.275,CH4,
4/29/2020,11:02.0,0,11457.64,117.05,0.193,13.26,42.105,0,60.013,22.62,0.586,1.491,1.398,11468,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139.1,-25.6,112.88,0.84,0.13,0.024,0.029,0,137.3,133.9,131.1,124.2,119.7,113.7,0,1,0,0,0,68.746,29.76,0,0,72.41,36.193,35.167,37547.8059,1067.5,116870.442,77.249,11439.691,34.4,40.275,CH4,
4/29/2020,11:05.0,0,11460.65,117.04,0.193,13.26,42.116,0,60.012,22.61,0.586,1.49,1.399,11471,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-23.9,112.92,0.83,0.128,0.023,0.03,-0.001,137.3,133.9,131.1,124.2,119.8,113.8,0,1,0,0,0,68.774,29.76,0,0,72.41,36.216,35.19,37572.363,1067.5,116902.473,77.279,11442.68,34.4,40.275,CH4,
4/29/2020,11:08.0,0,11463.64,117.04,0.193,13.26,42.127,0,60.011,22.61,0.586,1.493,1.398,11474,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139,-22.3,112.96,0.84,0.126,0.023,0.029,0,137.4,133.9,131.1,124.3,119.8,113.9,0,1,0,0,0,68.746,29.76,0,0,72.41,36.21,35.183,37564.8891,1067.5,116933.4363,77.308,11445.671,34.4,40.275,CH4,
4/29/2020,11:11.0,0,11466.64,117.01,0.193,13.25,42.138,0,60.008,22.6,0.586,1.494,1.398,11477,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139.1,-19.9,113,0.84,0.125,0.023,0.028,0,137.4,133.9,131.1,124.2,119.6,114,0,1,0,0,0,68.764,29.76,0,0,72.41,36.223,35.193,37575.5661,1067.5,116964.3996,77.337,11448.667,34.4,40.275,CH4,
4/29/2020,11:14.0,0,11469.64,117.05,0.193,13.26,42.149,0,60.01,22.61,0.586,1.492,1.397,11480,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-18.7,113.05,0.84,0.123,0.024,0.03,0,137.4,133.9,131.1,124.2,119.7,113.9,0,1,0,0,0,68.78,29.76,0,0,72.41,36.2,35.173,37554.2121,1067.5,116996.4306,77.367,11451.663,34.4,40.275,CH4,
4/29/2020,11:17.0,0,11472.64,117.04,0.193,13.26,42.16,0,60.009,22.61,0.586,1.492,1.397,11483,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.5,139.1,-16.2,113.09,0.83,0.122,0.025,0.03,0,137.4,134,131.1,124.2,119.6,113.9,0,1,0,0,0,68.771,29.77,0,0,72.41,36.203,35.173,37554.2121,1067.5,117026.3262,77.395,11454.649,34.4,40.275,CH4,
4/29/2020,11:20.0,0,11475.64,117.04,0.193,13.26,42.171,0,60.009,22.61,0.586,1.493,1.398,11486,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-14.4,113.13,0.84,0.127,0.024,0.028,0,137.4,134,131.1,124.2,119.7,113.9,0,1,0,0,0,68.783,29.76,0,0,72.41,36.183,35.157,37537.1289,1067.5,117058.3572,77.425,11457.65,34.4,40.275,CH4,
4/29/2020,11:23.0,0,11478.65,117.04,0.193,13.26,42.182,0,60.01,22.61,0.586,1.49,1.397,11489,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139.1,-12.6,113.18,0.84,0.126,0.025,0.029,0,137.4,134,131.1,124.2,119.7,113.9,0,1,0,0,0,68.789,29.76,0,0,72.41,36.203,35.173,37554.2121,1067.5,117089.3205,77.454,11460.641,34.4,40.275,CH4,
4/29/2020,11:26.0,0,11481.64,117.04,0.193,13.26,42.193,0,60.009,22.61,0.586,1.489,1.397,11492,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.5,139.1,-11,113.22,0.84,0.125,0.025,0.027,0,137.4,134,131.2,124.3,119.8,113.7,0,1,0,0,0,68.791,29.76,0,0,72.41,36.216,35.187,37569.1599,1067.5,117120.2838,77.483,11463.635,34.4,40.275,CH4,
4/29/2020,11:29.0,0,11484.64,117.02,0.193,13.25,42.204,0,60.006,22.6,0.586,1.492,1.398,11495,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-9.8,113.26,0.84,0.123,0.024,0.028,0,137.4,134,131.2,124.3,119.8,113.8,0,1,0,0,0,68.807,29.76,0,0,72.41,36.177,35.15,37529.655,1067.5,117152.3148,77.513,11466.63,34.4,40.275,CH4,
4/29/2020,11:32.0,0,11487.64,116.98,0.193,13.24,42.215,0,60.002,22.59,0.586,1.49,1.397,11498,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-9.1,113.3,0.84,0.127,0.026,0.028,0,137.4,134,131.2,124.3,119.6,114,0,1,0,0,0,68.819,29.76,0,0,72.41,36.177,35.15,37529.655,1067.5,117183.2781,77.542,11469.628,34.4,40.275,CH4,
4/29/2020,11:35.0,0,11490.65,117.02,0.193,13.25,42.227,0,60.003,22.61,0.586,1.493,1.397,11501,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.5,139.1,-7.2,113.34,0.84,0.127,0.025,0.026,0,137.4,134,131.2,124.2,119.7,113.7,0,1,0,0,0,68.807,29.76,0,0,72.41,36.17,35.144,37523.2488,1067.5,117214.2414,77.571,11472.619,34.4,40.275,CH4,
4/29/2020,11:38.0,0,11493.64,117,0.193,13.25,42.238,0,60.002,22.6,0.586,1.493,1.397,11504,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139.1,-8,113.38,0.83,0.125,0.025,0.028,0,137.4,133.9,131.1,124.1,119.7,113.9,0,1,0,0,0,68.8,29.76,0,0,72.41,36.19,35.16,37540.332,1067.5,117245.2047,77.6,11475.609,34.4,40.275,CH4,
4/29/2020,11:41.0,0,11496.64,117.03,0.193,13.25,42.249,0,60.005,22.61,0.586,1.493,1.398,11507,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-8.2,113.42,0.85,0.123,0.025,0.027,0,137.4,134,131.1,124.2,119.5,114.3,0,1,0,0,0,68.823,29.76,0,0,72.41,36.183,35.157,37537.1289,1067.5,117277.2357,77.63,11478.605,34.4,40.275,CH4,
4/29/2020,11:44.0,0,11499.64,117.05,0.193,13.26,42.26,0,60.004,22.62,0.586,1.49,1.397,11510,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-7.9,113.46,0.85,0.122,0.025,0.029,0,137.4,134,131.1,124.2,119.6,114,0,1,0,0,0,68.859,29.76,0,0,72.4,36.216,35.187,37569.1599,1067.5,117308.199,77.659,11481.6,34.4,40.275,CH4,
4/29/2020,11:47.0,0,11502.64,116.97,0.193,13.24,42.271,0,60.006,22.58,0.586,1.491,1.397,11513,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.1,70.4,139,-6.6,113.5,0.85,0.127,0.027,0.03,0,137.4,133.9,131.2,124.2,119.6,114.3,0,1,0,0,0,68.859,29.76,0,0,72.4,36.196,35.17,37551.009,1067.5,117339.1623,77.688,11484.596,34.4,40.275,CH4,
4/29/2020,11:50.0,0,11505.64,116.99,0.193,13.24,42.282,0,60.004,22.59,0.586,1.494,1.397,11516,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-6.4,113.55,0.84,0.126,0.026,0.028,0,137.4,133.9,131.2,124.2,119.6,114.2,0,1,0,0,0,68.888,29.76,0,0,72.4,36.187,35.157,37537.1289,1067.5,117371.1933,77.718,11487.594,34.4,40.275,CH4,
4/29/2020,11:53.0,0,11508.65,116.98,0.193,13.24,42.293,0,60.005,22.59,0.586,1.492,1.397,11519,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.5,139.1,-5,113.6,0.84,0.125,0.026,0.027,0,137.4,133.9,131.2,124.2,119.5,114.1,0,1,0,0,0,68.926,29.76,0,0,72.4,36.216,35.187,37569.1599,1067.5,117402.1566,77.747,11490.583,34.4,40.275,CH4,
4/29/2020,11:56.0,0,11511.64,116.99,0.193,13.24,42.304,0,60.005,22.59,0.586,1.49,1.398,11522,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139.1,-5.1,113.64,0.84,0.122,0.025,0.027,0,137.4,133.9,131.2,124.2,119.6,114,0,1,0,0,0,68.902,29.76,0,0,72.4,36.183,35.154,37533.9258,1067.5,117433.1199,77.776,11493.578,34.4,40.275,CH4,
4/29/2020,11:59.0,0,11514.64,117,0.193,13.24,42.315,0,60.006,22.59,0.586,1.49,1.397,11525,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139.1,-5.1,113.68,0.84,0.121,0.027,0.028,0,137.4,133.9,131.2,124.1,119.5,114,0,1,0,0,0,68.909,29.76,0,0,72.4,36.203,35.177,37558.4829,1067.5,117464.0832,77.805,11496.57,34.5,40.275,CH4,
4/29/2020,12:02.0,0,11517.65,116.91,0.193,13.22,42.326,0,60.008,22.56,0.586,1.493,1.398,11528,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-4,113.72,0.84,0.126,0.027,0.027,0,137.4,134,131.2,124.1,119.7,114,0,1,0,0,0,68.933,29.76,0,0,72.4,36.196,35.17,37551.009,1067.5,117495.0465,77.834,11499.563,34.5,40.275,CH4,
4/29/2020,12:05.0,0,11520.64,116.96,0.193,13.23,42.337,0,60.008,22.58,0.586,1.492,1.398,11531,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.1,-2.8,113.76,0.84,0.124,0.026,0.026,0,137.4,134,131.2,124.2,119.8,114,0,1,0,0,0,68.899,29.76,0,0,72.4,36.22,35.19,37572.363,1067.5,117527.0775,77.864,11502.559,34.5,40.275,CH4,
4/29/2020,12:08.0,0,11523.64,116.93,0.193,13.23,42.348,0,60.007,22.56,0.586,1.493,1.399,11534,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-2.6,113.8,0.84,0.124,0.027,0.024,0,137.3,134,131.2,124.2,119.8,113.6,0,1,0,0,0,68.922,29.76,0,0,72.4,36.226,35.2,37583.04,1067.5,117558.0408,77.893,11505.553,34.5,40.275,CH4,
4/29/2020,12:11.0,0,11526.64,116.92,0.193,13.22,42.359,0,60.007,22.56,0.586,1.49,1.399,11537,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-2.4,113.84,0.84,0.121,0.026,0.025,0,137.3,134,131.2,124.2,119.8,113.7,0,1,0,0,0,68.895,29.76,0,0,72.4,36.2,35.173,37554.2121,1067.5,117589.0041,77.922,11508.548,34.5,40.275,CH4,
4/29/2020,12:14.0,0,11529.65,117.02,0.193,13.25,42.37,0,60.01,22.6,0.586,1.491,1.398,11540,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.5,139.2,-2.2,113.88,0.84,0.12,0.026,0.027,0,137.3,134,131.2,124.2,119.6,113.6,0,1,0,0,0,68.906,29.76,0,0,72.4,36.19,35.16,37540.332,1067.5,117619.9674,77.951,11511.545,34.5,40.275,CH4,
4/29/2020,12:17.0,0,11532.65,116.97,0.193,13.24,42.381,0,60.009,22.58,0.586,1.49,1.399,11543,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.5,139.1,-2.9,113.92,0.83,0.119,0.027,0.024,0,137.3,134,131.1,124.1,119.7,113.6,0,1,0,0,0,68.904,29.76,0,0,72.4,36.193,35.167,37547.8059,1067.5,117651.9984,77.981,11514.535,34.5,40.275,CH4,
4/29/2020,12:20.0,0,11535.64,117.01,0.193,13.25,42.392,0,60.007,22.6,0.586,1.491,1.398,11546,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-3.1,113.98,0.83,0.123,0.027,0.025,0,137.4,133.9,131.1,124.1,119.5,113.8,0,1,0,0,0,68.886,29.76,0,0,72.4,36.196,35.167,37547.8059,1067.5,117682.9617,78.01,11517.527,34.5,40.275,CH4,
4/29/2020,12:23.0,0,11538.64,116.93,0.193,13.23,42.403,0,60.006,22.56,0.586,1.492,1.398,11549,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,139.1,-3.7,114.02,0.85,0.123,0.027,0.025,0,137.4,133.9,131.1,124.2,119.3,113.9,0,1,0,0,0,68.873,29.76,0,0,72.4,36.19,35.163,37543.5351,1067.5,117713.925,78.039,11520.521,34.5,40.275,CH4,
4/29/2020,12:26.0,0,11541.64,117,0.193,13.24,42.414,0,60.002,22.59,0.586,1.492,1.398,11552,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-3.5,114.06,0.84,0.121,0.026,0.025,0,137.4,133.9,131.1,124.3,119.5,114.2,0,1,0,0,0,68.891,29.76,0,0,72.4,36.2,35.17,37551.009,1067.5,117744.8883,78.068,11523.514,34.5,40.275,CH4,
4/29/2020,12:29.0,0,11544.64,116.98,0.193,13.24,42.425,0,60,22.59,0.586,1.489,1.398,11555,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139,-3.8,114.1,0.84,0.12,0.027,0.025,0,137.4,134,131.1,124.3,119.4,114.3,0,1,0,0,0,68.875,29.76,0,0,72.4,36.206,35.177,37558.4829,1067.5,117776.9193,78.098,11526.51,34.5,40.275,CH4,
4/29/2020,12:32.0,0,11547.64,116.98,0.193,13.24,42.436,0,59.995,22.59,0.586,1.489,1.398,11558,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-3.7,114.14,0.84,0.124,0.027,0.025,0,137.4,134,131.1,124.3,119.5,114,0,1,0,0,0,68.888,29.76,0,0,72.4,36.18,35.15,37529.655,1067.5,117807.8826,78.127,11529.502,34.5,40.275,CH4,
4/29/2020,12:35.0,0,11550.64,117,0.193,13.25,42.447,0,59.996,22.6,0.586,1.491,1.398,11561,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-3.3,114.18,0.83,0.125,0.028,0.025,0,137.4,134,131.1,124.2,119.6,114,0,1,0,0,0,68.933,29.76,0,0,72.4,36.183,35.154,37533.9258,1067.5,117838.8459,78.156,11532.499,34.5,40.275,CH4,
4/29/2020,12:38.0,0,11553.64,116.98,0.193,13.24,42.458,0,59.994,22.59,0.586,1.489,1.398,11564,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-2.7,114.22,0.85,0.123,0.026,0.025,0,137.2,134,131.1,124.2,119.6,114,0,1,0,0,0,68.92,29.76,0,0,72.41,36.187,35.157,37537.1289,1067.5,117869.8092,78.185,11535.496,34.5,40.275,CH4,
4/29/2020,12:41.0,0,11556.65,117.03,0.193,13.25,42.469,0,59.992,22.61,0.586,1.491,1.398,11567,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,139,-3.1,114.26,0.84,0.122,0.027,0.026,0,137.2,134,131.1,124.1,119.6,114,0,1,0,0,0,68.897,29.76,0,0,72.41,36.2,35.17,37551.009,1067.5,117901.8402,78.215,11538.485,34.5,40.275,CH4,
4/29/2020,12:44.0,0,11559.64,116.98,0.193,13.24,42.48,0,59.992,22.59,0.586,1.495,1.398,11570,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-2.8,114.3,0.84,0.121,0.026,0.026,0,137.3,134,131.1,124.1,119.7,114.2,0,1,0,0,0,68.897,29.76,0,0,72.41,36.223,35.193,37575.5661,1067.5,117932.8035,78.244,11541.479,34.5,40.275,CH4,
4/29/2020,12:47.0,0,11562.64,116.96,0.193,13.24,42.491,0,59.992,22.58,0.586,1.491,1.398,11573,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.6,70.4,139.1,-2.8,114.34,0.85,0.125,0.027,0.025,0,137.3,133.9,131.1,124.1,119.5,114.2,0,1,0,0,0,68.855,29.76,0,0,72.41,36.187,35.157,37537.1289,1067.5,117963.7668,78.273,11544.474,34.5,40.275,CH4,
4/29/2020,12:50.0,0,11565.64,116.96,0.193,13.24,42.502,0,59.989,22.58,0.586,1.491,1.398,11576,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-4.2,114.4,0.84,0.124,0.026,0.028,0,137.4,134,131.2,124.2,119.6,114.1,0,1,0,0,0,68.936,29.76,0,0,72.41,36.213,35.18,37561.686,1067.5,117994.7301,78.302,11547.468,34.5,40.275,CH4,
4/29/2020,12:53.0,0,11568.64,116.95,0.193,13.23,42.513,0,59.986,22.58,0.586,1.49,1.398,11579,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-5.4,114.44,0.84,0.123,0.026,0.025,0,137.4,134,131.2,124.2,119.6,113.8,0,1,0,0,0,68.902,29.76,0,0,72.41,36.206,35.177,37558.4829,1067.5,118026.7611,78.332,11550.46,34.5,40.275,CH4,
4/29/2020,12:56.0,0,11571.64,116.97,0.193,13.24,42.524,0,59.985,22.59,0.586,1.492,1.398,11582,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.2,-8.1,114.48,0.84,0.123,0.025,0.028,0,137.4,134,131.2,124.2,119.6,113.7,0,1,0,0,0,68.936,29.76,0,0,72.41,36.19,35.16,37540.332,1067.5,118057.7244,78.361,11553.454,34.5,40.275,CH4,
4/29/2020,12:59.0,0,11574.64,116.96,0.193,13.24,42.535,0,59.987,22.58,0.586,1.49,1.398,11585,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-10.7,114.52,0.84,0.122,0.026,0.028,0,137.4,133.9,131.2,124.2,119.6,113.8,0,1,0,0,0,68.983,29.76,0,0,72.41,36.216,35.187,37569.1599,1067.5,118088.6877,78.39,11556.448,34.5,40.275,CH4,
4/29/2020,13:02.0,0,11577.64,117,0.193,13.25,42.546,0,59.986,22.6,0.586,1.492,1.397,11588,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-13.1,114.56,0.84,0.127,0.025,0.03,0,137.4,134,131.2,124.2,119.5,114,0,1,0,0,0,68.994,29.76,0,0,72.41,36.236,35.207,37590.5139,1067.5,118119.651,78.419,11559.443,34.5,40.275,CH4,
4/29/2020,13:05.0,0,11580.64,117,0.193,13.25,42.558,0,59.989,22.6,0.586,1.491,1.397,11591,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-16.7,114.6,0.83,0.126,0.024,0.026,0,137.4,134,131.1,124.2,119.6,114.1,0,1,0,0,0,69.012,29.76,0,0,72.41,36.2,35.17,37551.009,1067.5,118151.682,78.449,11562.434,34.5,40.275,CH4,
4/29/2020,13:08.0,0,11583.64,116.91,0.193,13.22,42.569,0,59.991,22.56,0.586,1.491,1.399,11594,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139.1,-19,114.64,0.84,0.125,0.024,0.028,0,137.4,133.9,131.1,124.2,119.5,114,0,1,0,0,0,69.03,29.76,0,0,72.41,36.233,35.203,37586.2431,1067.5,118182.6453,78.478,11565.431,34.5,40.275,CH4,
4/29/2020,13:11.0,0,11586.64,116.9,0.193,13.22,42.58,0,59.993,22.55,0.586,1.492,1.397,11597,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-20.5,114.68,0.83,0.123,0.024,0.03,0,137.3,134,131.1,124.2,119.5,113.9,0,1,0,0,0,69.046,29.76,0,0,72.41,36.213,35.183,37564.8891,1067.5,118213.6086,78.507,11568.423,34.5,40.275,CH4,
4/29/2020,13:14.0,0,11589.64,116.85,0.193,13.21,42.591,0,59.992,22.54,0.586,1.492,1.397,11600,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-22.5,114.72,0.84,0.124,0.024,0.03,0,137.3,134,131.1,124.2,119.6,114.1,0,1,0,0,0,69.017,29.76,0,0,72.41,36.196,35.167,37547.8059,1067.5,118244.5719,78.536,11571.419,34.5,40.275,CH4,
4/29/2020,13:17.0,0,11592.64,116.9,0.193,13.22,42.602,0,59.992,22.55,0.586,1.49,1.398,11603,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-23.3,114.78,0.83,0.127,0.023,0.029,0,137.4,134,131.1,124.2,119.6,114,0,1,0,0,0,69.059,29.76,0,0,72.41,36.213,35.183,37564.8891,1067.5,118276.6029,78.566,11574.411,34.5,40.275,CH4,
4/29/2020,13:20.0,0,11595.64,116.97,0.193,13.24,42.613,0,59.991,22.58,0.586,1.49,1.398,11606,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139,-24.4,114.82,0.84,0.128,0.024,0.028,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.046,29.76,0,0,72.41,36.21,35.183,37564.8891,1067.5,118307.5662,78.595,11577.404,34.5,40.275,CH4,
4/29/2020,13:23.0,0,11598.64,116.9,0.193,13.22,42.624,0,59.991,22.56,0.586,1.49,1.399,11609,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.5,139,-26.4,114.86,0.83,0.126,0.023,0.029,0,137.4,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.052,29.76,0,0,72.41,36.206,35.18,37561.686,1067.5,118338.5295,78.624,11580.402,34.5,40.275,CH4,
4/29/2020,13:26.0,0,11601.65,116.95,0.193,13.23,42.635,0,59.994,22.58,0.586,1.491,1.397,11612,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.5,139.1,-26.8,114.9,0.83,0.123,0.024,0.028,0,137.4,134,131.2,124.3,119.8,114.4,0,1,0,0,0,69.064,29.76,0,0,72.41,36.187,35.157,37537.1289,1067.5,118369.4928,78.653,11583.4,34.5,40.275,CH4,
4/29/2020,13:29.0,0,11604.65,116.91,0.193,13.22,42.646,0,59.993,22.56,0.586,1.489,1.398,11615,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.1,70.4,139.1,-26.9,114.94,0.84,0.129,0.024,0.029,0,137.4,134,131.2,124.2,119.7,114.3,0,1,0,0,0,69.035,29.76,0,0,72.42,36.2,35.17,37551.009,1067.5,118401.5238,78.683,11586.391,34.5,40.275,CH4,
4/29/2020,13:32.0,0,11607.65,116.94,0.193,13.23,42.657,0,59.992,22.57,0.586,1.491,1.398,11618,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-27.6,114.98,0.83,0.128,0.024,0.029,0.001,137.4,134,131.2,124.2,119.6,114.3,0,1,0,0,0,69.07,29.76,0,0,72.42,36.203,35.173,37554.2121,1067.5,118432.4871,78.712,11589.381,34.5,40.275,CH4,
4/29/2020,13:35.0,0,11610.64,116.9,0.193,13.22,42.668,0,59.991,22.56,0.586,1.489,1.399,11621,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.5,139.1,-26.5,115.02,0.85,0.126,0.024,0.027,0,137.4,134,131.2,124.2,119.7,114,0,1,0,0,0,69.052,29.76,0,0,72.42,36.226,35.197,37579.8369,1067.5,118463.4504,78.741,11592.376,34.5,40.275,CH4,
4/29/2020,13:38.0,0,11613.64,116.87,0.193,13.21,42.679,0,59.993,22.54,0.586,1.489,1.397,11624,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139,-25.3,115.06,0.84,0.124,0.024,0.026,0,137.4,134,131.1,124.2,119.7,114.1,0,1,0,0,0,69.082,29.76,0,0,72.42,36.183,35.154,37533.9258,1067.5,118495.4814,78.771,11595.367,34.5,40.275,CH4,
4/29/2020,13:41.0,0,11616.64,116.89,0.193,13.22,42.69,0,59.996,22.55,0.586,1.489,1.397,11627,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139,-24.9,115.1,0.83,0.123,0.024,0.027,0,137.4,134,131.1,124.2,119.8,114.2,0,1,0,0,0,69.075,29.76,0,0,72.42,36.206,35.177,37558.4829,1067.5,118526.4447,78.8,11598.365,34.5,40.275,CH4,
4/29/2020,13:44.0,0,11619.65,116.86,0.193,13.21,42.701,0,59.998,22.54,0.586,1.49,1.399,11630,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-23.5,115.15,0.84,0.128,0.025,0.028,0,137.4,134,131.1,124.2,119.8,114,0,1,0,0,0,69.075,29.76,0,0,72.42,36.213,35.183,37564.8891,1067.5,118557.408,78.829,11601.355,34.5,40.275,CH4,
4/29/2020,13:47.0,0,11622.64,116.88,0.193,13.21,42.712,0,59.999,22.54,0.586,1.49,1.398,11633,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-21.4,115.19,0.83,0.127,0.025,0.025,0,137.5,133.9,131.1,124.2,119.8,114.1,0,1,0,0,0,69.111,29.76,0,0,72.42,36.19,35.157,37537.1289,1067.5,118588.3713,78.858,11604.353,34.5,40.275,CH4,
4/29/2020,13:50.0,0,11625.65,116.92,0.193,13.22,42.723,0,60.002,22.56,0.586,1.491,1.398,11636,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,-22.9,115.23,0.83,0.126,0.025,0.026,0,137.5,133.9,131.1,124.1,119.8,114,0,1,0,0,0,69.104,29.76,0,0,72.42,36.196,35.167,37547.8059,1067.5,118620.4023,78.888,11607.343,34.5,40.275,CH4,
4/29/2020,13:53.0,0,11628.64,116.87,0.193,13.21,42.734,0,60.005,22.54,0.586,1.491,1.398,11639,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139,-22.7,115.28,0.84,0.124,0.024,0.028,0,137.5,133.9,131.1,124.2,119.8,113.8,0,1,0,0,0,69.127,29.76,0,0,72.42,36.203,35.173,37554.2121,1067.5,118651.3656,78.917,11610.34,34.5,40.275,CH4,
4/29/2020,13:56.0,0,11631.64,116.91,0.193,13.22,42.745,0,60.009,22.55,0.586,1.49,1.398,11642,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139.1,-24.1,115.32,0.84,0.122,0.026,0.026,0,137.5,133.9,131.2,124.2,119.6,113.9,0,1,0,0,0,69.111,29.76,0,0,72.42,36.236,35.207,37590.5139,1067.5,118682.3289,78.946,11613.335,34.5,40.275,CH4,
4/29/2020,13:59.0,0,11634.65,116.88,0.193,13.21,42.756,0,60.012,22.54,0.586,1.492,1.398,11645,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139,-25.2,115.36,0.85,0.129,0.025,0.028,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.133,29.76,0,0,72.42,36.19,35.16,37540.332,1067.5,118713.2922,78.975,11616.325,34.5,40.275,CH4,
4/29/2020,14:02.0,0,11637.64,116.94,0.193,13.23,42.767,0,60.016,22.56,0.586,1.493,1.398,11648,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,138.9,-26.4,115.4,0.84,0.128,0.024,0.027,0,137.5,134,131.2,124.2,119.5,114,0,1,0,0,0,69.151,29.76,0,0,72.42,36.216,35.187,37569.1599,1067.5,118744.2555,79.004,11619.321,34.5,40.275,CH4,
4/29/2020,14:05.0,0,11640.65,116.95,0.193,13.23,42.778,0,60.019,22.57,0.586,1.493,1.398,11651,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,138.9,-27.8,115.44,0.84,0.127,0.024,0.029,0,137.5,134,131.1,124.2,119.6,113.8,0,1,0,0,0,69.133,29.76,0,0,72.42,36.2,35.17,37551.009,1067.5,118776.2865,79.034,11622.313,34.5,40.275,CH4,
4/29/2020,14:08.0,0,11643.64,116.93,0.193,13.22,42.789,0,60.021,22.56,0.586,1.493,1.398,11654,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-26.5,115.48,0.84,0.126,0.024,0.029,0,137.4,134,131.1,124.2,119.7,114,0,1,0,0,0,69.156,29.76,0,0,72.42,36.243,35.213,37596.9201,1067.5,118807.2498,79.063,11625.309,34.5,40.275,CH4,
4/29/2020,14:11.0,0,11646.64,116.91,0.193,13.21,42.8,0,60.021,22.55,0.586,1.491,1.397,11657,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-23.7,115.52,0.84,0.123,0.024,0.028,0,137.4,134,131.1,124.2,119.8,114,0,1,0,0,0,69.145,29.76,0,0,72.43,36.226,35.193,37575.5661,1067.5,118838.2131,79.092,11628.305,34.5,40.275,CH4,
4/29/2020,14:14.0,0,11649.65,116.88,0.193,13.21,42.811,0,60.023,22.53,0.586,1.49,1.398,11660,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-20.4,115.57,0.83,0.122,0.024,0.027,0,137.4,134,131.1,124.2,119.7,113.9,0,1,0,0,0,69.197,29.76,0,0,72.43,36.196,35.163,37543.5351,1067.5,118870.2441,79.122,11631.294,34.5,40.275,CH4,
4/29/2020,14:17.0,0,11652.64,116.87,0.193,13.21,42.822,0,60.02,22.53,0.586,1.492,1.398,11663,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139,-15.7,115.61,0.83,0.126,0.024,0.028,0,137.4,134,131.1,124.3,119.6,113.7,0,1,0,0,0,69.215,29.76,0,0,72.43,36.236,35.203,37586.2431,1067.5,118901.2074,79.151,11634.29,34.5,40.275,CH4,
4/29/2020,14:20.0,0,11655.65,116.83,0.193,13.19,42.833,0,60.021,22.51,0.586,1.489,1.398,11666,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139,-10.7,115.65,0.84,0.125,0.025,0.029,0,137.4,134,131.1,124.2,119.6,113.9,0,1,0,0,0,69.232,29.76,0,0,72.43,36.203,35.17,37551.009,1067.5,118932.1707,79.18,11637.281,34.5,40.275,CH4,
4/29/2020,14:23.0,0,11658.64,116.9,0.193,13.21,42.844,0,60.019,22.55,0.586,1.488,1.398,11669,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139,-7.8,115.69,0.84,0.122,0.025,0.03,0,137.4,134,131.1,124.2,119.7,114.3,0,1,0,0,0,69.226,29.76,0,0,72.43,36.226,35.193,37575.5661,1067.5,118963.134,79.209,11640.277,34.5,40.275,CH4,
4/29/2020,14:26.0,0,11661.65,116.96,0.193,13.23,42.855,0,60.016,22.57,0.586,1.492,1.398,11672,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-5.3,115.73,0.84,0.12,0.026,0.029,0,137.4,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.221,29.76,0,0,72.43,36.183,35.15,37529.655,1067.5,118995.165,79.239,11643.271,34.5,40.275,CH4,
4/29/2020,14:29.0,0,11664.64,116.88,0.193,13.21,42.866,0,60.013,22.54,0.586,1.49,1.398,11675,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-3.8,115.78,0.84,0.125,0.026,0.028,0,137.4,134,131.2,124.1,119.8,114.2,0,1,0,0,0,69.244,29.76,0,0,72.43,36.223,35.19,37572.363,1067.5,119026.1283,79.268,11646.264,34.5,40.275,CH4,
4/29/2020,14:32.0,0,11667.64,116.86,0.193,13.2,42.877,0,60.009,22.53,0.586,1.493,1.398,11678,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.5,139.1,-2.4,115.82,0.84,0.125,0.027,0.027,0,137.4,134,131.2,124.2,119.7,114.1,0,1,0,0,0,69.215,29.76,0,0,72.43,36.239,35.203,37586.2431,1067.5,119057.0916,79.297,11649.257,34.5,40.275,CH4,
4/29/2020,14:35.0,0,11670.64,116.83,0.193,13.2,42.888,0,60.005,22.52,0.586,1.488,1.398,11681,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.6,70.5,139.1,-2.2,115.86,0.84,0.123,0.027,0.027,0.001,137.4,133.9,131.2,124.1,119.7,113.9,0,1,0,0,0,69.25,29.76,0,0,72.43,36.2,35.167,37547.8059,1067.5,119088.0549,79.326,11652.249,34.5,40.275,CH4,
4/29/2020,14:38.0,0,11673.64,116.89,0.193,13.21,42.899,0,60.003,22.55,0.586,1.491,1.398,11684,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-2.6,115.9,0.84,0.121,0.026,0.025,0,137.4,133.9,131.2,124.2,119.8,114,0,1,0,0,0,69.226,29.76,0,0,72.43,36.206,35.17,37551.009,1067.5,119120.0859,79.356,11655.243,34.5,40.275,CH4,
4/29/2020,14:41.0,0,11676.64,116.91,0.193,13.22,42.91,0,60.004,22.56,0.586,1.492,1.398,11687,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.5,139.1,-2.3,115.95,0.84,0.119,0.027,0.027,-0.001,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.266,29.76,0,0,72.43,36.21,35.173,37554.2121,1067.5,119151.0492,79.385,11658.241,34.5,40.275,CH4,
4/29/2020,14:44.0,0,11679.65,116.99,0.193,13.24,42.921,0,60.001,22.59,0.586,1.489,1.398,11690,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.5,139.1,-2.6,115.99,0.84,0.125,0.027,0.024,0,137.4,134,131.1,124.3,119.8,113.9,0,1,0,0,0,69.266,29.76,0,0,72.43,36.216,35.18,37561.686,1067.5,119182.0125,79.414,11661.232,34.5,40.275,CH4,
4/29/2020,14:47.0,0,11682.64,116.96,0.193,13.23,42.932,0,59.998,22.58,0.586,1.494,1.397,11693,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139,-2.6,116.03,0.84,0.123,0.026,0.026,-0.001,137.4,134,131.1,124.3,119.7,114,0,1,0,0,0,69.255,29.76,0,0,72.44,36.22,35.183,37564.8891,1067.5,119212.9758,79.443,11664.226,34.5,40.275,CH4,
4/29/2020,14:50.0,0,11685.64,116.88,0.193,13.21,42.943,0,59.999,22.54,0.586,1.495,1.397,11696,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-2.6,116.07,0.84,0.122,0.026,0.025,0,137.4,134,131.1,124.3,119.6,114.2,0,1,0,0,0,69.273,29.76,0,0,72.44,36.196,35.163,37543.5351,1067.5,119245.0068,79.473,11667.218,34.5,40.275,CH4,
4/29/2020,14:53.0,0,11688.64,116.94,0.193,13.23,42.954,0,59.998,22.57,0.586,1.49,1.397,11699,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139,-2.2,116.11,0.84,0.121,0.027,0.029,0,137.4,134,131.2,124.3,119.5,114,0,1,0,0,0,69.273,29.76,0,0,72.44,36.22,35.183,37564.8891,1067.5,119275.9701,79.502,11670.215,34.5,40.275,CH4,
4/29/2020,14:56.0,0,11691.65,116.97,0.193,13.24,42.965,0,59.996,22.58,0.586,1.489,1.397,11702,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139,-2.1,116.15,0.84,0.12,0.027,0.025,-0.001,137.4,134,131.2,124.3,119.5,114.2,0,1,0,0,0,69.26,29.76,0,0,72.44,36.233,35.193,37575.5661,1067.5,119306.9334,79.531,11673.208,34.5,40.275,CH4,
4/29/2020,14:59.0,0,11694.64,116.96,0.193,13.23,42.976,0,59.996,22.58,0.586,1.494,1.397,11705,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.4,139.2,-2.5,116.19,0.84,0.125,0.027,0.027,0,137.4,134,131.1,124.2,119.4,114.3,0,1,0,0,0,69.25,29.76,0,0,72.44,36.196,35.163,37543.5351,1067.5,119337.8967,79.56,11676.192,34.5,40.275,CH4,
4/29/2020,15:02.0,0,11697.64,116.98,0.193,13.24,42.987,0,59.994,22.58,0.586,1.492,1.397,11708,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-3.1,116.23,0.84,0.125,0.027,0.026,0,137.4,134,131.2,124.3,119.6,114.2,0,1,0,0,0,69.289,29.76,0,0,72.44,36.22,35.183,37564.8891,1067.5,119369.9277,79.59,11679.194,34.5,40.275,CH4,
4/29/2020,15:05.0,0,11700.64,116.93,0.193,13.23,42.998,0,59.995,22.57,0.586,1.494,1.398,11711,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-4.2,116.28,0.84,0.123,0.026,0.025,0,137.4,134,131.2,124.3,119.6,113.9,0,1,0,0,0,69.307,29.76,0,0,72.44,36.236,35.2,37583.04,1067.5,119400.891,79.619,11682.186,34.5,40.275,CH4,
4/29/2020,15:08.0,0,11703.64,116.99,0.193,13.24,43.009,0,59.995,22.59,0.586,1.492,1.398,11714,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-4.4,116.32,0.83,0.122,0.026,0.025,0,137.4,134,131.1,124.3,119.7,113.7,0,1,0,0,0,69.278,29.76,0,0,72.44,36.21,35.173,37554.2121,1067.5,119431.8543,79.648,11685.18,34.5,40.275,CH4,
4/29/2020,15:11.0,0,11706.64,116.93,0.193,13.22,43.02,0,59.994,22.56,0.586,1.493,1.397,11717,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139.1,-5.2,116.37,0.84,0.12,0.026,0.027,0,137.4,134,131.1,124.3,119.7,113.8,0,1,0,0,0,69.244,29.76,0,0,72.44,36.233,35.197,37579.8369,1067.5,119463.8853,79.678,11688.172,34.5,40.275,CH4,
4/29/2020,15:14.0,0,11709.64,116.95,0.193,13.23,43.031,0,59.993,22.58,0.586,1.49,1.398,11720,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139.1,-6.5,116.41,0.85,0.125,0.025,0.028,-0.001,137.4,134,131.1,124.3,119.6,113.9,0,1,0,0,0,69.289,29.76,0,0,72.45,36.216,35.18,37561.686,1067.5,119494.8486,79.707,11691.169,34.5,40.275,CH4,
4/29/2020,15:17.0,0,11712.64,116.94,0.193,13.23,43.042,0,59.993,22.57,0.586,1.492,1.397,11723,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-8.3,116.45,0.84,0.125,0.025,0.027,0,137.4,134,131.1,124.2,119.6,113.9,0,1,0,0,0,69.266,29.76,0,0,72.45,36.233,35.197,37579.8369,1067.5,119525.8119,79.736,11694.159,34.5,40.275,CH4,
4/29/2020,15:20.0,0,11715.64,116.92,0.193,13.22,43.053,0,59.996,22.56,0.586,1.49,1.398,11726,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139,-8.3,116.49,0.84,0.124,0.025,0.028,0,137.4,134.1,131.2,124.2,119.6,114.1,0,1,0,0,0,69.302,29.76,0,0,72.45,36.256,35.22,37604.394,1067.5,119556.7752,79.765,11697.155,34.5,40.275,CH4,
4/29/2020,15:23.0,0,11718.64,116.93,0.193,13.22,43.064,0,59.998,22.56,0.586,1.491,1.397,11729,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-10.1,116.53,0.83,0.122,0.025,0.03,0,137.4,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.266,29.76,0,0,72.45,36.246,35.21,37593.717,1067.5,119587.7385,79.794,11700.15,34.5,40.275,CH4,
4/29/2020,15:26.0,0,11721.65,116.95,0.193,13.23,43.075,0,60,22.57,0.586,1.493,1.397,11732,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-8.9,116.57,0.83,0.128,0.025,0.027,0,137.4,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,69.296,29.76,0,0,72.46,36.23,35.193,37575.5661,1067.5,119619.7695,79.824,11703.141,34.5,40.275,CH4,
4/29/2020,15:29.0,0,11724.64,116.93,0.193,13.22,43.086,0,60,22.56,0.586,1.493,1.397,11735,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.5,139.1,-10.6,116.61,0.84,0.127,0.025,0.029,0,137.4,134.1,131.3,124.3,119.5,114.2,0,1,0,0,0,69.318,29.76,0,0,72.46,36.239,35.203,37586.2431,1067.5,119650.7328,79.853,11706.137,34.5,40.275,CH4,
4/29/2020,15:32.0,0,11727.65,116.94,0.193,13.22,43.097,0,60.002,22.57,0.586,1.492,1.397,11738,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-10.7,116.65,0.84,0.124,0.024,0.027,0,137.4,134.1,131.2,124.2,119.6,114,0,1,0,0,0,69.313,29.76,0,0,72.46,36.239,35.203,37586.2431,1067.5,119681.6961,79.882,11709.131,34.5,40.275,CH4,
4/29/2020,15:35.0,0,11730.65,116.91,0.193,13.22,43.108,0,60.002,22.55,0.586,1.496,1.397,11741,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-10.8,116.69,0.84,0.125,0.025,0.029,0,137.4,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.325,29.76,0,0,72.46,36.223,35.187,37569.1599,1067.5,119713.7271,79.912,11712.125,34.5,40.275,CH4,
4/29/2020,15:38.0,0,11733.64,116.95,0.193,13.23,43.119,0,60.006,22.57,0.586,1.491,1.397,11744,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.1,-10,116.73,0.84,0.122,0.025,0.027,0,137.4,134,131.2,124.3,119.7,114,0,1,0,0,0,69.307,29.76,0,0,72.46,36.249,35.213,37596.9201,1067.5,119744.6904,79.941,11715.118,34.5,40.275,CH4,
4/29/2020,15:41.0,0,11736.65,116.85,0.193,13.2,43.13,0,60.008,22.53,0.586,1.491,1.398,11747,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139,-8.3,116.78,0.84,0.121,0.025,0.03,-0.001,137.4,134,131.2,124.3,119.7,114,0,1,0,0,0,69.341,29.76,0,0,72.46,36.216,35.18,37561.686,1067.5,119775.6537,79.97,11718.112,34.5,40.275,CH4,
4/29/2020,15:44.0,0,11739.64,116.91,0.193,13.21,43.141,0,60.009,22.55,0.586,1.491,1.397,11750,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-7.5,116.83,0.84,0.126,0.026,0.026,0,137.4,134,131.1,124.3,119.8,114.2,0,1,0,0,0,69.318,29.76,0,0,72.46,36.226,35.19,37572.363,1067.5,119807.6847,80,11721.108,34.5,40.275,CH4,
4/29/2020,15:47.0,0,11742.65,116.95,0.193,13.22,43.152,0,60.01,22.57,0.586,1.489,1.398,11753,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.5,139.1,-6.7,116.87,0.84,0.124,0.026,0.026,0,137.4,134,131.1,124.2,119.8,114,0,1,0,0,0,69.313,29.76,0,0,72.46,36.249,35.213,37596.9201,1067.5,119838.648,80.029,11724.1,34.5,40.275,CH4,
4/29/2020,15:50.0,0,11745.65,116.9,0.193,13.21,43.163,0,60.006,22.54,0.586,1.492,1.398,11756,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-5.5,116.91,0.84,0.123,0.026,0.026,0,137.4,134,131.1,124.2,119.8,113.7,0,1,0,0,0,69.349,29.76,0,0,72.46,36.246,35.21,37593.717,1067.5,119869.6113,80.058,11727.092,34.5,40.275,CH4,
4/29/2020,15:53.0,0,11748.65,116.92,0.193,13.22,43.174,0,60.008,22.55,0.586,1.493,1.397,11759,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.5,139.1,-4.6,116.95,0.84,0.121,0.026,0.03,0,137.4,134,131.1,124.2,119.6,113.7,0,1,0,0,0,69.349,29.76,0,0,72.46,36.246,35.207,37590.5139,1067.5,119900.5746,80.087,11730.083,34.5,40.275,CH4,
4/29/2020,15:56.0,0,11751.64,116.83,0.193,13.19,43.185,0,60.005,22.52,0.586,1.491,1.398,11762,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.1,-4,116.99,0.84,0.126,0.026,0.029,0,137.5,134,131.2,124.3,119.7,113.5,0,1,0,0,0,69.341,29.76,0,0,72.47,36.236,35.2,37583.04,1067.5,119931.5379,80.116,11733.077,34.5,40.275,CH4,
4/29/2020,15:59.0,0,11754.64,116.96,0.193,13.23,43.196,0,60.004,22.57,0.586,1.49,1.397,11765,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-3.9,117.03,0.83,0.126,0.027,0.027,0,137.5,134,131.2,124.2,119.6,113.7,0,1,0,0,0,69.341,29.76,0,0,72.47,36.236,35.2,37583.04,1067.5,119963.5689,80.146,11736.074,34.5,40.275,CH4,
