FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,16:02.0,0,11757.65,116.99,0.193,13.24,43.207,0,60.002,22.59,0.586,1.493,1.398,11768,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,139.1,-3.1,117.07,0.84,0.125,0.027,0.027,0,137.4,134,131.2,124.2,119.4,113.8,0,1,0,0,0,69.336,29.76,0,0,72.47,36.246,35.21,37593.717,1067.5,119994.5322,80.175,11739.065,34.5,40.275,CH4,
4/29/2020,16:05.0,0,11760.64,116.96,0.193,13.23,43.218,0,60.001,22.57,0.586,1.491,1.398,11771,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-2.7,117.11,0.84,0.122,0.027,0.026,0,137.4,134,131.2,124.2,119.6,113.8,0,1,0,0,0,69.349,29.76,0,0,72.47,36.23,35.193,37575.5661,1067.5,120025.4955,80.204,11742.061,34.5,40.275,CH4,
4/29/2020,16:08.0,0,11763.64,117.01,0.193,13.24,43.229,0,60.002,22.59,0.586,1.492,1.397,11774,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.5,139.1,-2.6,117.17,0.84,0.121,0.027,0.026,0,137.4,134,131.2,124.2,119.6,114,0,1,0,0,0,69.365,29.76,0,0,72.47,36.213,35.177,37558.4829,1067.5,120057.5265,80.234,11745.058,34.5,40.275,CH4,
4/29/2020,16:11.0,0,11766.64,116.94,0.193,13.22,43.241,0,60.002,22.56,0.586,1.491,1.397,11777,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.5,139.1,-2.1,117.21,0.84,0.125,0.027,0.027,0,137.4,133.9,131.2,124.2,119.6,114,0,1,0,0,0,69.359,29.76,0,0,72.47,36.22,35.183,37564.8891,1067.5,120088.4898,80.263,11748.049,34.5,40.275,CH4,
4/29/2020,16:14.0,0,11769.64,116.98,0.193,13.23,43.252,0,60.004,22.58,0.586,1.491,1.397,11780,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,139.1,-2.3,117.25,0.84,0.125,0.027,0.027,0,137.4,134,131.1,124.2,119.2,113.8,0,1,0,0,0,69.341,29.76,0,0,72.47,36.249,35.21,37593.717,1067.5,120119.4531,80.292,11751.042,34.5,40.275,CH4,
4/29/2020,16:17.0,0,11772.64,116.98,0.193,13.23,43.263,0,60.007,22.58,0.586,1.491,1.397,11783,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-1.3,117.29,0.84,0.123,0.026,0.027,0,137.5,133.9,131.1,124.2,119.6,114,0,1,0,0,0,69.365,29.76,0,0,72.47,36.236,35.2,37583.04,1067.5,120150.4164,80.321,11754.035,34.5,40.275,CH4,
4/29/2020,16:20.0,0,11775.65,117.02,0.193,13.24,43.274,0,60.008,22.59,0.586,1.49,1.397,11786,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-1.9,117.33,0.84,0.122,0.026,0.027,0,137.5,133.9,131.1,124.3,119.6,113.9,0,1,0,0,0,69.399,29.76,0,0,72.47,36.216,35.18,37561.686,1067.5,120182.4474,80.351,11757.029,34.5,40.275,CH4,
4/29/2020,16:23.0,0,11778.64,117.02,0.193,13.24,43.285,0,60.012,22.6,0.586,1.49,1.398,11789,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-2.4,117.37,0.84,0.121,0.028,0.026,0,137.4,134,131.1,124.3,119.7,113.9,0,1,0,0,0,69.383,29.76,0,0,72.48,36.223,35.183,37564.8891,1067.5,120213.4107,80.38,11760.024,34.5,40.275,CH4,
4/29/2020,16:26.0,0,11781.65,116.97,0.193,13.23,43.296,0,60.013,22.57,0.586,1.496,1.397,11792,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-1.9,117.41,0.84,0.126,0.028,0.025,0,137.4,134,131.1,124.2,119.8,114.2,0,1,0,0,0,69.354,29.76,0,0,72.48,36.233,35.197,37579.8369,1067.5,120244.374,80.409,11763.017,34.5,40.275,CH4,
4/29/2020,16:29.0,0,11784.64,117.04,0.193,13.25,43.307,0,60.013,22.6,0.586,1.491,1.397,11795,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.5,139.1,-3.5,117.45,0.83,0.124,0.027,0.024,0,137.4,134,131.1,124.2,119.8,114,0,1,0,0,0,69.399,29.76,0,0,72.48,36.23,35.19,37572.363,1067.5,120276.405,80.439,11766.013,34.5,40.275,CH4,
4/29/2020,16:32.0,0,11787.64,117,0.193,13.24,43.318,0,60.015,22.59,0.586,1.491,1.397,11798,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.5,139,-6,117.49,0.84,0.123,0.026,0.024,0,137.4,134,131.2,124.3,119.6,113.9,0,1,0,0,0,69.406,29.76,0,0,72.48,36.226,35.187,37569.1599,1067.5,120307.3683,80.468,11769.013,34.5,40.275,CH4,
4/29/2020,16:35.0,0,11790.65,116.98,0.193,13.23,43.329,0,60.014,22.58,0.586,1.492,1.397,11801,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.5,138.9,-7.9,117.55,0.84,0.123,0.027,0.025,0,137.4,134,131.1,124.3,119.5,114,0,1,0,0,0,69.394,29.76,0,0,72.48,36.239,35.2,37583.04,1067.5,120338.3316,80.497,11772,34.5,40.275,CH4,
4/29/2020,16:38.0,0,11793.64,116.98,0.193,13.23,43.34,0,60.013,22.58,0.586,1.492,1.396,11804,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139,-11.1,117.59,0.84,0.122,0.026,0.025,0,137.4,134,131.1,124.3,119.6,114.3,0,1,0,0,0,69.44,29.76,0,0,72.48,36.216,35.177,37558.4829,1067.5,120369.2949,80.526,11774.988,34.5,40.275,CH4,
4/29/2020,16:41.0,0,11796.64,116.98,0.193,13.23,43.351,0,60.015,22.57,0.586,1.492,1.396,11807,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.5,139.1,-14.5,117.63,0.84,0.127,0.027,0.025,0,137.4,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.394,29.76,0,0,72.49,36.216,35.177,37558.4829,1067.5,120400.2582,80.555,11777.984,34.5,40.275,CH4,
4/29/2020,16:44.0,0,11799.64,117.01,0.193,13.24,43.362,0,60.016,22.59,0.586,1.491,1.396,11810,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-17.1,117.67,0.84,0.125,0.026,0.025,0,137.4,134,131.1,124.2,119.6,114,0,1,0,0,0,69.406,29.76,0,0,72.49,36.243,35.203,37586.2431,1067.5,120432.2892,80.585,11780.983,34.5,40.275,CH4,
4/29/2020,16:47.0,0,11802.65,116.97,0.193,13.23,43.373,0,60.019,22.57,0.586,1.49,1.397,11813,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-21.1,117.71,0.84,0.124,0.024,0.026,0,137.4,134,131.1,124.2,119.5,114.3,0,1,0,0,0,69.446,29.76,0,0,72.49,36.239,35.197,37579.8369,1067.5,120463.2525,80.614,11783.976,34.5,40.275,CH4,
4/29/2020,16:50.0,0,11805.65,117.03,0.193,13.24,43.384,0,60.018,22.59,0.586,1.491,1.396,11816,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-24.3,117.75,0.83,0.124,0.024,0.026,0,137.4,134,131.1,124.2,119.5,114.6,0,1,0,0,0,69.406,29.76,0,0,72.49,36.22,35.18,37561.686,1067.5,120494.2158,80.643,11786.973,34.5,40.275,CH4,
4/29/2020,16:53.0,0,11808.64,117.04,0.193,13.25,43.395,0,60.019,22.6,0.586,1.49,1.397,11819,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139,-26.3,117.79,0.83,0.123,0.024,0.028,0,137.4,134,131.1,124.2,119.6,114.3,0,1,0,0,0,69.43,29.76,0,0,72.49,36.256,35.216,37600.1232,1067.5,120526.2468,80.673,11789.962,34.5,40.275,CH4,
4/29/2020,16:56.0,0,11811.64,117.01,0.193,13.24,43.406,0,60.02,22.59,0.586,1.491,1.397,11822,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.5,139.1,-27,117.83,0.84,0.129,0.024,0.028,0,137.4,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.464,29.76,0,0,72.49,36.216,35.177,37558.4829,1067.5,120557.2101,80.702,11792.958,34.5,40.275,CH4,
4/29/2020,16:59.0,0,11814.65,117.01,0.193,13.24,43.417,0,60.02,22.59,0.586,1.49,1.397,11825,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-26,117.87,0.84,0.128,0.024,0.027,0,137.4,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.475,29.76,0,0,72.49,36.206,35.17,37551.009,1067.5,120588.1734,80.731,11795.952,34.5,40.275,CH4,
4/29/2020,17:02.0,0,11817.65,116.95,0.193,13.22,43.428,0,60.021,22.56,0.586,1.494,1.397,11828,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-23.6,117.91,0.84,0.125,0.023,0.03,-0.001,137.5,134,131.2,124.3,119.6,114.4,0,1,0,0,0,69.422,29.76,0,0,72.49,36.22,35.18,37561.686,1067.5,120619.1367,80.76,11798.946,34.5,40.275,CH4,
4/29/2020,17:05.0,0,11820.65,116.98,0.193,13.23,43.439,0,60.021,22.58,0.586,1.492,1.397,11831,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.5,138.9,-20.9,117.95,0.84,0.124,0.023,0.027,0,137.4,134,131.2,124.2,119.6,114.3,0,1,0,0,0,69.44,29.76,0,0,72.5,36.246,35.207,37590.5139,1067.5,120651.1677,80.79,11801.937,34.5,40.275,CH4,
4/29/2020,17:08.0,0,11823.64,117.03,0.193,13.24,43.45,0,60.02,22.59,0.586,1.493,1.397,11834,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,138.9,-15.9,118,0.84,0.128,0.025,0.028,0,137.5,134,131.3,124.2,119.7,114.3,0,1,0,0,0,69.464,29.76,0,0,72.5,36.249,35.21,37593.717,1067.5,120682.131,80.819,11804.934,34.5,40.275,CH4,
4/29/2020,17:11.0,0,11826.65,117.05,0.193,13.25,43.461,0,60.021,22.6,0.586,1.49,1.397,11837,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139,-11.3,118.05,0.84,0.128,0.025,0.029,0,137.5,133.9,131.2,124.2,119.8,114.3,0,1,0,0,0,69.446,29.76,0,0,72.5,36.23,35.19,37572.363,1067.5,120713.0943,80.848,11807.925,34.5,40.275,CH4,
4/29/2020,17:14.0,0,11829.64,117.04,0.193,13.24,43.472,0,60.021,22.6,0.586,1.493,1.398,11840,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-7.3,118.09,0.84,0.125,0.026,0.027,0,137.4,133.9,131.2,124.2,119.6,114.2,0,1,0,0,0,69.458,29.76,0,0,72.51,36.236,35.197,37579.8369,1067.5,120745.1253,80.878,11810.921,34.5,40.275,CH4,
4/29/2020,17:17.0,0,11832.64,116.98,0.193,13.23,43.483,0,60.024,22.57,0.586,1.491,1.397,11843,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-4.6,118.13,0.84,0.122,0.026,0.027,0,137.4,134,131.1,124.2,119.5,114.2,0,1,0,0,0,69.422,29.76,0,0,72.51,36.216,35.177,37558.4829,1067.5,120776.0886,80.907,11813.915,34.5,40.275,CH4,
4/29/2020,17:20.0,0,11835.64,117.03,0.193,13.24,43.494,0,60.028,22.59,0.586,1.491,1.398,11846,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-2.5,118.17,0.84,0.121,0.027,0.028,0,137.5,134,131.2,124.3,119.6,114.2,0,1,0,0,0,69.43,29.76,0,0,72.51,36.256,35.213,37596.9201,1067.5,120807.0519,80.936,11816.913,34.5,40.275,CH4,
4/29/2020,17:23.0,0,11838.65,117.02,0.193,13.24,43.505,0,60.026,22.59,0.586,1.49,1.396,11849,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-2.5,118.21,0.84,0.12,0.027,0.025,0,137.5,134,131.1,124.3,119.7,114.3,0,1,0,0,0,69.435,29.76,0,0,72.51,36.223,35.183,37564.8891,1067.5,120838.0152,80.965,11819.903,34.5,40.275,CH4,
4/29/2020,17:26.0,0,11841.65,117.05,0.193,13.25,43.516,0,60.023,22.6,0.586,1.494,1.397,11852,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-5.4,118.25,0.84,0.125,0.027,0.025,0,137.5,134,131.1,124.3,119.8,114.5,0,1,0,0,0,69.422,29.76,0,0,72.51,36.263,35.22,37604.394,1067.5,120868.9785,80.994,11822.895,34.5,40.275,CH4,
4/29/2020,17:29.0,0,11844.64,117.02,0.193,13.24,43.527,0,60.022,22.59,0.586,1.49,1.397,11855,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-9.7,118.29,0.84,0.125,0.026,0.025,0,137.4,134.1,131.1,124.3,119.8,114.6,0,1,0,0,0,69.417,29.76,0,0,72.51,36.23,35.19,37572.363,1067.5,120901.0095,81.024,11825.891,34.5,40.275,CH4,
4/29/2020,17:32.0,0,11847.65,117,0.193,13.24,43.538,0,60.016,22.58,0.586,1.49,1.397,11858,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139,-14.8,118.34,0.85,0.124,0.025,0.024,-0.001,137.4,134,131.2,124.3,119.7,114.4,0,1,0,0,0,69.399,29.76,0,0,72.51,36.239,35.2,37583.04,1067.5,120931.9728,81.053,11828.885,34.5,40.275,CH4,
4/29/2020,17:35.0,0,11850.64,117.04,0.193,13.25,43.549,0,60.013,22.6,0.586,1.491,1.397,11861,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-18.3,118.38,0.84,0.122,0.025,0.025,0,137.4,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.412,29.76,0,0,72.51,36.23,35.19,37572.363,1067.5,120962.9361,81.082,11831.88,34.5,40.275,CH4,
4/29/2020,17:38.0,0,11853.65,117.02,0.193,13.24,43.56,0,60.014,22.59,0.586,1.49,1.397,11864,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.2,-20.1,118.42,0.83,0.122,0.026,0.028,0,137.4,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.406,29.76,0,0,72.51,36.223,35.183,37564.8891,1067.5,120994.9671,81.112,11834.873,34.5,40.275,CH4,
4/29/2020,17:41.0,0,11856.65,117.02,0.193,13.24,43.571,0,60.013,22.59,0.586,1.49,1.397,11867,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-22.4,118.46,0.84,0.127,0.025,0.027,0,137.4,134,131.1,124.3,119.8,114.5,0,1,0,0,0,69.412,29.76,0,0,72.52,36.246,35.203,37586.2431,1067.5,121025.9304,81.141,11837.866,34.5,40.275,CH4,
4/29/2020,17:44.0,0,11859.65,117.05,0.193,13.25,43.582,0,60.012,22.61,0.586,1.492,1.397,11870,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-24,118.5,0.84,0.126,0.025,0.026,0,137.5,134,131.2,124.3,119.8,114.6,0,1,0,0,0,69.451,29.76,0,0,72.52,36.23,35.19,37572.363,1067.5,121056.8937,81.17,11840.861,34.5,40.275,CH4,
4/29/2020,17:47.0,0,11862.65,116.97,0.193,13.23,43.593,0,60.011,22.57,0.586,1.491,1.397,11873,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-25.7,118.55,0.84,0.125,0.024,0.027,0,137.5,134,131.2,124.3,119.8,114.6,0,1,0,0,0,69.446,29.76,0,0,72.52,36.256,35.216,37600.1232,1067.5,121088.9247,81.2,11843.856,34.5,40.275,CH4,
4/29/2020,17:50.0,0,11865.65,117.03,0.193,13.24,43.605,0,60.012,22.6,0.586,1.491,1.396,11876,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.5,139.1,-26.7,118.59,0.83,0.124,0.024,0.029,0,137.4,134,131.2,124.3,119.8,114.5,0,1,0,0,0,69.475,29.76,0,0,72.52,36.21,35.17,37551.009,1067.5,121119.888,81.229,11846.851,34.5,40.275,CH4,
4/29/2020,17:53.0,0,11868.65,116.97,0.193,13.23,43.616,0,60.01,22.57,0.586,1.492,1.397,11879,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-26.7,118.63,0.84,0.124,0.025,0.03,0,137.5,134,131.2,124.3,119.8,114.5,0,1,0,0,0,69.464,29.76,0,0,72.52,36.239,35.2,37583.04,1067.5,121150.8513,81.258,11849.845,34.5,40.275,CH4,
4/29/2020,17:56.0,0,11871.65,117.07,0.193,13.25,43.627,0,60.008,22.61,0.586,1.492,1.396,11882,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.5,139,-26,118.67,0.84,0.128,0.023,0.03,0,137.4,134,131.2,124.3,119.7,114.5,0,1,0,0,0,69.475,29.76,0,0,72.52,36.249,35.21,37593.717,1067.5,121181.8146,81.287,11852.837,34.5,40.275,CH4,
4/29/2020,17:59.0,0,11874.65,117.08,0.193,13.26,43.638,0,60.007,22.62,0.586,1.489,1.397,11885,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.5,139,-25.1,118.71,0.84,0.126,0.023,0.026,0,137.4,134,131.2,124.3,119.8,114.6,0,1,0,0,0,69.451,29.76,0,0,72.52,36.216,35.177,37558.4829,1067.5,121212.7779,81.316,11855.832,34.5,40.275,CH4,
4/29/2020,18:02.0,0,11877.65,117.05,0.193,13.25,43.649,0,60.006,22.61,0.586,1.491,1.396,11888,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139,-24.6,118.76,0.84,0.126,0.023,0.029,0,137.4,134,131.2,124.2,119.6,114.4,0,1,0,0,0,69.482,29.76,0,0,72.52,36.216,35.177,37558.4829,1067.5,121244.8089,81.346,11858.825,34.5,40.275,CH4,
4/29/2020,18:05.0,0,11880.65,117.02,0.193,13.24,43.66,0,60.006,22.6,0.586,1.493,1.397,11891,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.5,139.1,-24.5,118.8,0.84,0.125,0.023,0.029,0,137.4,134,131.2,124.2,119.7,114.2,0,1,0,0,0,69.511,29.76,0,0,72.52,36.246,35.203,37586.2431,1067.5,121275.7722,81.375,11861.817,34.5,40.275,CH4,
4/29/2020,18:08.0,0,11883.64,117.01,0.193,13.24,43.671,0,60.005,22.59,0.586,1.491,1.397,11894,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-23.9,118.84,0.83,0.123,0.024,0.028,0,137.5,133.9,131.2,124.2,119.6,114,0,1,0,0,0,69.503,29.76,0,0,72.53,36.256,35.213,37596.9201,1067.5,121306.7355,81.404,11864.81,34.5,40.275,CH4,
4/29/2020,18:11.0,0,11886.65,117,0.193,13.24,43.682,0,60.002,22.58,0.586,1.495,1.397,11897,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.5,139.1,-23.3,118.88,0.84,0.129,0.023,0.027,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.511,29.76,0,0,72.53,36.206,35.167,37547.8059,1067.5,121338.7665,81.434,11867.806,34.5,40.275,CH4,
4/29/2020,18:14.0,0,11889.65,117.07,0.193,13.25,43.693,0,60,22.61,0.586,1.494,1.397,11900,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.1,-23,118.92,0.84,0.127,0.023,0.026,0,137.5,134,131.2,124.3,119.9,114,0,1,0,0,0,69.469,29.76,0,0,72.53,36.243,35.203,37586.2431,1067.5,121369.7298,81.463,11870.8,34.5,40.275,CH4,
4/29/2020,18:17.0,0,11892.65,117.05,0.193,13.25,43.704,0,59.999,22.61,0.586,1.492,1.396,11903,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.5,139.1,-23.3,118.96,0.84,0.126,0.023,0.029,0,137.5,134.1,131.2,124.3,119.9,114.4,0,1,0,0,0,69.516,29.76,0,0,72.53,36.223,35.183,37564.8891,1067.5,121400.6931,81.492,11873.793,34.5,40.275,CH4,
4/29/2020,18:20.0,0,11895.65,117.07,0.193,13.26,43.715,0,60.002,22.62,0.586,1.492,1.398,11906,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.6,70.4,139.1,-23.5,119,0.83,0.124,0.024,0.03,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.511,29.76,0,0,72.53,36.223,35.187,37569.1599,1067.5,121431.6564,81.521,11876.784,34.5,40.275,CH4,
4/29/2020,18:23.0,0,11898.64,116.99,0.193,13.23,43.726,0,60.003,22.58,0.586,1.49,1.397,11909,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-23.1,119.05,0.84,0.129,0.024,0.03,0,137.4,134.1,131.2,124.1,119.7,114.3,0,1,0,0,0,69.539,29.76,0,0,72.53,36.22,35.18,37561.686,1067.5,121463.6874,81.551,11879.78,34.5,40.275,CH4,
4/29/2020,18:26.0,0,11901.65,117.04,0.193,13.25,43.737,0,60.004,22.6,0.586,1.491,1.397,11912,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139,-22.3,119.09,0.84,0.128,0.024,0.028,0,137.4,134.2,131.2,124.2,119.7,114.3,0,1,0,0,0,69.498,29.76,0,0,72.54,36.246,35.2,37583.04,1067.5,121494.6507,81.58,11882.777,34.5,40.275,CH4,
4/29/2020,18:29.0,0,11904.65,117.03,0.193,13.24,43.748,0,60.006,22.6,0.586,1.49,1.397,11915,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-23.1,119.14,0.84,0.127,0.023,0.027,-0.001,137.4,134.1,131.2,124.2,119.7,114.4,0,1,0,0,0,69.516,29.76,0,0,72.54,36.253,35.207,37590.5139,1067.5,121525.614,81.609,11885.771,34.5,40.275,CH4,
4/29/2020,18:32.0,0,11907.65,117.03,0.193,13.24,43.759,0,60.003,22.6,0.586,1.489,1.397,11918,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.6,70.4,139.1,-21.6,119.18,0.84,0.125,0.023,0.028,0,137.5,134.2,131.2,124.2,119.8,114.5,0,1,0,0,0,69.521,29.76,0,0,72.54,36.23,35.187,37569.1599,1067.5,121557.645,81.639,11888.764,34.5,40.275,CH4,
4/29/2020,18:35.0,0,11910.65,117.04,0.193,13.25,43.77,0,60,22.6,0.586,1.492,1.397,11921,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139,-22.2,119.22,0.84,0.125,0.024,0.029,0,137.4,134.1,131.2,124.2,119.8,114.2,0,1,0,0,0,69.521,29.76,0,0,72.54,36.223,35.177,37558.4829,1067.5,121588.6083,81.668,11891.758,34.5,40.275,CH4,
4/29/2020,18:38.0,0,11913.65,116.98,0.193,13.23,43.781,0,59.998,22.58,0.586,1.493,1.396,11924,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-21.7,119.26,0.84,0.129,0.023,0.029,-0.001,137.5,134.1,131.2,124.2,119.8,114.3,0,1,0,0,0,69.493,29.76,0,0,72.54,36.239,35.197,37579.8369,1067.5,121619.5716,81.697,11894.752,34.5,40.275,CH4,
4/29/2020,18:41.0,0,11916.64,117,0.193,13.24,43.792,0,59.999,22.59,0.586,1.493,1.397,11927,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-22.3,119.3,0.85,0.129,0.024,0.029,0,137.5,134.1,131.2,124.2,119.8,114.1,0,1,0,0,0,69.527,29.76,0,0,72.54,36.239,35.193,37575.5661,1067.5,121650.5349,81.726,11897.745,34.5,40.275,CH4,
4/29/2020,18:44.0,0,11919.65,116.98,0.193,13.23,43.803,0,59.997,22.58,0.586,1.49,1.397,11930,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-23.1,119.34,0.84,0.126,0.023,0.028,0,137.4,134,131.1,124.2,119.8,114.1,0,1,0,0,0,69.503,29.76,0,0,72.54,36.226,35.183,37564.8891,1067.5,121681.4982,81.755,11900.737,34.5,40.275,CH4,
4/29/2020,18:47.0,0,11922.65,116.99,0.193,13.24,43.814,0,59.995,22.58,0.586,1.491,1.397,11933,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-23.9,119.38,0.85,0.125,0.023,0.028,0,137.4,134.1,131.1,124.3,119.7,114,0,1,0,0,0,69.52,29.76,0,0,72.54,36.226,35.183,37564.8891,1067.5,121713.5292,81.785,11903.734,34.5,40.275,CH4,
4/29/2020,18:50.0,0,11925.64,117.02,0.193,13.24,43.825,0,59.996,22.6,0.586,1.491,1.397,11936,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-24.8,119.42,0.84,0.125,0.023,0.027,0,137.4,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.502,29.76,0,0,72.55,36.239,35.197,37579.8369,1067.5,121744.4925,81.814,11906.728,34.5,40.275,CH4,
4/29/2020,18:53.0,0,11928.64,116.99,0.193,13.24,43.836,0,59.996,22.58,0.586,1.49,1.398,11939,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.5,139.2,-24.7,119.46,0.84,0.129,0.024,0.029,0,137.4,134,131.2,124.2,119.6,113.8,0,1,0,0,0,69.541,29.76,0,0,72.55,36.246,35.203,37586.2431,1067.5,121775.4558,81.843,11909.724,34.5,40.275,CH4,
4/29/2020,18:56.0,0,11931.65,117.05,0.193,13.25,43.847,0,59.995,22.61,0.586,1.49,1.397,11942,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-25.6,119.52,0.84,0.129,0.024,0.028,0,137.4,133.9,131.2,124.1,119.6,113.7,0,1,0,0,0,69.512,29.76,0,0,72.55,36.249,35.207,37590.5139,1067.5,121807.4868,81.873,11912.715,34.5,40.275,CH4,
4/29/2020,18:59.0,0,11934.64,116.99,0.193,13.24,43.858,0,59.992,22.58,0.586,1.491,1.397,11945,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.1,-25.9,119.56,0.84,0.126,0.023,0.026,0,137.4,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.5,29.76,0,0,72.56,36.236,35.19,37572.363,1067.5,121838.4501,81.902,11915.708,34.5,40.275,CH4,
4/29/2020,19:02.0,0,11937.65,117.03,0.193,13.25,43.869,0,59.988,22.6,0.586,1.489,1.397,11948,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.2,-26.7,119.6,0.84,0.125,0.023,0.028,0,137.4,133.9,131.3,124.2,119.8,114,0,1,0,0,0,69.523,29.76,0,0,72.56,36.243,35.2,37583.04,1067.5,121869.4134,81.931,11918.703,34.5,40.275,CH4,
4/29/2020,19:05.0,0,11940.65,117.02,0.193,13.24,43.88,0,59.984,22.6,0.586,1.491,1.397,11951,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-26.3,119.64,0.84,0.124,0.024,0.03,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.503,29.76,0,0,72.56,36.246,35.2,37583.04,1067.5,121901.4444,81.961,11921.7,34.5,40.275,CH4,
4/29/2020,19:08.0,0,11943.65,117.01,0.193,13.24,43.891,0,59.981,22.59,0.586,1.491,1.397,11954,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.5,139.1,-24.1,119.68,0.84,0.128,0.025,0.027,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.527,29.76,0,0,72.56,36.259,35.213,37596.9201,1067.5,121932.4077,81.99,11924.689,34.5,40.275,CH4,
4/29/2020,19:11.0,0,11946.65,117,0.193,13.24,43.902,0,59.98,22.59,0.586,1.491,1.397,11957,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.1,-20.5,119.72,0.85,0.128,0.026,0.026,0,137.5,134,131.2,124.3,119.7,114.8,0,1,0,0,0,69.505,29.76,0,0,72.56,36.23,35.183,37564.8891,1067.5,121963.371,82.019,11927.685,34.5,40.275,CH4,
4/29/2020,19:14.0,0,11949.65,116.95,0.193,13.23,43.914,0,59.979,22.57,0.586,1.49,1.397,11960,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.5,139.1,-16.4,119.76,0.83,0.124,0.026,0.027,0,137.5,134,131.2,124.3,119.7,114.6,0,1,0,0,0,69.577,29.76,0,0,72.56,36.269,35.223,37607.5971,1067.5,121994.3343,82.048,11930.679,34.5,40.275,CH4,
4/29/2020,19:17.0,0,11952.65,117.03,0.193,13.25,43.925,0,59.981,22.6,0.586,1.495,1.397,11963,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-10.5,119.8,0.83,0.122,0.027,0.024,0,137.5,134,131.1,124.2,119.7,114.3,0,1,0,0,0,69.554,29.76,0,0,72.56,36.283,35.236,37621.4772,1067.5,122026.3653,82.078,11933.677,34.5,40.275,CH4,
4/29/2020,19:20.0,0,11955.65,117.08,0.193,13.26,43.936,0,59.985,22.62,0.586,1.49,1.396,11966,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139,-7.4,119.84,0.85,0.122,0.027,0.025,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.572,29.76,0,0,72.56,36.249,35.203,37586.2431,1067.5,122057.3286,82.107,11936.669,34.5,40.275,CH4,
4/29/2020,19:23.0,0,11958.65,117.06,0.193,13.25,43.947,0,59.987,22.61,0.586,1.492,1.397,11969,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139,-4.2,119.88,0.83,0.12,0.027,0.026,0,137.5,134,131.2,124.2,119.7,114.1,0,1,0,0,0,69.536,29.76,0,0,72.57,36.276,35.23,37615.071,1067.5,122088.2919,82.136,11939.661,34.5,40.275,CH4,
4/29/2020,19:26.0,0,11961.65,117.08,0.193,13.26,43.958,0,59.989,22.62,0.586,1.491,1.398,11972,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.5,139.1,-2.9,119.94,0.84,0.124,0.028,0.025,0,137.5,134,131.2,124.4,119.8,113.9,0,1,0,0,0,69.577,29.76,0,0,72.57,36.246,35.2,37583.04,1067.5,122119.2552,82.165,11942.654,34.5,40.275,CH4,
4/29/2020,19:29.0,0,11964.64,117.04,0.193,13.25,43.969,0,59.99,22.6,0.586,1.489,1.397,11975,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-1.9,119.98,0.83,0.124,0.027,0.025,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.557,29.76,0,0,72.57,36.239,35.193,37575.5661,1067.5,122151.2862,82.195,11945.648,34.5,40.275,CH4,
4/29/2020,19:32.0,0,11967.65,117.04,0.193,13.25,43.98,0,59.989,22.61,0.586,1.49,1.398,11978,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139,-2,120.02,0.83,0.123,0.027,0.025,0,137.4,134,131.2,124.3,119.6,114.3,0,1,0,0,0,69.538,29.76,0,0,72.57,36.256,35.21,37593.717,1067.5,122182.2495,82.224,11948.642,34.5,40.275,CH4,
4/29/2020,19:35.0,0,11970.64,117.04,0.193,13.25,43.991,0,59.992,22.61,0.586,1.491,1.397,11981,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139,-1.3,120.06,0.84,0.12,0.027,0.027,0,137.4,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.52,29.76,0,0,72.57,36.223,35.173,37554.2121,1067.5,122213.2128,82.253,11951.639,34.5,40.275,CH4,
4/29/2020,19:38.0,0,11973.65,117.09,0.193,13.26,44.002,0,59.994,22.62,0.586,1.492,1.398,11984,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-2.9,120.1,0.84,0.126,0.027,0.025,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.534,29.76,0,0,72.57,36.273,35.223,37607.5971,1067.5,122245.2438,82.283,11954.631,34.5,40.275,CH4,
4/29/2020,19:41.0,0,11976.65,117.08,0.193,13.26,44.013,0,59.997,22.62,0.586,1.491,1.398,11987,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-2.3,120.14,0.84,0.125,0.027,0.027,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.548,29.76,0,0,72.57,36.269,35.22,37604.394,1067.5,122276.2071,82.312,11957.629,34.5,40.275,CH4,
4/29/2020,19:44.0,0,11979.65,116.99,0.193,13.23,44.024,0,60,22.58,0.586,1.491,1.397,11990,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-4,120.18,0.85,0.123,0.026,0.026,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.615,29.76,0,0,72.57,36.279,35.23,37615.071,1067.5,122307.1704,82.341,11960.62,34.5,40.275,CH4,
4/29/2020,19:47.0,0,11982.65,117.04,0.193,13.25,44.035,0,59.998,22.6,0.586,1.49,1.397,11993,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.5,139.1,-4.2,120.22,0.84,0.122,0.026,0.027,0,137.5,133.9,131.2,124.3,119.7,114.5,0,1,0,0,0,69.583,29.76,0,0,72.58,36.249,35.2,37583.04,1067.5,122339.2014,82.371,11963.612,34.5,40.275,CH4,
4/29/2020,19:50.0,0,11985.65,117.01,0.193,13.24,44.046,0,60,22.59,0.586,1.492,1.396,11996,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-3.6,120.26,0.84,0.122,0.026,0.026,0,137.5,133.9,131.1,124.3,119.8,114.2,0,1,0,0,0,69.581,29.76,0,0,72.58,36.243,35.193,37575.5661,1067.5,122370.1647,82.4,11966.607,34.5,40.275,CH4,
4/29/2020,19:53.0,0,11988.65,117.06,0.193,13.25,44.057,0,60.003,22.61,0.586,1.49,1.398,11999,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.6,70.5,139.1,-3.7,120.32,0.84,0.127,0.027,0.028,0,137.5,134,131.2,124.3,119.8,114.4,0,1,0,0,0,69.581,29.76,0,0,72.58,36.23,35.18,37561.686,1067.5,122401.128,82.429,11969.6,34.5,40.275,CH4,
4/29/2020,19:56.0,0,11991.65,117.08,0.193,13.26,44.068,0,60.004,22.62,0.586,1.491,1.397,12002,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-4.2,120.36,0.84,0.125,0.026,0.027,0,137.4,134,131.1,124.3,119.7,114.3,0,1,0,0,0,69.552,29.76,0,0,72.58,36.213,35.163,37543.5351,1067.5,122432.0913,82.458,11972.595,34.5,40.275,CH4,
4/29/2020,19:59.0,0,11994.65,117.03,0.193,13.24,44.079,0,60.006,22.6,0.586,1.491,1.397,12005,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.6,70.4,139,-3.3,120.4,0.84,0.124,0.027,0.027,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.563,29.76,0,0,72.58,36.236,35.187,37569.1599,1067.5,122464.1223,82.488,11975.588,34.5,40.275,CH4,
4/29/2020,20:02.0,0,11997.64,117.12,0.193,13.27,44.09,0,60.011,22.63,0.586,1.49,1.398,12008,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139,-2.5,120.44,0.84,0.122,0.027,0.025,0,137.6,134,131.1,124.3,119.9,114.6,0,1,0,0,0,69.565,29.76,0,0,72.58,36.23,35.18,37561.686,1067.5,122495.0856,82.517,11978.583,34.5,40.275,CH4,
4/29/2020,20:05.0,0,12000.64,117,0.193,13.23,44.101,0,60.012,22.58,0.586,1.491,1.398,12011,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.1,-1.7,120.48,0.84,0.12,0.027,0.028,0,137.6,134,131.1,124.3,119.9,114.3,0,1,0,0,0,69.638,29.76,0,0,72.58,36.256,35.21,37593.717,1067.5,122526.0489,82.546,11981.576,34.5,40.275,CH4,
4/29/2020,20:08.0,0,12003.65,117.09,0.193,13.26,44.112,0,60.013,22.62,0.586,1.491,1.398,12014,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-1.9,120.52,0.83,0.12,0.027,0.026,0,137.6,134,131.2,124.4,119.9,114.1,0,1,0,0,0,69.66,29.76,0,0,72.58,36.236,35.187,37569.1599,1067.5,122557.0122,82.575,11984.571,34.5,40.275,CH4,
4/29/2020,20:11.0,0,12006.66,117.09,0.193,13.26,44.123,0,60.014,22.62,0.586,1.492,1.398,12017,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-2.7,120.56,0.84,0.124,0.027,0.026,0,137.5,134,131.1,124.3,119.8,114.2,0,1,0,0,0,69.637,29.76,0,0,72.59,36.269,35.22,37604.394,1067.5,122589.0432,82.605,11987.565,34.5,40.275,CH4,
4/29/2020,20:14.0,0,12009.64,117.06,0.193,13.25,44.134,0,60.013,22.6,0.586,1.491,1.396,12020,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.2,-3.5,120.6,0.84,0.122,0.027,0.025,0,137.5,134,131.1,124.2,119.7,114.1,0,1,0,0,0,69.665,29.76,0,0,72.59,36.269,35.22,37604.394,1067.5,122620.0065,82.634,11990.561,34.5,40.275,CH4,
4/29/2020,20:17.0,0,12012.65,117.05,0.193,13.25,44.145,0,60.012,22.6,0.586,1.491,1.396,12023,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-4.4,120.64,0.84,0.121,0.026,0.027,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.676,29.76,0,0,72.6,36.269,35.216,37600.1232,1067.5,122650.9698,82.663,11993.555,34.5,40.275,CH4,
4/29/2020,20:20.0,0,12015.64,117.07,0.193,13.25,44.156,0,60.009,22.61,0.586,1.49,1.396,12026,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-6.1,120.68,0.84,0.121,0.027,0.027,0,137.4,134,131.1,124.3,119.7,114.1,0,1,0,0,0,69.637,29.76,0,0,72.6,36.269,35.22,37604.394,1067.5,122681.9331,82.692,11996.55,34.5,40.275,CH4,
4/29/2020,20:23.0,0,12018.65,117.11,0.193,13.26,44.167,0,60.006,22.63,0.586,1.49,1.397,12029,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139,-7.9,120.73,0.84,0.12,0.027,0.025,0,137.4,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.631,29.76,0,0,72.6,36.249,35.2,37583.04,1067.5,122713.9641,82.722,11999.544,34.5,40.275,CH4,
4/29/2020,20:26.0,0,12021.65,117.11,0.193,13.26,44.178,0,60.004,22.63,0.586,1.491,1.398,12032,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-9.1,120.78,0.84,0.126,0.026,0.028,0,137.4,134,131.2,124.3,119.9,114.2,0,1,0,0,0,69.655,29.76,0,0,72.6,36.236,35.187,37569.1599,1067.5,122744.9274,82.751,12002.536,34.5,40.275,CH4,
4/29/2020,20:29.0,0,12024.64,117.03,0.193,13.24,44.19,0,60,22.59,0.586,1.49,1.398,12035,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-9.7,120.82,0.84,0.124,0.027,0.024,0,137.4,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.642,29.76,0,0,72.6,36.243,35.193,37575.5661,1067.5,122775.8907,82.78,12005.534,34.5,40.275,CH4,
4/29/2020,20:32.0,0,12027.65,117.09,0.193,13.26,44.201,0,59.995,22.62,0.586,1.492,1.402,12038,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,138.9,-8.9,120.86,0.84,0.122,0.026,0.025,0,137.4,134,131.1,124.3,119.8,114.4,0,1,0,0,0,69.647,29.76,0,0,72.6,36.259,35.21,37593.717,1067.5,122807.9217,82.81,12008.534,34.5,40.275,CH4,
4/29/2020,20:35.0,0,12030.65,117.07,0.193,13.25,44.212,0,59.992,22.61,0.586,1.491,1.397,12041,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.6,70.4,139,-6.6,120.9,0.84,0.12,0.027,0.025,0,137.5,134,131.1,124.3,119.6,114.5,0,1,0,0,0,69.655,29.76,0,0,72.6,36.253,35.203,37586.2431,1067.5,122838.885,82.839,12011.521,34.5,40.275,CH4,
4/29/2020,20:38.0,0,12033.65,117.09,0.193,13.26,44.223,0,59.992,22.62,0.586,1.489,1.398,12044,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-5.7,120.94,0.84,0.12,0.028,0.025,0,137.4,134,131.1,124.3,119.5,114.3,0,1,0,0,0,69.642,29.76,0,0,72.61,36.243,35.193,37575.5661,1067.5,122869.8483,82.868,12014.513,34.5,40.275,CH4,
4/29/2020,20:41.0,0,12036.65,117.11,0.193,13.26,44.234,0,59.995,22.63,0.586,1.49,1.397,12047,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-3.4,120.98,0.84,0.124,0.027,0.026,0,137.5,134,131.1,124.2,119.6,114.3,0,1,0,0,0,69.676,29.76,0,0,72.61,36.246,35.197,37579.8369,1067.5,122901.8793,82.898,12017.511,34.5,40.275,CH4,
4/29/2020,20:44.0,0,12039.65,117.1,0.193,13.26,44.245,0,59.993,22.62,0.586,1.494,1.396,12050,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-3.8,121.02,0.85,0.122,0.027,0.026,0,137.5,134,131.2,124.3,119.6,114.3,0,1,0,0,0,69.683,29.76,0,0,72.61,36.256,35.207,37590.5139,1067.5,122932.8426,82.927,12020.502,34.5,40.275,CH4,
4/29/2020,20:47.0,0,12042.64,117.11,0.193,13.26,44.256,0,59.996,22.63,0.586,1.492,1.397,12053,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-2.9,121.06,0.84,0.123,0.027,0.025,0,137.5,134.1,131.2,124.2,119.5,114.6,0,1,0,0,0,69.66,29.76,0,0,72.61,36.213,35.167,37547.8059,1067.5,122963.8059,82.956,12023.498,34.5,40.275,CH4,
4/29/2020,20:50.0,0,12045.65,117.06,0.193,13.25,44.267,0,59.996,22.61,0.586,1.489,1.398,12056,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-2.7,121.11,0.83,0.121,0.026,0.027,-0.001,137.5,134,131.2,124.2,119.7,114.3,0,1,0,0,0,69.718,29.76,0,0,72.61,36.253,35.203,37586.2431,1067.5,122994.7692,82.985,12026.49,34.5,40.275,CH4,
4/29/2020,20:53.0,0,12048.65,117.05,0.193,13.25,44.278,0,59.996,22.6,0.586,1.494,1.397,12059,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.3,70.5,139.1,-2.4,121.15,0.84,0.125,0.028,0.027,0,137.6,134.1,131.2,124.3,119.7,114.9,0,1,0,0,0,69.723,29.76,0,0,72.61,36.256,35.207,37590.5139,1067.5,123025.7325,83.014,12029.485,34.5,40.275,CH4,
4/29/2020,20:56.0,0,12051.65,117.05,0.193,13.25,44.289,0,59.997,22.6,0.586,1.489,1.397,12062,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.4,70.4,139,-2.6,121.19,0.84,0.125,0.027,0.026,0,137.6,134.1,131.2,124.3,119.8,114.8,0,1,0,0,0,69.752,29.76,0,0,72.62,36.289,35.24,37625.748,1067.5,123057.7635,83.044,12032.477,34.5,40.275,CH4,
4/29/2020,20:59.0,0,12054.65,117.06,0.193,13.25,44.3,0,59.997,22.61,0.586,1.493,1.396,12065,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.4,138.9,-1.7,121.23,0.84,0.123,0.027,0.026,0,137.6,134.1,131.2,124.3,119.8,114.5,0,1,0,0,0,69.746,29.76,0,0,72.62,36.233,35.183,37564.8891,1067.5,123088.7268,83.073,12035.474,34.5,40.275,CH4,
4/29/2020,21:02.0,0,12057.65,117.15,0.193,13.27,44.311,0,59.995,22.65,0.586,1.491,1.397,12068,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-1.7,121.28,0.84,0.121,0.026,0.026,0,137.5,134,131.3,124.3,119.8,114.3,0,1,0,0,0,69.764,29.76,0,0,72.62,36.273,35.223,37607.5971,1067.5,123119.6901,83.102,12038.467,34.5,40.275,CH4,
4/29/2020,21:05.0,0,12060.65,117.05,0.193,13.25,44.322,0,59.994,22.61,0.586,1.492,1.397,12071,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.5,139.1,-2.4,121.32,0.84,0.121,0.027,0.027,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.77,29.76,0,0,72.62,36.239,35.19,37572.363,1067.5,123151.7211,83.132,12041.464,34.5,40.275,CH4,
4/29/2020,21:08.0,0,12063.65,117.08,0.193,13.26,44.333,0,59.993,22.62,0.586,1.49,1.398,12074,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139,-2.6,121.36,0.84,0.126,0.026,0.027,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.793,29.76,0,0,72.62,36.266,35.216,37600.1232,1067.5,123182.6844,83.161,12044.454,34.5,40.275,CH4,
4/29/2020,21:11.0,0,12066.65,117.06,0.193,13.25,44.344,0,59.994,22.61,0.586,1.492,1.398,12077,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.5,139.1,-3.8,121.4,0.85,0.124,0.026,0.027,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.788,29.76,0,0,72.62,36.213,35.163,37543.5351,1067.5,123213.6477,83.19,12047.449,34.5,40.275,CH4,
4/29/2020,21:14.0,0,12069.65,117.12,0.193,13.27,44.355,0,59.995,22.63,0.586,1.496,1.397,12080,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.5,139.1,-3.6,121.44,0.84,0.123,0.026,0.027,0,137.6,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.827,29.76,0,0,72.62,36.263,35.213,37596.9201,1067.5,123245.6787,83.22,12050.445,34.5,40.275,CH4,
4/29/2020,21:17.0,0,12072.65,117.12,0.193,13.27,44.366,0,59.997,22.63,0.586,1.488,1.398,12083,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.1,-5.4,121.48,0.84,0.122,0.025,0.026,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.793,29.76,0,0,72.62,36.259,35.21,37593.717,1067.5,123276.642,83.249,12053.441,34.5,40.275,CH4,
4/29/2020,21:20.0,0,12075.65,117.08,0.193,13.25,44.377,0,59.999,22.62,0.586,1.489,1.398,12086,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139,-6,121.53,0.83,0.121,0.026,0.029,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.822,29.76,0,0,72.63,36.236,35.183,37564.8891,1067.5,123307.6053,83.278,12056.435,34.5,40.275,CH4,
4/29/2020,21:23.0,0,12078.65,117.14,0.193,13.27,44.388,0,60.004,22.64,0.586,1.491,1.397,12089,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-5.5,121.57,0.84,0.126,0.026,0.028,0,137.5,134,131.2,124.3,119.5,114.2,0,1,0,0,0,69.827,29.76,0,0,72.63,36.233,35.18,37561.686,1067.5,123338.5686,83.307,12059.427,34.5,40.275,CH4,
4/29/2020,21:26.0,0,12081.65,117.06,0.193,13.25,44.399,0,60.008,22.6,0.586,1.491,1.396,12092,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.5,139.2,-5.1,121.61,0.85,0.125,0.026,0.027,0,137.5,134.1,131.3,124.3,119.6,114.2,0,1,0,0,0,69.856,29.76,0,0,72.63,36.259,35.203,37586.2431,1067.5,123369.5319,83.336,12062.422,34.5,40.275,CH4,
4/29/2020,21:29.0,0,12084.65,117.1,0.193,13.26,44.41,0,60.012,22.62,0.586,1.49,1.396,12095,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139,-4.2,121.65,0.84,0.122,0.026,0.025,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.851,29.76,0,0,72.63,36.223,35.17,37551.009,1067.5,123401.5629,83.366,12065.417,34.5,40.275,CH4,
4/29/2020,21:32.0,0,12087.65,117.11,0.193,13.26,44.422,0,60.011,22.63,0.586,1.493,1.397,12098,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.1,-3,121.69,0.84,0.121,0.026,0.026,0,137.4,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.827,29.76,0,0,72.63,36.273,35.22,37604.394,1067.5,123432.5262,83.395,12068.41,34.5,40.275,CH4,
4/29/2020,21:35.0,0,12090.65,117.09,0.193,13.26,44.433,0,60.011,22.62,0.586,1.492,1.396,12101,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139,-2.1,121.73,0.85,0.121,0.027,0.027,0,137.4,134,131.1,124.2,119.8,114,0,1,0,0,0,69.804,29.76,0,0,72.63,36.223,35.17,37551.009,1067.5,123463.4895,83.424,12071.408,34.5,40.275,CH4,
4/29/2020,21:38.0,0,12093.65,117.09,0.193,13.26,44.444,0,60.008,22.62,0.586,1.489,1.397,12104,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.5,139.1,-2.5,121.78,0.84,0.126,0.027,0.026,0,137.4,134,131.2,124.2,119.8,114.1,0,1,0,0,0,69.817,29.76,0,0,72.63,36.273,35.22,37604.394,1067.5,123495.5205,83.454,12074.4,34.5,40.275,CH4,
4/29/2020,21:41.0,0,12096.65,117.03,0.193,13.24,44.455,0,60.009,22.59,0.586,1.49,1.397,12107,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-2.6,121.82,0.84,0.125,0.027,0.027,0,137.4,134.1,131.2,124.2,119.8,114.5,0,1,0,0,0,69.851,29.76,0,0,72.63,36.236,35.183,37564.8891,1067.5,123526.4838,83.483,12077.396,34.5,40.275,CH4,
4/29/2020,21:44.0,0,12099.65,117.14,0.193,13.27,44.466,0,60.007,22.64,0.586,1.491,1.397,12110,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.5,139.1,-3.3,121.86,0.84,0.122,0.026,0.026,0,137.4,134.1,131.2,124.3,119.8,114.5,0,1,0,0,0,69.827,29.76,0,0,72.64,36.273,35.22,37604.394,1067.5,123557.4471,83.512,12080.386,34.5,40.275,CH4,
4/29/2020,21:47.0,0,12102.64,117.11,0.193,13.26,44.477,0,60.006,22.62,0.586,1.495,1.397,12113,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-3.6,121.91,0.84,0.122,0.027,0.027,0,137.4,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.851,29.76,0,0,72.65,36.239,35.187,37569.1599,1067.5,123589.4781,83.542,12083.384,34.5,40.275,CH4,
4/29/2020,21:50.0,0,12105.64,117.11,0.193,13.26,44.488,0,60.005,22.63,0.586,1.492,1.397,12116,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-3.6,121.95,0.84,0.12,0.028,0.027,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.84,29.76,0,0,72.65,36.269,35.213,37596.9201,1067.5,123620.4414,83.571,12086.378,34.5,40.275,CH4,
4/29/2020,21:53.0,0,12108.65,117.12,0.193,13.26,44.499,0,60.007,22.63,0.586,1.49,1.397,12119,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-4.3,121.99,0.84,0.126,0.028,0.024,0,137.4,134,131.1,124.3,119.8,114,0,1,0,0,0,69.874,29.76,0,0,72.65,36.269,35.216,37600.1232,1067.5,123651.4047,83.6,12089.373,34.5,40.275,CH4,
4/29/2020,21:56.0,0,12111.65,117.08,0.193,13.25,44.51,0,60.007,22.61,0.586,1.491,1.396,12122,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-4.8,122.03,0.85,0.125,0.028,0.026,0,137.5,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.84,29.76,0,0,72.65,36.279,35.226,37610.8002,1067.5,123682.368,83.629,12092.365,34.5,40.275,CH4,
4/29/2020,21:59.0,0,12114.64,117.14,0.193,13.27,44.521,0,60.006,22.64,0.586,1.489,1.397,12125,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-6.2,122.07,0.84,0.123,0.027,0.024,0,137.5,134.1,131,124.3,119.6,113.9,0,1,0,0,0,69.84,29.76,0,0,72.65,36.233,35.18,37561.686,1067.5,123714.399,83.659,12095.359,34.5,40.275,CH4,
4/29/2020,22:02.0,0,12117.64,117.11,0.193,13.26,44.532,0,60.006,22.63,0.586,1.49,1.398,12128,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-6.9,122.11,0.84,0.121,0.027,0.025,0,137.5,134.1,131.1,124.3,119.7,114,0,1,0,0,0,69.84,29.76,0,0,72.65,36.246,35.197,37579.8369,1067.5,123745.3623,83.688,12098.355,34.5,40.275,CH4,
4/29/2020,22:05.0,0,12120.65,117.16,0.193,13.28,44.543,0,60.005,22.65,0.586,1.492,1.397,12131,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-7.7,122.15,0.84,0.121,0.028,0.027,0,137.5,134,131,124.2,119.7,113.8,0,1,0,0,0,69.84,29.76,0,0,72.66,36.269,35.216,37600.1232,1067.5,123776.3256,83.717,12101.347,34.5,40.275,CH4,
4/29/2020,22:08.0,0,12123.65,117.15,0.193,13.27,44.554,0,60.005,22.64,0.586,1.492,1.397,12134,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.6,70.5,139.2,-8.3,122.19,0.84,0.126,0.027,0.024,0,137.5,134.1,131.1,124.3,119.8,113.9,0,1,0,0,0,69.851,29.76,0,0,72.66,36.236,35.187,37569.1599,1067.5,123807.2889,83.746,12104.344,34.5,40.275,CH4,
4/29/2020,22:11.0,0,12126.65,117.11,0.193,13.26,44.565,0,60.004,22.63,0.586,1.492,1.396,12137,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-9.4,122.23,0.84,0.125,0.027,0.026,0,137.5,134.1,131.1,124.2,119.8,114,0,1,0,0,0,69.862,29.76,0,0,72.66,36.223,35.17,37551.009,1067.5,123839.3199,83.776,12107.341,34.5,40.275,CH4,
4/29/2020,22:14.0,0,12129.65,117.13,0.193,13.27,44.576,0,60.002,22.63,0.586,1.491,1.397,12140,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.5,139.1,-9.3,122.28,0.84,0.124,0.027,0.026,0,137.4,134,131.1,124.2,119.7,113.8,0,1,0,0,0,69.869,29.76,0,0,72.66,36.23,35.177,37558.4829,1067.5,123870.2832,83.805,12110.331,34.5,40.275,CH4,
4/29/2020,22:17.0,0,12132.65,117.1,0.193,13.26,44.587,0,59.998,22.62,0.586,1.491,1.397,12143,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.1,-8.5,122.33,0.83,0.122,0.026,0.025,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.874,29.76,0,0,72.66,36.259,35.203,37586.2431,1067.5,123901.2465,83.834,12113.325,34.5,40.275,CH4,
4/29/2020,22:20.0,0,12135.65,117.14,0.193,13.27,44.598,0,59.996,22.64,0.586,1.493,1.397,12146,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.1,70.4,139.1,-8.9,122.37,0.85,0.121,0.028,0.025,0,137.4,134,131.1,124.2,119.8,114,0,1,0,0,0,69.833,29.76,0,0,72.66,36.23,35.177,37558.4829,1067.5,123932.2098,83.863,12116.318,34.5,40.275,CH4,
4/29/2020,22:23.0,0,12138.65,117.12,0.193,13.27,44.609,0,59.996,22.63,0.586,1.491,1.397,12149,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-7.1,122.41,0.84,0.126,0.027,0.025,0,137.4,134.1,131.2,124.1,119.8,114.1,0,1,0,0,0,69.892,29.76,0,0,72.66,36.239,35.187,37569.1599,1067.5,123964.2408,83.893,12119.312,34.5,40.275,CH4,
4/29/2020,22:26.0,0,12141.65,117.06,0.193,13.25,44.62,0,59.995,22.61,0.586,1.492,1.398,12152,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.6,70.5,139.1,-5.9,122.45,0.85,0.125,0.027,0.025,0,137.5,134.1,131.2,124.1,119.9,113.8,0,1,0,0,0,69.869,29.76,0,0,72.67,36.223,35.17,37551.009,1067.5,123995.2041,83.922,12122.306,34.5,40.275,CH4,
4/29/2020,22:29.0,0,12144.65,117.04,0.193,13.25,44.631,0,59.996,22.6,0.586,1.489,1.398,12155,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-5.2,122.49,0.84,0.122,0.027,0.025,0,137.5,134.1,131.2,124.2,119.9,114,0,1,0,0,0,69.88,29.76,0,0,72.67,36.256,35.203,37586.2431,1067.5,124026.1674,83.951,12125.298,34.5,40.275,CH4,
4/29/2020,22:32.0,0,12147.64,117,0.193,13.24,44.642,0,59.998,22.58,0.586,1.492,1.397,12158,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-4.8,122.53,0.84,0.122,0.027,0.024,0,137.6,134,131.1,124.3,119.9,113.8,0,1,0,0,0,69.874,29.76,0,0,72.67,36.22,35.17,37551.009,1067.5,124058.1984,83.981,12128.294,34.5,40.275,CH4,
