FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,22:35.0,0,12150.65,117.04,0.193,13.24,44.654,0,59.999,22.6,0.586,1.491,1.398,12161,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.5,139.1,-4.3,122.57,0.84,0.121,0.027,0.026,0,137.5,134.1,131.1,124.2,119.8,114,0,1,0,0,0,69.869,29.76,0,0,72.67,36.236,35.183,37564.8891,1067.5,124089.1617,84.01,12131.289,34.5,40.275,CH4,
4/29/2020,22:38.0,0,12153.65,117.03,0.193,13.24,44.665,0,60.002,22.59,0.586,1.494,1.397,12164,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-4.4,122.61,0.83,0.125,0.027,0.025,0,137.5,134.1,131.2,124.2,119.9,114,0,1,0,0,0,69.88,29.76,0,0,72.67,36.266,35.21,37593.717,1067.5,124120.125,84.039,12134.28,34.5,40.275,CH4,
4/29/2020,22:41.0,0,12156.65,116.97,0.193,13.22,44.676,0,60.005,22.56,0.586,1.493,1.396,12167,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.5,139.1,-4.2,122.65,0.84,0.124,0.027,0.025,0,137.6,134,131.2,124.2,119.9,114,0,1,0,0,0,69.898,29.76,0,0,72.67,36.283,35.23,37615.071,1067.5,124151.0883,84.068,12137.274,34.5,40.275,CH4,
4/29/2020,22:44.0,0,12159.65,117.04,0.193,13.24,44.687,0,60.008,22.59,0.586,1.491,1.397,12170,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-4.8,122.71,0.85,0.123,0.027,0.026,0,137.6,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.898,29.75,0,0,72.67,36.226,35.173,37554.2121,1067.5,124183.1193,84.098,12140.267,34.5,40.275,CH4,
4/29/2020,22:47.0,0,12162.65,116.98,0.193,13.23,44.698,0,60.011,22.57,0.586,1.492,1.397,12173,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-5.3,122.75,0.84,0.122,0.027,0.025,0,137.6,134,131.3,124.3,119.6,114.3,0,1,0,0,0,69.926,29.76,0,0,72.68,36.266,35.21,37593.717,1067.5,124214.0826,84.127,12143.262,34.5,40.275,CH4,
4/29/2020,22:50.0,0,12165.65,116.99,0.193,13.23,44.709,0,60.013,22.57,0.586,1.492,1.397,12176,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-7.5,122.79,0.83,0.121,0.028,0.026,0,137.5,134,131.3,124.2,119.8,113.7,0,1,0,0,0,69.88,29.76,0,0,72.68,36.213,35.16,37540.332,1067.5,124245.0459,84.156,12146.254,34.5,40.275,CH4,
4/29/2020,22:53.0,0,12168.65,117.02,0.193,13.24,44.72,0,60.013,22.58,0.586,1.492,1.397,12179,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-9.9,122.83,0.84,0.127,0.028,0.027,0,137.5,134.1,131.3,124.2,119.8,114,0,1,0,0,0,69.921,29.76,0,0,72.68,36.266,35.213,37596.9201,1067.5,124276.0092,84.185,12149.249,34.5,40.275,CH4,
4/29/2020,22:56.0,0,12171.65,117.05,0.193,13.24,44.731,0,60.015,22.6,0.586,1.49,1.398,12182,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-13.6,122.87,0.84,0.125,0.026,0.024,0,137.5,134,131.2,124.2,119.6,114.3,0,1,0,0,0,69.885,29.76,0,0,72.69,36.246,35.19,37572.363,1067.5,124308.0402,84.215,12152.244,34.5,40.275,CH4,
4/29/2020,22:59.0,0,12174.65,117.02,0.193,13.23,44.742,0,60.018,22.58,0.586,1.492,1.397,12185,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.5,139.1,-16.9,122.91,0.84,0.125,0.025,0.026,0,137.4,134,131.2,124.1,119.6,114.2,0,1,0,0,0,69.898,29.76,0,0,72.69,36.239,35.183,37564.8891,1067.5,124339.0035,84.244,12155.237,34.5,40.275,CH4,
4/29/2020,23:02.0,0,12177.65,116.99,0.193,13.23,44.753,0,60.015,22.57,0.586,1.491,1.397,12188,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-19.3,122.95,0.85,0.123,0.025,0.026,0,137.4,134.1,131.2,124.1,119.7,114.3,0,1,0,0,0,69.898,29.76,0,0,72.69,36.269,35.213,37596.9201,1067.5,124369.9668,84.273,12158.231,34.5,40.275,CH4,
4/29/2020,23:05.0,0,12180.65,117.04,0.193,13.24,44.764,0,60.02,22.59,0.586,1.49,1.397,12191,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-23,122.99,0.84,0.129,0.025,0.026,0,137.4,134,131.2,124.1,119.8,114,0,1,0,0,0,69.908,29.76,0,0,72.69,36.256,35.2,37583.04,1067.5,124400.9301,84.302,12161.224,34.5,40.275,CH4,
4/29/2020,23:08.0,0,12183.65,117,0.193,13.23,44.775,0,60.02,22.57,0.586,1.493,1.397,12194,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-25.8,123.03,0.84,0.129,0.025,0.028,0,137.4,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.892,29.76,0,0,72.69,36.256,35.2,37583.04,1067.5,124432.9611,84.332,12164.219,34.5,40.275,CH4,
4/29/2020,23:11.0,0,12186.65,117.02,0.193,13.23,44.786,0,60.022,22.58,0.586,1.49,1.397,12197,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139,-27,123.07,0.85,0.127,0.024,0.028,0,137.4,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.88,29.76,0,0,72.69,36.243,35.187,37569.1599,1067.5,124463.9244,84.361,12167.213,34.5,40.275,CH4,
4/29/2020,23:14.0,0,12189.64,117.07,0.193,13.25,44.797,0,60.024,22.6,0.586,1.491,1.398,12200,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.5,139.1,-24.9,123.13,0.84,0.126,0.024,0.027,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.921,29.76,0,0,72.7,36.239,35.183,37564.8891,1067.5,124494.8877,84.39,12170.208,34.5,40.275,CH4,
4/29/2020,23:17.0,0,12192.65,117.02,0.193,13.23,44.808,0,60.027,22.58,0.586,1.492,1.398,12203,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-21.9,123.17,0.84,0.124,0.023,0.03,0,137.4,134,131.2,124.2,119.7,114,0,1,0,0,0,69.908,29.76,0,0,72.7,36.243,35.187,37569.1599,1067.5,124526.9187,84.42,12173.201,34.5,40.275,CH4,
4/29/2020,23:20.0,0,12195.65,117.02,0.193,13.23,44.819,0,60.025,22.58,0.586,1.49,1.398,12206,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.5,139.2,-17.1,123.21,0.84,0.123,0.024,0.03,0,137.4,134,131.2,124.2,119.8,114,0,1,0,0,0,69.892,29.76,0,0,72.7,36.283,35.226,37610.8002,1067.5,124557.882,84.449,12176.194,34.5,40.275,CH4,
4/29/2020,23:23.0,0,12198.65,116.99,0.193,13.22,44.83,0,60.022,22.57,0.586,1.493,1.397,12209,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-11.3,123.25,0.84,0.127,0.025,0.027,0,137.4,134,131.2,124.3,119.8,114.4,0,1,0,0,0,69.885,29.76,0,0,72.7,36.239,35.183,37564.8891,1067.5,124588.8453,84.478,12179.19,34.5,40.275,CH4,
4/29/2020,23:26.0,0,12201.65,117.05,0.193,13.24,44.841,0,60.021,22.59,0.586,1.491,1.398,12212,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-7.9,123.29,0.85,0.125,0.025,0.029,0,137.4,134,131.2,124.2,119.6,114.3,0,1,0,0,0,69.903,29.76,0,0,72.7,36.243,35.187,37569.1599,1067.5,124619.8086,84.507,12182.182,34.5,40.275,CH4,
4/29/2020,23:29.0,0,12204.65,117.05,0.193,13.24,44.852,0,60.018,22.59,0.586,1.489,1.397,12215,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-4.7,123.33,0.84,0.124,0.026,0.025,0,137.4,134,131.2,124.2,119.6,113.9,0,1,0,0,0,69.885,29.76,0,0,72.7,36.266,35.207,37590.5139,1067.5,124650.7719,84.536,12185.177,34.5,40.275,CH4,
4/29/2020,23:32.0,0,12207.65,117.01,0.193,13.23,44.863,0,60.016,22.58,0.586,1.491,1.397,12218,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.1,-2.4,123.37,0.83,0.122,0.027,0.026,0.001,137.5,134.1,131.2,124.2,119.7,113.9,0,1,0,0,0,69.885,29.75,0,0,72.7,36.233,35.177,37558.4829,1067.5,124682.8029,84.566,12188.173,34.5,40.275,CH4,
4/29/2020,23:35.0,0,12210.65,117.03,0.193,13.24,44.874,0,60.014,22.59,0.586,1.494,1.397,12221,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-1.1,123.41,0.84,0.121,0.028,0.025,0,137.5,134.1,131.2,124.2,119.8,113.9,0,1,0,0,0,69.869,29.76,0,0,72.71,36.276,35.216,37600.1232,1067.5,124713.7662,84.595,12191.162,34.5,40.275,CH4,
4/29/2020,23:38.0,0,12213.64,116.97,0.193,13.22,44.885,0,60.009,22.56,0.586,1.489,1.398,12224,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-1.7,123.45,0.84,0.126,0.028,0.025,0,137.4,134,131.2,124.2,119.6,113.6,0,1,0,0,0,69.856,29.75,0,0,72.71,36.239,35.183,37564.8891,1067.5,124744.7295,84.624,12194.158,34.5,40.275,CH4,
4/29/2020,23:41.0,0,12216.65,116.99,0.193,13.23,44.896,0,60.008,22.57,0.586,1.49,1.398,12227,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.1,-2.6,123.5,0.84,0.123,0.027,0.024,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.892,29.76,0,0,72.71,36.236,35.18,37561.686,1067.5,124776.7605,84.654,12197.151,34.5,40.275,CH4,
4/29/2020,23:44.0,0,12219.65,117.02,0.193,13.24,44.907,0,60.003,22.58,0.586,1.491,1.398,12230,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-2.6,123.55,0.83,0.123,0.027,0.026,0,137.5,134.2,131.2,124.2,119.9,114,0,1,0,0,0,69.862,29.76,0,0,72.71,36.269,35.213,37596.9201,1067.5,124807.7238,84.683,12200.156,34.5,40.275,CH4,
4/29/2020,23:47.0,0,12222.66,117.05,0.193,13.25,44.918,0,60,22.6,0.586,1.493,1.398,12233,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-3.6,123.59,0.84,0.122,0.026,0.025,0,137.4,134.1,131.2,124.1,119.8,113.9,0,1,0,0,0,69.845,29.76,0,0,72.71,36.236,35.18,37561.686,1067.5,124838.6871,84.712,12203.14,34.5,40.275,CH4,
4/29/2020,23:50.0,0,12225.65,117.05,0.193,13.25,44.929,0,59.995,22.6,0.586,1.49,1.397,12236,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-3.2,123.63,0.84,0.12,0.028,0.027,0,137.5,134.1,131.2,124.1,119.8,114.2,0,1,0,0,0,69.874,29.76,0,0,72.71,36.246,35.19,37572.363,1067.5,124869.6504,84.741,12206.134,34.5,40.275,CH4,
4/29/2020,23:53.0,0,12228.65,116.91,0.193,13.21,44.94,0,59.992,22.54,0.586,1.494,1.396,12239,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-2.9,123.67,0.84,0.126,0.027,0.027,0,137.5,134.1,131.3,124.2,119.8,114.4,0,1,0,0,0,69.862,29.76,0,0,72.71,36.249,35.19,37572.363,1067.5,124901.6814,84.771,12209.127,34.5,40.275,CH4,
4/29/2020,23:56.0,0,12231.65,116.97,0.193,13.23,44.951,0,59.99,22.57,0.586,1.491,1.397,12242,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139,-2.4,123.71,0.84,0.124,0.027,0.025,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.845,29.76,0,0,72.72,36.266,35.21,37593.717,1067.5,124932.6447,84.8,12212.115,34.5,40.275,CH4,
4/29/2020,23:59.0,0,12234.64,116.95,0.193,13.22,44.962,0,59.988,22.56,0.586,1.49,1.398,12245,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.5,139.1,-2,123.75,0.84,0.123,0.027,0.025,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.856,29.76,0,0,72.72,36.269,35.21,37593.717,1067.5,124963.608,84.829,12215.114,34.5,40.275,CH4,
4/29/2020,24:02.0,0,12237.65,117,0.193,13.23,44.973,0,59.989,22.58,0.586,1.493,1.397,12248,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-2.8,123.79,0.84,0.123,0.027,0.025,0,137.5,134.1,131.3,124.3,119.7,114.5,0,1,0,0,0,69.908,29.76,0,0,72.72,36.243,35.187,37569.1599,1067.5,124995.639,84.859,12218.108,34.5,40.275,CH4,
4/29/2020,24:05.0,0,12240.65,117.01,0.193,13.24,44.984,0,59.988,22.58,0.586,1.493,1.397,12251,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-4.3,123.83,0.83,0.121,0.025,0.025,0,137.5,134,131.2,124.2,119.7,114.2,0,1,0,0,0,69.84,29.76,0,0,72.72,36.256,35.2,37583.04,1067.5,125026.6023,84.888,12221.102,34.5,40.275,CH4,
4/29/2020,24:08.0,0,12243.65,116.99,0.193,13.23,44.995,0,59.987,22.58,0.586,1.49,1.398,12254,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-5.7,123.87,0.84,0.126,0.026,0.029,0,137.5,134.1,131.2,124.2,119.7,113.9,0,1,0,0,0,69.838,29.76,0,0,72.72,36.259,35.203,37586.2431,1067.5,125057.5656,84.917,12224.097,34.5,40.275,CH4,
4/29/2020,24:11.0,0,12246.65,117.02,0.193,13.24,45.006,0,59.987,22.59,0.586,1.492,1.397,12257,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.5,70.4,139.1,-8.3,123.92,0.84,0.125,0.025,0.029,0,137.5,134,131.2,124.3,119.9,114.7,0,1,0,0,0,69.862,29.76,0,0,72.73,36.233,35.177,37558.4829,1067.5,125088.5289,84.946,12227.091,34.5,40.275,CH4,
4/29/2020,24:14.0,0,12249.65,116.98,0.193,13.23,45.017,0,59.987,22.58,0.586,1.492,1.398,12260,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-10.7,123.96,0.83,0.124,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.865,29.76,0,0,72.73,36.22,35.167,37547.8059,1067.5,125119.4922,84.975,12230.083,34.5,40.275,CH4,
4/29/2020,24:17.0,0,12252.65,117.01,0.193,13.24,45.028,0,59.988,22.59,0.586,1.491,1.397,12263,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.1,-14.2,124,0.84,0.125,0.024,0.027,0,137.5,134,131.2,124.2,119.7,114.2,0,1,0,0,0,69.838,29.76,0,0,72.73,36.253,35.193,37575.5661,1067.5,125151.5232,85.005,12233.075,34.5,40.275,CH4,
4/29/2020,24:20.0,0,12255.65,116.98,0.193,13.23,45.039,0,59.988,22.57,0.586,1.49,1.397,12266,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.5,139.1,-17.9,124.05,0.84,0.122,0.024,0.029,0,137.5,134.1,131.2,124.2,119.6,114.3,0,1,0,0,0,69.815,29.76,0,0,72.73,36.273,35.216,37600.1232,1067.5,125182.4865,85.034,12236.07,34.5,40.275,CH4,
4/29/2020,24:23.0,0,12258.65,116.94,0.193,13.22,45.051,0,59.989,22.56,0.586,1.492,1.397,12269,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-20.3,124.09,0.83,0.13,0.024,0.03,0,137.4,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.851,29.76,0,0,72.74,36.233,35.177,37558.4829,1067.5,125213.4498,85.063,12239.063,34.5,40.275,CH4,
4/29/2020,24:26.0,0,12261.64,117,0.193,13.23,45.062,0,59.989,22.58,0.586,1.493,1.397,12272,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139.2,-22.2,124.13,0.84,0.129,0.024,0.028,0,137.5,134,131.1,124.3,119.7,113.6,0,1,0,0,0,69.854,29.76,0,0,72.74,36.23,35.173,37554.2121,1067.5,125245.4808,85.093,12242.056,34.5,40.275,CH4,
4/29/2020,24:29.0,0,12264.65,116.98,0.193,13.23,45.073,0,59.991,22.57,0.586,1.491,1.397,12275,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-24,124.17,0.85,0.126,0.023,0.029,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.844,29.76,0,0,72.74,36.243,35.187,37569.1599,1067.5,125276.4441,85.122,12245.054,34.5,40.275,CH4,
4/29/2020,24:32.0,0,12267.65,117.02,0.193,13.24,45.084,0,59.99,22.59,0.586,1.492,1.397,12278,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-25.1,124.21,0.84,0.125,0.023,0.029,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.867,29.76,0,0,72.74,36.226,35.17,37551.009,1067.5,125307.4074,85.151,12248.044,34.5,40.275,CH4,
4/29/2020,24:35.0,0,12270.65,117,0.193,13.24,45.095,0,59.991,22.58,0.586,1.488,1.397,12281,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.5,139.1,-25.7,124.25,0.84,0.123,0.024,0.03,0,137.5,134,131.2,124.2,119.7,114,0,1,0,0,0,69.818,29.76,0,0,72.74,36.22,35.163,37543.5351,1067.5,125338.3707,85.18,12251.041,34.5,40.275,CH4,
4/29/2020,24:38.0,0,12273.65,116.97,0.193,13.23,45.106,0,59.992,22.57,0.586,1.49,1.397,12284,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.1,-26.4,124.3,0.84,0.123,0.024,0.027,0,137.5,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.871,29.76,0,0,72.74,36.253,35.193,37575.5661,1067.5,125370.4017,85.21,12254.033,34.5,40.275,CH4,
4/29/2020,24:41.0,0,12276.65,117,0.193,13.23,45.117,0,59.994,22.58,0.586,1.492,1.398,12287,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-26.9,124.34,0.83,0.127,0.024,0.03,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.892,29.76,0,0,72.74,36.213,35.157,37537.1289,1067.5,125401.365,85.239,12257.027,34.5,40.275,CH4,
4/29/2020,24:44.0,0,12279.65,116.96,0.193,13.22,45.128,0,59.997,22.56,0.586,1.492,1.397,12290,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-26.6,124.38,0.84,0.126,0.023,0.027,0,137.5,134,131.3,124.3,119.7,114,0,1,0,0,0,69.917,29.76,0,0,72.74,36.206,35.147,37526.4519,1067.5,125432.3283,85.268,12260.02,34.5,40.275,CH4,
4/29/2020,24:47.0,0,12282.65,116.97,0.193,13.23,45.139,0,60,22.57,0.586,1.49,1.398,12293,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-26.5,124.42,0.85,0.124,0.023,0.027,-0.001,137.4,134,131.3,124.3,119.8,113.9,0,1,0,0,0,69.916,29.76,0,0,72.74,36.23,35.17,37551.009,1067.5,125463.2916,85.297,12263.014,34.5,40.275,CH4,
4/29/2020,24:50.0,0,12285.65,117.04,0.193,13.24,45.15,0,60.005,22.6,0.586,1.491,1.398,12296,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-26.2,124.46,0.84,0.13,0.025,0.027,0,137.4,134,131.2,124.2,119.7,113.8,0,1,0,0,0,69.908,29.76,0,0,72.75,36.236,35.177,37558.4829,1067.5,125494.2549,85.326,12266.007,34.5,40.275,CH4,
4/29/2020,24:53.0,0,12288.65,117,0.193,13.23,45.161,0,60.007,22.58,0.586,1.492,1.398,12299,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-26.8,124.5,0.85,0.128,0.024,0.026,0,137.4,134,131.2,124.2,119.8,113.8,0,1,0,0,0,69.865,29.76,0,0,72.75,36.22,35.16,37540.332,1067.5,125526.2859,85.356,12269.001,34.5,40.275,CH4,
4/29/2020,24:56.0,0,12291.65,116.99,0.193,13.23,45.172,0,60.008,22.57,0.586,1.49,1.397,12302,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-26.8,124.55,0.83,0.128,0.024,0.028,0,137.4,134,131.2,124.3,119.9,114,0,1,0,0,0,69.86,29.76,0,0,72.75,36.239,35.18,37561.686,1067.5,125557.2492,85.385,12271.994,34.5,40.275,CH4,
4/29/2020,24:59.0,0,12294.65,116.92,0.193,13.21,45.183,0,60.009,22.54,0.586,1.489,1.397,12305,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.4,139,-26.1,124.59,0.84,0.128,0.024,0.028,0,137.5,134,131.2,124.2,119.8,114.8,0,1,0,0,0,69.854,29.76,0,0,72.75,36.236,35.177,37558.4829,1067.5,125588.2125,85.414,12274.987,34.5,40.275,CH4,
4/29/2020,25:02.0,0,12297.65,116.99,0.193,13.23,45.194,0,60.009,22.57,0.586,1.488,1.397,12308,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.4,70.4,139.1,-25.6,124.63,0.83,0.125,0.024,0.028,0,137.4,134,131.2,124.3,119.8,114.8,0,1,0,0,0,69.871,29.76,0,0,72.75,36.259,35.2,37583.04,1067.5,125620.2435,85.444,12277.985,34.5,40.275,CH4,
4/29/2020,25:05.0,0,12300.65,116.94,0.193,13.22,45.205,0,60.01,22.55,0.586,1.491,1.397,12311,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-24.9,124.67,0.84,0.124,0.024,0.03,0,137.5,134,131.2,124.3,119.8,114.4,0,1,0,0,0,69.889,29.76,0,0,72.75,36.253,35.193,37575.5661,1067.5,125651.2068,85.473,12280.976,34.5,40.275,CH4,
4/29/2020,25:08.0,0,12303.65,116.97,0.193,13.22,45.216,0,60.009,22.56,0.586,1.494,1.397,12314,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-24.2,124.72,0.83,0.129,0.024,0.028,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.878,29.76,0,0,72.75,36.246,35.187,37569.1599,1067.5,125682.1701,85.502,12283.97,34.5,40.275,CH4,
4/29/2020,25:11.0,0,12306.65,117.04,0.193,13.24,45.227,0,60.008,22.59,0.586,1.49,1.398,12317,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-22.5,124.76,0.84,0.127,0.023,0.027,0,137.5,134,131.2,124.2,119.7,114.2,0,1,0,0,0,69.889,29.76,0,0,72.75,36.206,35.15,37529.655,1067.5,125713.1334,85.531,12286.964,34.5,40.275,CH4,
4/29/2020,25:14.0,0,12309.65,116.99,0.193,13.23,45.238,0,60.005,22.57,0.586,1.492,1.397,12320,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-22.9,124.8,0.84,0.126,0.024,0.029,0,137.4,134,131.2,124.3,119.5,114.2,0,1,0,0,0,69.871,29.75,0,0,72.75,36.223,35.163,37543.5351,1067.5,125745.1644,85.561,12289.958,34.5,40.275,CH4,
4/29/2020,25:17.0,0,12312.65,116.92,0.193,13.21,45.249,0,60.004,22.54,0.586,1.493,1.398,12323,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-20.5,124.84,0.84,0.124,0.023,0.03,0,137.4,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.883,29.76,0,0,72.75,36.249,35.193,37575.5661,1067.5,125776.1277,85.59,12292.958,34.5,40.275,CH4,
4/29/2020,25:20.0,0,12315.66,116.93,0.193,13.21,45.26,0,60.005,22.55,0.586,1.491,1.398,12326,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.5,139.2,-20.5,124.88,0.84,0.13,0.024,0.027,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.894,29.76,0,0,72.75,36.216,35.16,37540.332,1067.5,125807.091,85.619,12295.945,34.5,40.275,CH4,
4/29/2020,25:23.0,0,12318.65,116.94,0.193,13.22,45.271,0,60.006,22.55,0.586,1.491,1.398,12329,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-20.5,124.92,0.84,0.128,0.024,0.029,0,137.4,134,131.3,124.3,119.7,114.3,0,1,0,0,0,69.849,29.76,0,0,72.76,36.239,35.18,37561.686,1067.5,125838.0543,85.648,12298.94,34.5,40.275,CH4,
4/29/2020,25:26.0,0,12321.65,116.97,0.193,13.22,45.282,0,60.007,22.56,0.586,1.49,1.398,12332,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-19.1,124.96,0.85,0.127,0.024,0.027,0,137.4,134,131.2,124.2,119.5,114.3,0,1,0,0,0,69.842,29.76,0,0,72.76,36.213,35.154,37533.9258,1067.5,125869.0176,85.677,12301.931,34.5,40.275,CH4,
4/29/2020,25:29.0,0,12324.65,116.89,0.193,13.2,45.293,0,60.008,22.53,0.586,1.491,1.398,12335,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.5,139.1,-17.7,125,0.84,0.124,0.023,0.029,0,137.4,134.1,131.3,124.2,119.6,114.2,0,1,0,0,0,69.826,29.75,0,0,72.76,36.2,35.14,37518.978,1067.5,125901.0486,85.707,12304.927,34.5,40.275,CH4,
4/29/2020,25:32.0,0,12327.65,116.92,0.193,13.21,45.304,0,60.007,22.54,0.586,1.49,1.398,12338,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.5,139.1,-15.7,125.05,0.85,0.124,0.023,0.029,-0.001,137.4,134.1,131.2,124.2,119.7,114.2,0,1,0,0,0,69.836,29.76,0,0,72.76,36.223,35.163,37543.5351,1067.5,125932.0119,85.736,12307.922,34.5,40.275,CH4,
4/29/2020,25:35.0,0,12330.65,116.89,0.193,13.2,45.315,0,60.005,22.53,0.586,1.494,1.397,12341,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-14.1,125.1,0.84,0.123,0.024,0.028,0,137.4,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.831,29.76,0,0,72.76,36.223,35.167,37547.8059,1067.5,125962.9752,85.765,12310.908,34.5,40.275,CH4,
4/29/2020,25:38.0,0,12333.65,116.9,0.193,13.21,45.326,0,60.005,22.53,0.586,1.491,1.397,12344,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-13.8,125.14,0.84,0.128,0.025,0.027,0,137.4,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.849,29.76,0,0,72.76,36.213,35.154,37533.9258,1067.5,125993.9385,85.794,12313.907,34.5,40.275,CH4,
4/29/2020,25:41.0,0,12336.65,116.92,0.193,13.21,45.337,0,60.005,22.54,0.586,1.492,1.397,12347,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-12.1,125.18,0.84,0.126,0.024,0.03,0,137.4,134,131.2,124.2,119.6,114.2,0,1,0,0,0,69.831,29.76,0,0,72.76,36.213,35.154,37533.9258,1067.5,126025.9695,85.824,12316.897,34.5,40.275,CH4,
4/29/2020,25:44.0,0,12339.65,116.85,0.193,13.19,45.348,0,60.005,22.51,0.586,1.492,1.398,12350,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-11.5,125.22,0.84,0.124,0.025,0.026,0,137.5,134,131.1,124.2,119.6,114.1,0,1,0,0,0,69.836,29.76,0,0,72.76,36.213,35.157,37537.1289,1067.5,126056.9328,85.853,12319.893,34.5,40.275,CH4,
4/29/2020,25:47.0,0,12342.65,116.83,0.193,13.19,45.359,0,60.003,22.5,0.586,1.492,1.397,12353,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-10.5,125.26,0.84,0.123,0.025,0.028,0,137.4,134,131.1,124.2,119.7,113.8,0,1,0,0,0,69.813,29.76,0,0,72.76,36.243,35.183,37564.8891,1067.5,126087.8961,85.882,12322.887,34.5,40.275,CH4,
4/29/2020,25:50.0,0,12345.65,116.79,0.193,13.18,45.37,0,60.002,22.49,0.586,1.492,1.397,12356,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.5,139.1,-9.8,125.3,0.84,0.121,0.025,0.03,0,137.5,134.1,131.1,124.3,119.7,114.3,0,1,0,0,0,69.82,29.76,0,0,72.76,36.2,35.144,37523.2488,1067.5,126118.8594,85.911,12325.88,34.5,40.275,CH4,
4/29/2020,25:53.0,0,12348.65,116.89,0.193,13.2,45.381,0,60.002,22.53,0.586,1.49,1.398,12359,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-9.2,125.34,0.84,0.128,0.025,0.028,0,137.5,134.1,131.1,124.2,119.5,114,0,1,0,0,0,69.813,29.76,0,0,72.76,36.233,35.173,37554.2121,1067.5,126150.8904,85.941,12328.873,34.5,40.275,CH4,
4/29/2020,25:56.0,0,12351.65,116.87,0.193,13.2,45.392,0,60.003,22.52,0.586,1.491,1.398,12362,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-9.7,125.38,0.84,0.126,0.025,0.027,0,137.6,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.761,29.76,0,0,72.76,36.216,35.16,37540.332,1067.5,126181.8537,85.97,12331.867,34.5,40.275,CH4,
4/29/2020,25:59.0,0,12354.65,116.85,0.193,13.19,45.403,0,60.002,22.51,0.586,1.494,1.398,12365,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-9,125.42,0.84,0.124,0.025,0.028,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.784,29.76,0,0,72.76,36.196,35.14,37518.978,1067.5,126212.817,85.999,12334.861,34.5,40.275,CH4,
4/29/2020,26:02.0,0,12357.65,116.87,0.193,13.2,45.414,0,60.001,22.52,0.586,1.491,1.398,12368,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-9.6,125.46,0.84,0.123,0.025,0.028,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.802,29.76,0,0,72.76,36.213,35.157,37537.1289,1067.5,126244.848,86.029,12337.848,34.5,40.275,CH4,
4/29/2020,26:05.0,0,12360.65,116.83,0.193,13.19,45.425,0,60,22.51,0.586,1.49,1.398,12371,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.5,139.2,-9.3,125.52,0.84,0.128,0.025,0.028,0,137.4,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.75,29.76,0,0,72.76,36.233,35.177,37558.4829,1067.5,126275.8113,86.058,12340.849,34.5,40.275,CH4,
4/29/2020,26:08.0,0,12363.65,116.86,0.193,13.2,45.436,0,60,22.52,0.586,1.491,1.397,12374,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-9.3,125.56,0.84,0.127,0.025,0.028,0,137.4,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.755,29.76,0,0,72.76,36.203,35.144,37523.2488,1067.5,126306.7746,86.087,12343.841,34.5,40.275,CH4,
4/29/2020,26:11.0,0,12366.65,116.82,0.193,13.18,45.447,0,60.001,22.5,0.586,1.489,1.398,12377,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-9.5,125.6,0.84,0.125,0.025,0.026,0,137.4,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.755,29.76,0,0,72.76,36.206,35.147,37526.4519,1067.5,126337.7379,86.116,12346.834,34.5,40.275,CH4,
4/29/2020,26:14.0,0,12369.65,116.84,0.193,13.19,45.458,0,60.002,22.51,0.586,1.489,1.397,12380,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-9.9,125.64,0.84,0.125,0.024,0.029,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.75,29.76,0,0,72.76,36.226,35.167,37547.8059,1067.5,126368.7012,86.145,12349.827,34.5,40.275,CH4,
4/29/2020,26:17.0,0,12372.65,116.79,0.193,13.18,45.469,0,60.004,22.49,0.586,1.49,1.397,12383,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.5,139.1,-8,125.68,0.84,0.123,0.025,0.029,0,137.5,134,131.2,124.3,119.6,113.7,0,1,0,0,0,69.755,29.76,0,0,72.76,36.203,35.144,37523.2488,1067.5,126400.7322,86.175,12352.821,34.5,40.275,CH4,
4/29/2020,26:20.0,0,12375.65,116.77,0.193,13.17,45.48,0,60.005,22.48,0.586,1.49,1.398,12386,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.1,-8.5,125.72,0.83,0.127,0.025,0.029,0,137.5,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.779,29.76,0,0,72.76,36.243,35.183,37564.8891,1067.5,126431.6955,86.204,12355.815,34.5,40.275,CH4,
4/29/2020,26:23.0,0,12378.65,116.86,0.193,13.2,45.491,0,60.006,22.52,0.586,1.492,1.398,12389,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-6.7,125.76,0.84,0.127,0.026,0.028,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.779,29.75,0,0,72.77,36.236,35.177,37558.4829,1067.5,126462.6588,86.233,12358.809,34.5,40.275,CH4,
4/29/2020,26:26.0,0,12381.65,116.85,0.193,13.19,45.502,0,60.006,22.51,0.586,1.491,1.398,12392,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-6.9,125.8,0.84,0.126,0.026,0.028,0,137.4,134,131.2,124.2,119.9,114.2,0,1,0,0,0,69.745,29.76,0,0,72.77,36.206,35.15,37529.655,1067.5,126493.6221,86.262,12361.795,34.5,40.275,CH4,
4/29/2020,26:29.0,0,12384.64,116.88,0.193,13.2,45.513,0,60.007,22.52,0.586,1.491,1.398,12395,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.5,139.1,-6.5,125.84,0.84,0.123,0.026,0.027,0,137.4,134,131.2,124.2,119.8,114.1,0,1,0,0,0,69.784,29.76,0,0,72.77,36.226,35.167,37547.8059,1067.5,126525.6531,86.292,12364.793,34.5,40.275,CH4,
4/29/2020,26:32.0,0,12387.65,116.88,0.193,13.2,45.524,0,60.006,22.52,0.586,1.491,1.397,12398,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.5,139.1,-5.7,125.9,0.84,0.122,0.026,0.03,0,137.5,134.1,131.3,124.3,119.9,114,0,1,0,0,0,69.716,29.76,0,0,72.77,36.203,35.147,37526.4519,1067.5,126556.6164,86.321,12367.79,34.5,40.275,CH4,
4/29/2020,26:35.0,0,12390.65,116.86,0.193,13.19,45.535,0,60.006,22.51,0.586,1.491,1.398,12401,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.5,139.2,-5.1,125.94,0.84,0.12,0.026,0.027,0,137.4,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.737,29.76,0,0,72.77,36.226,35.167,37547.8059,1067.5,126587.5797,86.35,12370.784,34.5,40.275,CH4,
4/29/2020,26:38.0,0,12393.65,116.88,0.193,13.2,45.546,0,60.006,22.52,0.586,1.493,1.397,12404,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-4.2,125.98,0.84,0.126,0.027,0.027,0,137.4,134.1,131.1,124.3,119.9,114,0,1,0,0,0,69.737,29.76,0,0,72.77,36.223,35.163,37543.5351,1067.5,126618.543,86.379,12373.774,34.5,40.275,CH4,
4/29/2020,26:41.0,0,12396.65,116.82,0.193,13.18,45.557,0,60.009,22.5,0.586,1.492,1.398,12407,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.5,139.2,-2.9,126.02,0.84,0.124,0.026,0.026,0,137.5,134.1,131.1,124.3,119.9,113.9,0,1,0,0,0,69.692,29.76,0,0,72.77,36.213,35.157,37537.1289,1067.5,126649.5063,86.408,12376.77,34.5,40.275,CH4,
4/29/2020,26:44.0,0,12399.65,116.85,0.193,13.19,45.568,0,60.011,22.51,0.586,1.491,1.398,12410,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-2,126.06,0.83,0.123,0.026,0.025,0,137.4,134,131.1,124.2,119.8,114,0,1,0,0,0,69.716,29.76,0,0,72.77,36.266,35.207,37590.5139,1067.5,126681.5373,86.438,12379.765,34.5,40.275,CH4,
4/29/2020,26:47.0,0,12402.65,116.88,0.193,13.2,45.579,0,60.011,22.52,0.586,1.49,1.399,12413,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-1.3,126.1,0.84,0.123,0.027,0.025,0,137.4,134,131.1,124.3,119.8,113.8,0,1,0,0,0,69.687,29.76,0,0,72.77,36.223,35.163,37543.5351,1067.5,126712.5006,86.467,12382.763,34.5,40.275,CH4,
4/29/2020,26:50.0,0,12405.66,116.84,0.193,13.19,45.59,0,60.011,22.51,0.586,1.491,1.398,12416,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139,-1.1,126.14,0.84,0.12,0.028,0.025,0,137.4,134,131.1,124.3,119.8,113.8,0,1,0,0,0,69.692,29.76,0,0,72.77,36.239,35.18,37561.686,1067.5,126743.4639,86.496,12385.752,34.5,40.275,CH4,
4/29/2020,26:53.0,0,12408.65,116.83,0.193,13.18,45.601,0,60.012,22.5,0.586,1.49,1.398,12419,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-1.9,126.18,0.85,0.126,0.028,0.026,0,137.4,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.664,29.76,0,0,72.77,36.256,35.197,37579.8369,1067.5,126774.4272,86.525,12388.744,34.5,40.275,CH4,
4/29/2020,26:56.0,0,12411.65,116.82,0.193,13.18,45.612,0,60.011,22.5,0.586,1.489,1.398,12422,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-2.6,126.22,0.84,0.125,0.027,0.025,0,137.4,134,131.2,124.2,119.8,114,0,1,0,0,0,69.669,29.76,0,0,72.77,36.223,35.163,37543.5351,1067.5,126806.4582,86.555,12391.739,34.5,40.275,CH4,
4/29/2020,26:59.0,0,12414.65,116.84,0.193,13.19,45.623,0,60.011,22.5,0.586,1.488,1.397,12425,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-3.6,126.26,0.83,0.124,0.027,0.025,0,137.4,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.664,29.76,0,0,72.77,36.249,35.19,37572.363,1067.5,126837.4215,86.584,12394.73,34.5,40.275,CH4,
4/29/2020,27:02.0,0,12417.65,116.86,0.193,13.19,45.634,0,60.009,22.51,0.586,1.492,1.397,12428,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-4.8,126.32,0.84,0.122,0.026,0.023,0,137.4,134,131.2,124.2,119.7,114,0,1,0,0,0,69.628,29.76,0,0,72.78,36.2,35.144,37523.2488,1067.5,126868.3848,86.613,12397.72,34.5,40.275,CH4,
4/29/2020,27:05.0,0,12420.64,116.87,0.193,13.2,45.645,0,60.011,22.52,0.586,1.49,1.398,12431,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-6.3,126.36,0.84,0.121,0.028,0.025,0,137.4,134,131.2,124.1,119.7,113.9,0,1,0,0,0,69.646,29.76,0,0,72.78,36.196,35.137,37515.7749,1067.5,126900.4158,86.643,12400.721,34.5,40.275,CH4,
4/29/2020,27:08.0,0,12423.65,116.88,0.193,13.2,45.656,0,60.01,22.52,0.586,1.49,1.398,12434,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-8.5,126.4,0.84,0.126,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.622,29.76,0,0,72.78,36.216,35.157,37537.1289,1067.5,126931.3791,86.672,12403.713,34.5,40.275,CH4,
4/29/2020,27:11.0,0,12426.65,116.86,0.193,13.19,45.667,0,60.013,22.51,0.586,1.49,1.398,12437,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.2,70.4,139.1,-11.4,126.44,0.84,0.126,0.026,0.027,-0.001,137.5,134.2,131.3,124.2,119.8,114.4,0,1,0,0,0,69.599,29.76,0,0,72.78,36.243,35.183,37564.8891,1067.5,126962.3424,86.701,12406.707,34.5,40.275,CH4,
4/29/2020,27:14.0,0,12429.65,116.92,0.193,13.21,45.678,0,60.013,22.54,0.586,1.491,1.398,12440,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-14.7,126.48,0.83,0.124,0.026,0.028,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.583,29.76,0,0,72.78,36.243,35.183,37564.8891,1067.5,126993.3057,86.73,12409.701,34.5,40.275,CH4,
4/29/2020,27:17.0,0,12432.65,116.9,0.193,13.2,45.689,0,60.013,22.53,0.586,1.492,1.398,12443,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-16.7,126.52,0.85,0.122,0.025,0.027,0,137.5,134.1,131.1,124.3,119.7,114.1,0,1,0,0,0,69.559,29.76,0,0,72.78,36.216,35.157,37537.1289,1067.5,127025.3367,86.76,12412.693,34.5,40.275,CH4,
4/29/2020,27:20.0,0,12435.65,116.86,0.193,13.19,45.7,0,60.012,22.52,0.586,1.489,1.398,12446,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.6,70.4,139.2,-20.2,126.56,0.84,0.128,0.025,0.027,0,137.6,134.2,131.2,124.3,119.8,114.2,0,1,0,0,0,69.547,29.76,0,0,72.78,36.236,35.18,37561.686,1067.5,127055.2323,86.788,12415.686,34.5,40.275,CH4,
4/29/2020,27:23.0,0,12438.65,116.83,0.193,13.19,45.711,0,60.013,22.5,0.586,1.491,1.398,12449,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-21.2,126.6,0.84,0.128,0.025,0.027,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.541,29.76,0,0,72.78,36.21,35.154,37533.9258,1067.5,127087.2633,86.818,12418.683,34.5,40.275,CH4,
4/29/2020,27:26.0,0,12441.65,116.79,0.193,13.17,45.722,0,60.014,22.48,0.586,1.49,1.397,12452,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.5,139.2,-23.6,126.64,0.84,0.128,0.025,0.027,0,137.6,134.1,131.2,124.3,119.9,114.3,0,1,0,0,0,69.604,29.76,0,0,72.78,36.22,35.163,37543.5351,1067.5,127118.2266,86.847,12421.68,34.5,40.275,CH4,
4/29/2020,27:29.0,0,12444.65,116.88,0.193,13.2,45.733,0,60.015,22.52,0.586,1.49,1.398,12455,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-25.8,126.69,0.84,0.125,0.024,0.028,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.541,29.76,0,0,72.78,36.23,35.17,37551.009,1067.5,127149.1899,86.876,12424.669,34.5,40.275,CH4,
4/29/2020,27:32.0,0,12447.65,116.83,0.193,13.19,45.744,0,60.012,22.5,0.586,1.49,1.398,12458,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-26.7,126.73,0.84,0.125,0.024,0.027,0.001,137.4,134,131.2,124.2,119.8,114,0,1,0,0,0,69.507,29.76,0,0,72.78,36.22,35.157,37537.1289,1067.5,127181.2209,86.906,12427.667,34.5,40.275,CH4,
4/29/2020,27:35.0,0,12450.65,116.83,0.193,13.19,45.755,0,60.009,22.5,0.586,1.49,1.398,12461,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-26.1,126.78,0.84,0.122,0.024,0.028,0,137.4,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.565,29.76,0,0,72.78,36.2,35.14,37518.978,1067.5,127212.1842,86.935,12430.656,34.5,40.275,CH4,
4/29/2020,27:38.0,0,12453.65,116.93,0.193,13.21,45.766,0,60.006,22.55,0.586,1.49,1.398,12464,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-25.4,126.82,0.84,0.128,0.024,0.029,0,137.4,134,131.3,124.3,119.9,113.9,0,1,0,0,0,69.552,29.76,0,0,72.78,36.196,35.137,37515.7749,1067.5,127243.1475,86.964,12433.65,34.5,40.275,CH4,
4/29/2020,27:41.0,0,12456.65,116.87,0.193,13.2,45.777,0,60.001,22.52,0.586,1.489,1.398,12467,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-24.7,126.86,0.84,0.127,0.023,0.029,0,137.4,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.536,29.76,0,0,72.78,36.21,35.15,37529.655,1067.5,127274.1108,86.993,12436.646,34.5,40.275,CH4,
4/29/2020,27:44.0,0,12459.65,116.71,0.192,13.16,45.788,0,59.996,22.46,0.586,1.492,1.398,12470,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-25.3,126.9,0.84,0.127,0.023,0.029,0,137.5,134,131.3,124.2,119.7,114,0,1,0,0,0,69.563,29.76,0,0,72.78,36.243,35.183,37564.8891,1067.5,127306.1418,87.023,12439.639,34.5,40.275,CH4,
4/29/2020,27:47.0,0,12462.65,116.74,0.192,13.17,45.799,0,59.994,22.47,0.586,1.49,1.399,12473,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-25.8,126.94,0.84,0.125,0.023,0.028,-0.001,137.5,134,131.3,124.2,119.7,114,0,1,0,0,0,69.552,29.76,0,0,72.78,36.21,35.147,37526.4519,1067.5,127337.1051,87.052,12442.632,34.5,40.275,CH4,
4/29/2020,27:50.0,0,12465.65,116.86,0.193,13.2,45.81,0,59.99,22.52,0.586,1.489,1.398,12476,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-26.1,126.98,0.84,0.123,0.025,0.027,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.557,29.76,0,0,72.78,36.23,35.167,37547.8059,1067.5,127368.0684,87.081,12445.628,34.5,40.275,CH4,
4/29/2020,27:53.0,0,12468.65,116.86,0.193,13.2,45.821,0,59.988,22.52,0.586,1.49,1.397,12479,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.4,70.4,139,-26.2,127.02,0.84,0.128,0.024,0.029,0,137.5,134,131.2,124.3,119.7,114.9,0,1,0,0,0,69.545,29.76,0,0,72.78,36.23,35.17,37551.009,1067.5,127399.0317,87.11,12448.619,34.5,40.275,CH4,
4/29/2020,27:56.0,0,12471.65,116.83,0.193,13.19,45.832,0,59.984,22.51,0.586,1.491,1.398,12482,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.5,70.4,139.1,-24.3,127.06,0.84,0.127,0.025,0.027,0.001,137.5,134,131.1,124.3,119.9,114.8,0,1,0,0,0,69.539,29.76,0,0,72.78,36.203,35.144,37523.2488,1067.5,127431.0627,87.14,12451.616,34.5,40.275,CH4,
4/29/2020,27:59.0,0,12474.65,116.87,0.193,13.2,45.843,0,59.984,22.53,0.586,1.489,1.398,12485,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.1,-22,127.11,0.83,0.125,0.025,0.027,0,137.4,134,131.1,124.3,119.8,114.9,0,1,0,0,0,69.57,29.76,0,0,72.79,36.243,35.183,37564.8891,1067.5,127462.026,87.169,12454.608,34.5,40.275,CH4,
4/29/2020,28:02.0,0,12477.65,116.79,0.193,13.18,45.854,0,59.983,22.49,0.586,1.49,1.397,12488,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-18.8,127.15,0.84,0.123,0.025,0.027,0,137.4,134,131.2,124.3,119.8,114.7,0,1,0,0,0,69.57,29.76,0,0,72.79,36.22,35.157,37537.1289,1067.5,127492.9893,87.198,12457.601,34.5,40.275,CH4,
4/29/2020,28:05.0,0,12480.65,116.83,0.193,13.19,45.865,0,59.983,22.51,0.586,1.493,1.398,12491,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-14.6,127.19,0.84,0.122,0.026,0.025,0,137.4,134,131.2,124.3,119.8,114.5,0,1,0,0,0,69.635,29.76,0,0,72.79,36.23,35.17,37551.009,1067.5,127523.9526,87.227,12460.593,34.5,40.275,CH4,
4/29/2020,28:08.0,0,12483.65,116.87,0.193,13.2,45.876,0,59.984,22.53,0.586,1.492,1.397,12494,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-10.4,127.23,0.84,0.126,0.027,0.025,0,137.5,134.1,131.2,124.3,119.6,114.2,0,1,0,0,0,69.55,29.76,0,0,72.79,36.233,35.173,37554.2121,1067.5,127554.9159,87.256,12463.586,34.5,40.275,CH4,
4/29/2020,28:11.0,0,12486.65,116.84,0.193,13.19,45.887,0,59.988,22.51,0.586,1.488,1.398,12497,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-6.4,127.28,0.83,0.125,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.622,29.76,0,0,72.79,36.21,35.15,37529.655,1067.5,127586.9469,87.286,12466.582,34.5,40.275,CH4,
4/29/2020,28:14.0,0,12489.65,116.89,0.193,13.2,45.898,0,59.989,22.53,0.586,1.489,1.398,12500,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-3.4,127.32,0.84,0.123,0.027,0.024,0,137.4,134,131.2,124.2,119.8,114.1,0,1,0,0,0,69.615,29.76,0,0,72.79,36.213,35.154,37533.9258,1067.5,127617.9102,87.315,12469.575,34.5,40.275,CH4,
4/29/2020,28:17.0,0,12492.65,116.8,0.193,13.18,45.909,0,59.991,22.49,0.586,1.49,1.398,12503,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.2,-2.6,127.36,0.84,0.122,0.027,0.025,0,137.5,134,131.2,124.2,119.8,113.7,0,1,0,0,0,69.649,29.76,0,0,72.79,36.243,35.183,37564.8891,1067.5,127648.8735,87.344,12472.57,34.5,40.275,CH4,
4/29/2020,28:20.0,0,12495.65,116.87,0.193,13.2,45.92,0,59.993,22.52,0.586,1.489,1.398,12506,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,139.1,-2.6,127.4,0.84,0.12,0.028,0.025,0,137.5,134.1,131.2,124.2,119.8,113.7,0,1,0,0,0,69.647,29.76,0,0,72.79,36.216,35.154,37533.9258,1067.5,127680.9045,87.374,12475.57,34.5,40.275,CH4,
4/29/2020,28:23.0,0,12498.66,116.89,0.193,13.21,45.931,0,59.993,22.53,0.586,1.494,1.397,12509,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-2.6,127.44,0.85,0.127,0.027,0.026,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.673,29.76,0,0,72.79,36.206,35.147,37526.4519,1067.5,127711.8678,87.403,12478.556,34.5,40.275,CH4,
4/29/2020,28:26.0,0,12501.66,116.87,0.193,13.2,45.942,0,59.993,22.52,0.586,1.491,1.398,12512,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-1.7,127.49,0.84,0.123,0.026,0.024,0,137.5,134,131.2,124.2,119.8,114.6,0,1,0,0,0,69.665,29.76,0,0,72.79,36.196,35.137,37515.7749,1067.5,127742.8311,87.432,12481.55,34.5,40.275,CH4,
4/29/2020,28:29.0,0,12504.65,116.87,0.193,13.2,45.953,0,59.993,22.52,0.586,1.49,1.398,12515,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-1.1,127.53,0.85,0.123,0.026,0.026,0,137.6,134.1,131.2,124.2,119.8,114.3,0,1,0,0,0,69.66,29.76,0,0,72.79,36.2,35.14,37518.978,1067.5,127773.7944,87.461,12484.544,34.5,40.275,CH4,
4/29/2020,28:32.0,0,12507.65,116.79,0.193,13.18,45.964,0,59.989,22.49,0.586,1.489,1.398,12518,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.1,70.4,139.1,-2,127.57,0.84,0.121,0.026,0.028,0,137.5,134,131.1,124.2,119.6,113.9,0,1,0,0,0,69.696,29.76,0,0,72.79,36.21,35.15,37529.655,1067.5,127804.7577,87.49,12487.536,34.5,40.275,CH4,
4/29/2020,28:35.0,0,12510.65,116.8,0.193,13.18,45.975,0,59.987,22.5,0.586,1.489,1.398,12521,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-3.5,127.61,0.83,0.121,0.027,0.026,0,137.5,134,131.2,124.3,119.7,113.8,0,1,0,0,0,69.665,29.76,0,0,72.79,36.213,35.157,37537.1289,1067.5,127835.721,87.519,12490.53,34.5,40.275,CH4,
4/29/2020,28:38.0,0,12513.65,116.81,0.193,13.19,45.986,0,59.987,22.5,0.586,1.491,1.397,12524,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-5.5,127.65,0.83,0.126,0.026,0.029,0,137.5,134,131.1,124.3,119.8,114,0,1,0,0,0,69.707,29.76,0,0,72.79,36.233,35.177,37558.4829,1067.5,127867.752,87.549,12493.523,34.5,40.275,CH4,
4/29/2020,28:41.0,0,12516.65,116.87,0.193,13.2,45.997,0,59.987,22.52,0.586,1.492,1.398,12527,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-7.2,127.69,0.84,0.124,0.025,0.027,0,137.5,134,131.1,124.3,119.8,113.9,0,1,0,0,0,69.649,29.76,0,0,72.79,36.236,35.177,37558.4829,1067.5,127898.7153,87.578,12496.518,34.5,40.275,CH4,
4/29/2020,28:44.0,0,12519.65,116.9,0.193,13.21,46.008,0,59.988,22.54,0.586,1.49,1.396,12530,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-9.6,127.73,0.84,0.125,0.025,0.029,0,137.5,134,131.1,124.2,119.8,114.2,0,1,0,0,0,69.651,29.76,0,0,72.79,36.213,35.157,37537.1289,1067.5,127929.6786,87.607,12499.512,34.5,40.275,CH4,
4/29/2020,28:47.0,0,12522.65,116.78,0.193,13.17,46.019,0,59.989,22.48,0.586,1.491,1.397,12533,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-11.9,127.78,0.84,0.124,0.025,0.029,0,137.4,134,131.1,124.2,119.7,114.1,0,1,0,0,0,69.646,29.76,0,0,72.79,36.21,35.154,37533.9258,1067.5,127960.6419,87.636,12502.506,34.5,40.275,CH4,
4/29/2020,28:50.0,0,12525.65,116.86,0.193,13.2,46.03,0,59.987,22.52,0.586,1.491,1.397,12536,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-13.4,127.82,0.84,0.122,0.024,0.03,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.665,29.76,0,0,72.79,36.203,35.144,37523.2488,1067.5,127992.6729,87.666,12505.5,34.5,40.275,CH4,
4/29/2020,28:53.0,0,12528.65,116.79,0.193,13.18,46.041,0,59.988,22.49,0.586,1.49,1.398,12539,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-17.7,127.87,0.84,0.129,0.024,0.029,-0.001,137.5,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,69.655,29.76,0,0,72.79,36.22,35.163,37543.5351,1067.5,128023.6362,87.695,12508.491,34.5,40.275,CH4,
4/29/2020,28:56.0,0,12531.65,116.83,0.193,13.19,46.051,0,59.989,22.51,0.586,1.49,1.397,12542,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-20.7,127.91,0.84,0.127,0.023,0.03,-0.001,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.707,29.76,0,0,72.79,36.173,35.117,37494.4209,1067.5,128054.5995,87.724,12511.485,34.5,40.275,CH4,
4/29/2020,28:59.0,0,12534.65,116.82,0.193,13.19,46.062,0,59.99,22.5,0.586,1.492,1.396,12545,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-22.1,127.95,0.84,0.126,0.023,0.029,0,137.5,134,131.1,124.3,119.7,114.1,0,1,0,0,0,69.683,29.76,0,0,72.8,36.216,35.157,37537.1289,1067.5,128085.5628,87.753,12514.48,34.5,40.275,CH4,
4/29/2020,29:02.0,0,12537.65,116.81,0.193,13.18,46.073,0,59.989,22.5,0.586,1.489,1.397,12548,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-24.2,127.99,0.84,0.124,0.023,0.03,-0.001,137.4,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.678,29.76,0,0,72.8,36.196,35.14,37518.978,1067.5,128117.5938,87.783,12517.474,34.5,40.275,CH4,
4/29/2020,29:05.0,0,12540.65,116.84,0.193,13.19,46.084,0,59.986,22.51,0.586,1.491,1.397,12551,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-25.3,128.03,0.84,0.124,0.024,0.029,0,137.5,134,131.2,124.2,119.7,114.3,0,1,0,0,0,69.665,29.76,0,0,72.8,36.173,35.114,37491.2178,1067.5,128148.5571,87.812,12520.471,34.5,40.275,CH4,
