FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,29:08.0,0,12543.65,116.82,0.193,13.19,46.095,0,59.986,22.5,0.586,1.49,1.398,12554,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.5,139.1,-25.8,128.07,0.84,0.129,0.024,0.026,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.658,29.76,0,0,72.8,36.193,35.137,37515.7749,1067.5,128179.5204,87.841,12523.46,34.5,40.275,CH4,
4/29/2020,29:11.0,0,12546.65,116.86,0.193,13.2,46.106,0,59.986,22.52,0.586,1.49,1.398,12557,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-25.2,128.11,0.84,0.128,0.024,0.028,0,137.5,134,131.2,124.3,119.5,114.2,0,1,0,0,0,69.635,29.76,0,0,72.8,36.196,35.14,37518.978,1067.5,128210.4837,87.87,12526.452,34.5,40.275,CH4,
4/29/2020,29:14.0,0,12549.65,116.85,0.193,13.2,46.117,0,59.988,22.52,0.586,1.491,1.398,12560,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139.1,-24.1,128.15,0.85,0.126,0.024,0.026,0,137.4,134,131.2,124.3,119.5,113.9,0,1,0,0,0,69.676,29.76,0,0,72.8,36.22,35.163,37543.5351,1067.5,128241.447,87.899,12529.444,34.5,40.275,CH4,
4/29/2020,29:17.0,0,12552.65,116.85,0.193,13.19,46.128,0,59.991,22.51,0.586,1.493,1.397,12563,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-22,128.19,0.84,0.124,0.025,0.028,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.694,29.76,0,0,72.8,36.236,35.177,37558.4829,1067.5,128273.478,87.929,12532.441,34.5,40.275,CH4,
4/29/2020,29:20.0,0,12555.65,116.91,0.193,13.21,46.139,0,59.994,22.54,0.586,1.491,1.398,12566,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-20.2,128.23,0.84,0.128,0.026,0.025,-0.001,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.682,29.76,0,0,72.8,36.2,35.144,37523.2488,1067.5,128304.4413,87.958,12535.437,34.5,40.275,CH4,
4/29/2020,29:23.0,0,12558.65,116.86,0.193,13.2,46.15,0,59.996,22.52,0.586,1.493,1.397,12569,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-18.9,128.29,0.84,0.127,0.026,0.025,0,137.4,134,131.1,124.3,119.8,114.2,0,1,0,0,0,69.619,29.76,0,0,72.8,36.196,35.14,37518.978,1067.5,128335.4046,87.987,12538.427,34.5,40.275,CH4,
4/29/2020,29:26.0,0,12561.65,116.95,0.193,13.22,46.161,0,59.999,22.56,0.586,1.493,1.398,12572,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.2,-17.5,128.33,0.83,0.125,0.025,0.026,0,137.4,134,131.1,124.2,119.7,114.1,0,1,0,0,0,69.7,29.76,0,0,72.8,36.177,35.124,37501.8948,1067.5,128366.3679,88.016,12541.421,34.5,40.275,CH4,
4/29/2020,29:29.0,0,12564.65,116.94,0.193,13.22,46.172,0,60.002,22.55,0.586,1.49,1.397,12575,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-17.4,128.37,0.85,0.125,0.025,0.026,0,137.4,134,131.1,124.3,119.6,114.2,0,1,0,0,0,69.647,29.76,0,0,72.8,36.203,35.147,37526.4519,1067.5,128398.3989,88.046,12544.415,34.5,40.275,CH4,
4/29/2020,29:32.0,0,12567.65,116.93,0.193,13.21,46.183,0,59.999,22.55,0.586,1.488,1.398,12578,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-17.8,128.41,0.83,0.122,0.027,0.027,0,137.5,134,131.2,124.3,119.9,114.5,0,1,0,0,0,69.665,29.76,0,0,72.8,36.196,35.14,37518.978,1067.5,128429.3622,88.075,12547.409,34.5,40.275,CH4,
4/29/2020,29:35.0,0,12570.65,116.94,0.193,13.22,46.194,0,59.998,22.55,0.586,1.49,1.397,12581,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.3,139.1,-16.5,128.45,0.84,0.128,0.027,0.027,0,137.4,134,131.2,124.3,119.9,114.2,0,1,0,0,0,69.665,29.76,0,0,72.8,36.187,35.13,37508.301,1067.5,128460.3255,88.104,12550.401,34.5,40.275,CH4,
4/29/2020,29:38.0,0,12573.65,116.9,0.193,13.21,46.206,0,59.996,22.54,0.586,1.493,1.397,12584,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-16,128.49,0.84,0.127,0.026,0.025,0,137.4,134,131.2,124.3,120,114.1,0,1,0,0,0,69.619,29.76,0,0,72.8,36.223,35.167,37547.8059,1067.5,128491.2888,88.133,12553.395,34.5,40.275,CH4,
4/29/2020,29:41.0,0,12576.65,116.92,0.193,13.21,46.217,0,59.997,22.54,0.586,1.489,1.398,12587,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-15,128.53,0.84,0.124,0.026,0.024,0.001,137.4,134,131.2,124.3,119.7,114,0,1,0,0,0,69.629,29.76,0,0,72.8,36.21,35.154,37533.9258,1067.5,128523.3198,88.163,12556.39,34.5,40.275,CH4,
4/29/2020,29:44.0,0,12579.65,116.92,0.193,13.21,46.228,0,59.997,22.55,0.586,1.488,1.397,12590,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-13.5,128.57,0.84,0.124,0.026,0.026,0,137.4,134,131.2,124.2,119.5,114.2,0,1,0,0,0,69.624,29.76,0,0,72.81,36.18,35.127,37505.0979,1067.5,128554.2831,88.192,12559.382,34.5,40.275,CH4,
4/29/2020,29:47.0,0,12582.65,116.9,0.193,13.21,46.239,0,59.997,22.54,0.586,1.49,1.398,12593,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-13.4,128.61,0.84,0.122,0.026,0.024,0,137.4,134,131.2,124.2,119.5,114.4,0,1,0,0,0,69.653,29.76,0,0,72.81,36.196,35.14,37518.978,1067.5,128585.2464,88.221,12562.38,34.5,40.275,CH4,
4/29/2020,29:50.0,0,12585.66,116.93,0.193,13.22,46.25,0,59.997,22.55,0.586,1.49,1.398,12596,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.2,-10.9,128.67,0.83,0.121,0.027,0.027,0,137.4,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,69.694,29.76,0,0,72.81,36.18,35.124,37501.8948,1067.5,128616.2097,88.25,12565.374,34.5,40.275,CH4,
4/29/2020,29:53.0,0,12588.65,116.86,0.193,13.2,46.261,0,59.997,22.52,0.586,1.49,1.398,12599,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.3,139.2,-10.3,128.71,0.84,0.126,0.026,0.025,0,137.4,134.1,131.3,124.3,119.9,114.3,0,1,0,0,0,69.665,29.76,0,0,72.81,36.213,35.157,37537.1289,1067.5,128647.173,88.279,12568.363,34.5,40.275,CH4,
4/29/2020,29:56.0,0,12591.65,116.89,0.193,13.2,46.272,0,59.997,22.53,0.586,1.489,1.398,12602,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-10.1,128.75,0.84,0.124,0.026,0.024,0,137.4,134,131.2,124.3,119.8,114.4,0,1,0,0,0,69.653,29.76,0,0,72.81,36.203,35.147,37526.4519,1067.5,128679.204,88.309,12571.357,34.5,40.275,CH4,
4/29/2020,29:59.0,0,12594.65,116.91,0.193,13.21,46.283,0,60,22.54,0.586,1.492,1.398,12605,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-8.7,128.79,0.84,0.124,0.027,0.025,0,137.4,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.629,29.76,0,0,72.81,36.187,35.13,37508.301,1067.5,128710.1673,88.338,12574.353,34.5,40.275,CH4,
4/29/2020,30:02.0,0,12597.65,116.95,0.193,13.22,46.294,0,60,22.56,0.586,1.49,1.398,12608,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.1,-9,128.83,0.84,0.122,0.027,0.025,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.653,29.76,0,0,72.81,36.21,35.154,37533.9258,1067.5,128741.1306,88.367,12577.348,34.5,40.275,CH4,
4/29/2020,30:05.0,0,12600.66,116.96,0.193,13.22,46.305,0,60.001,22.56,0.586,1.492,1.397,12611,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-8.5,128.87,0.84,0.12,0.027,0.025,-0.001,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.577,29.76,0,0,72.81,36.19,35.134,37512.5718,1067.5,128772.0939,88.396,12580.342,34.5,40.275,CH4,
4/29/2020,30:08.0,0,12603.65,116.98,0.193,13.23,46.316,0,60.002,22.57,0.586,1.492,1.397,12614,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-8.3,128.91,0.84,0.125,0.026,0.025,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.613,29.76,0,0,72.81,36.187,35.127,37505.0979,1067.5,128804.1249,88.426,12583.335,34.5,40.275,CH4,
4/29/2020,30:11.0,0,12606.65,116.96,0.193,13.22,46.327,0,60.005,22.56,0.586,1.493,1.398,12617,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.1,-8.7,128.95,0.84,0.124,0.027,0.025,0,137.5,134,131.2,124.4,119.8,114.6,0,1,0,0,0,69.601,29.76,0,0,72.81,36.226,35.17,37551.009,1067.5,128835.0882,88.455,12586.326,34.5,40.275,CH4,
4/29/2020,30:14.0,0,12609.65,116.93,0.193,13.21,46.338,0,60.012,22.54,0.586,1.492,1.397,12620,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.1,-10.2,128.99,0.83,0.124,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114.6,0,1,0,0,0,69.601,29.76,0,0,72.81,36.223,35.167,37547.8059,1067.5,128866.0515,88.484,12589.32,34.5,40.275,CH4,
4/29/2020,30:17.0,0,12612.65,116.91,0.193,13.21,46.349,0,60.014,22.54,0.586,1.493,1.398,12623,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.4,70.4,139.1,-12.6,129.03,0.83,0.123,0.026,0.025,0,137.5,134.1,131.3,124.3,119.9,114.5,0,1,0,0,0,69.601,29.76,0,0,72.81,36.203,35.147,37526.4519,1067.5,128897.0148,88.513,12592.313,34.5,40.275,CH4,
4/29/2020,30:20.0,0,12615.65,116.99,0.193,13.23,46.36,0,60.018,22.57,0.586,1.492,1.398,12626,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-15.8,129.09,0.84,0.121,0.026,0.028,0,137.5,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.577,29.76,0,0,72.81,36.223,35.167,37547.8059,1067.5,128929.0458,88.543,12595.305,34.5,40.275,CH4,
4/29/2020,30:23.0,0,12618.65,116.93,0.193,13.21,46.371,0,60.021,22.54,0.586,1.491,1.399,12629,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-19.3,129.13,0.84,0.127,0.025,0.027,0,137.5,134,131.3,124.4,119.6,114.5,0,1,0,0,0,69.561,29.76,0,0,72.81,36.243,35.183,37564.8891,1067.5,128960.0091,88.572,12598.297,34.5,40.275,CH4,
4/29/2020,30:26.0,0,12621.65,116.95,0.193,13.22,46.382,0,60.02,22.55,0.586,1.492,1.398,12632,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139,-21.8,129.17,0.84,0.126,0.024,0.027,0,137.5,134,131.2,124.4,119.6,114.4,0,1,0,0,0,69.502,29.76,0,0,72.81,36.206,35.15,37529.655,1067.5,128990.9724,88.601,12601.293,34.5,40.275,CH4,
4/29/2020,30:29.0,0,12624.65,116.84,0.193,13.19,46.393,0,60.022,22.5,0.586,1.492,1.398,12635,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-25.9,129.21,0.84,0.127,0.024,0.027,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.532,29.76,0,0,72.81,36.21,35.15,37529.655,1067.5,129021.9357,88.63,12604.288,34.5,40.275,CH4,
4/29/2020,30:32.0,0,12627.65,116.92,0.193,13.21,46.404,0,60.019,22.54,0.586,1.491,1.398,12638,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.1,-26.1,129.25,0.84,0.125,0.023,0.028,0,137.4,134,131.1,124.3,120,114.1,0,1,0,0,0,69.543,29.76,0,0,72.81,36.216,35.157,37537.1289,1067.5,129052.899,88.659,12607.282,34.5,40.275,CH4,
4/29/2020,30:35.0,0,12630.65,116.92,0.193,13.21,46.415,0,60.017,22.54,0.586,1.491,1.398,12641,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-24.4,129.29,0.83,0.13,0.024,0.029,0,137.5,134,131.2,124.3,120,114,0,1,0,0,0,69.525,29.76,0,0,72.81,36.23,35.173,37554.2121,1067.5,129084.93,88.689,12610.277,34.5,40.275,CH4,
4/29/2020,30:38.0,0,12633.65,116.94,0.193,13.21,46.426,0,60.018,22.55,0.586,1.489,1.398,12644,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-23.3,129.33,0.84,0.128,0.023,0.029,0,137.5,134,131.2,124.4,119.9,113.8,0,1,0,0,0,69.543,29.76,0,0,72.81,36.226,35.167,37547.8059,1067.5,129115.8933,88.718,12613.27,34.5,40.275,CH4,
4/29/2020,30:41.0,0,12636.65,116.95,0.193,13.22,46.437,0,60.017,22.55,0.586,1.493,1.399,12647,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-20.9,129.37,0.84,0.127,0.024,0.029,0,137.5,134,131.2,124.4,119.8,114.4,0,1,0,0,0,69.502,29.76,0,0,72.81,36.2,35.144,37523.2488,1067.5,129146.8566,88.747,12616.258,34.5,40.275,CH4,
4/29/2020,30:44.0,0,12639.64,116.89,0.193,13.2,46.448,0,60.015,22.53,0.586,1.492,1.397,12650,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-17.6,129.41,0.84,0.125,0.024,0.029,-0.001,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.509,29.76,0,0,72.81,36.206,35.147,37526.4519,1067.5,129177.8199,88.776,12619.255,34.5,40.275,CH4,
4/29/2020,30:47.0,0,12642.65,116.96,0.193,13.22,46.459,0,60.015,22.55,0.586,1.491,1.398,12653,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-14,129.46,0.84,0.122,0.025,0.029,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.496,29.76,0,0,72.81,36.183,35.127,37505.0979,1067.5,129209.8509,88.806,12622.248,34.5,40.275,CH4,
4/29/2020,30:50.0,0,12645.65,116.92,0.193,13.21,46.47,0,60.013,22.54,0.586,1.49,1.398,12656,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-10.7,129.5,0.84,0.122,0.025,0.03,0.001,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.502,29.76,0,0,72.81,36.223,35.167,37547.8059,1067.5,129240.8142,88.835,12625.243,34.5,40.275,CH4,
4/29/2020,30:53.0,0,12648.65,116.9,0.193,13.2,46.481,0,60.011,22.53,0.586,1.49,1.398,12659,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-8.7,129.55,0.84,0.126,0.025,0.028,0,137.5,134,131.2,124.2,119.7,114.6,0,1,0,0,0,69.491,29.76,0,0,72.81,36.226,35.17,37551.009,1067.5,129271.7775,88.864,12628.237,34.5,40.275,CH4,
4/29/2020,30:56.0,0,12651.65,116.94,0.193,13.22,46.492,0,60.012,22.55,0.586,1.493,1.398,12662,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-7.2,129.59,0.84,0.125,0.026,0.027,0,137.5,134,131.2,124.3,119.7,114.5,0,1,0,0,0,69.485,29.76,0,0,72.81,36.2,35.144,37523.2488,1067.5,129302.7408,88.893,12631.231,34.5,40.275,CH4,
4/29/2020,30:59.0,0,12654.65,116.83,0.193,13.19,46.503,0,60.012,22.5,0.586,1.491,1.397,12665,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-5.7,129.63,0.83,0.123,0.026,0.026,0,137.5,134.1,131.2,124.3,119.8,114.5,0,1,0,0,0,69.491,29.76,0,0,72.81,36.223,35.163,37543.5351,1067.5,129334.7718,88.923,12634.225,34.5,40.275,CH4,
4/29/2020,31:02.0,0,12657.65,116.89,0.193,13.2,46.514,0,60.008,22.53,0.586,1.489,1.398,12668,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.1,-4.4,129.67,0.84,0.122,0.026,0.025,0,137.5,134,131.2,124.3,119.7,114.5,0,1,0,0,0,69.485,29.76,0,0,72.82,36.2,35.144,37523.2488,1067.5,129365.7351,88.952,12637.217,34.5,40.275,CH4,
4/29/2020,31:05.0,0,12660.64,116.86,0.193,13.19,46.525,0,60.007,22.52,0.586,1.492,1.398,12671,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-3.1,129.71,0.84,0.127,0.027,0.025,0,137.5,134,131.2,124.4,119.9,114.3,0,1,0,0,0,69.462,29.76,0,0,72.81,36.2,35.144,37523.2488,1067.5,129396.6984,88.981,12640.213,34.5,40.275,CH4,
4/29/2020,31:08.0,0,12663.65,116.96,0.193,13.22,46.536,0,60.006,22.56,0.586,1.49,1.398,12674,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.2,-2.4,129.75,0.84,0.124,0.027,0.027,-0.001,137.5,134,131.2,124.3,119.8,114.5,0,1,0,0,0,69.485,29.76,0,0,72.82,36.18,35.124,37501.8948,1067.5,129427.6617,89.01,12643.205,34.5,40.275,CH4,
4/29/2020,31:11.0,0,12666.65,116.94,0.193,13.22,46.547,0,60.004,22.55,0.586,1.49,1.397,12677,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-2.3,129.79,0.84,0.124,0.027,0.024,0,137.5,134,131.2,124.3,119.8,114.5,0,1,0,0,0,69.433,29.76,0,0,72.82,36.183,35.127,37505.0979,1067.5,129458.625,89.039,12646.2,34.5,40.275,CH4,
4/29/2020,31:14.0,0,12669.65,116.93,0.193,13.21,46.558,0,60.002,22.55,0.586,1.489,1.398,12680,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-1.9,129.83,0.84,0.124,0.027,0.027,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.457,29.76,0,0,72.82,36.206,35.154,37533.9258,1067.5,129490.656,89.069,12649.192,34.5,40.275,CH4,
4/29/2020,31:17.0,0,12672.65,116.89,0.193,13.2,46.569,0,60.001,22.53,0.586,1.495,1.397,12683,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-2,129.88,0.84,0.121,0.026,0.028,0,137.4,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.451,29.76,0,0,72.82,36.203,35.147,37526.4519,1067.5,129521.6193,89.098,12652.188,34.5,40.275,CH4,
4/29/2020,31:20.0,0,12675.65,116.89,0.193,13.2,46.58,0,60.002,22.53,0.586,1.49,1.398,12686,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,139.2,-1.6,129.92,0.84,0.126,0.027,0.025,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.421,29.76,0,0,72.82,36.196,35.14,37518.978,1067.5,129552.5826,89.127,12655.184,34.5,40.275,CH4,
4/29/2020,31:23.0,0,12678.65,116.91,0.193,13.21,46.591,0,60.003,22.54,0.586,1.49,1.398,12689,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-1.4,129.96,0.83,0.126,0.027,0.027,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.473,29.76,0,0,72.82,36.196,35.137,37515.7749,1067.5,129583.5459,89.156,12658.172,34.5,40.275,CH4,
4/29/2020,31:26.0,0,12681.65,116.95,0.193,13.22,46.602,0,60.005,22.55,0.586,1.493,1.397,12692,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-1.5,130,0.84,0.124,0.027,0.025,0,137.5,134,131.3,124.3,119.7,114.2,0,1,0,0,0,69.421,29.76,0,0,72.82,36.173,35.117,37494.4209,1067.5,129615.5769,89.186,12661.17,34.5,40.275,CH4,
4/29/2020,31:29.0,0,12684.65,116.95,0.193,13.22,46.613,0,60.004,22.55,0.586,1.491,1.397,12695,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.3,139.1,-1.1,130.05,0.84,0.123,0.026,0.025,-0.001,137.5,134.1,131.3,124.3,119.9,114.2,0,1,0,0,0,69.404,29.76,0,0,72.82,36.206,35.15,37529.655,1067.5,129646.5402,89.215,12664.159,34.5,40.275,CH4,
4/29/2020,31:32.0,0,12687.65,116.95,0.193,13.22,46.624,0,60.001,22.56,0.586,1.491,1.398,12698,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.6,70.4,139.3,-1,130.09,0.84,0.121,0.027,0.026,0,137.5,134,131.3,124.3,119.9,114.2,0,1,0,0,0,69.399,29.76,0,0,72.82,36.216,35.157,37537.1289,1067.5,129677.5035,89.244,12667.155,34.5,40.275,CH4,
4/29/2020,31:35.0,0,12690.65,116.91,0.193,13.21,46.635,0,60.003,22.54,0.586,1.493,1.398,12701,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.3,139.1,-0.9,130.13,0.83,0.126,0.027,0.026,0,137.5,134,131.3,124.2,119.9,114.3,0,1,0,0,0,69.428,29.76,0,0,72.82,36.2,35.144,37523.2488,1067.5,129708.4668,89.273,12670.149,34.5,40.275,CH4,
4/29/2020,31:38.0,0,12693.65,116.94,0.193,13.22,46.646,0,60.008,22.55,0.586,1.491,1.398,12704,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-1.5,130.17,0.84,0.126,0.027,0.025,0,137.5,134,131.2,124.2,119.9,114.5,0,1,0,0,0,69.451,29.76,0,0,72.82,36.18,35.127,37505.0979,1067.5,129740.4978,89.303,12673.143,34.5,40.275,CH4,
4/29/2020,31:41.0,0,12696.66,116.95,0.193,13.22,46.657,0,60.009,22.55,0.586,1.489,1.398,12707,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.3,139.1,-1.8,130.21,0.84,0.125,0.027,0.025,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.467,29.76,0,0,72.82,36.196,35.14,37518.978,1067.5,129771.4611,89.332,12676.137,34.5,40.275,CH4,
4/29/2020,31:44.0,0,12699.65,117.02,0.193,13.24,46.668,0,60.012,22.58,0.586,1.489,1.398,12710,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-2,130.26,0.85,0.121,0.026,0.025,-0.001,137.5,134,131.2,124.4,119.7,114.2,0,1,0,0,0,69.415,29.76,0,0,72.82,36.18,35.127,37505.0979,1067.5,129802.4244,89.361,12679.131,34.5,40.275,CH4,
4/29/2020,31:47.0,0,12702.65,117.04,0.193,13.24,46.679,0,60.014,22.59,0.586,1.489,1.397,12713,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.3,139.1,-2.7,130.3,0.84,0.122,0.027,0.025,0,137.5,134,131.2,124.4,119.6,114.3,0,1,0,0,0,69.467,29.76,0,0,72.82,36.187,35.134,37512.5718,1067.5,129833.3877,89.39,12682.125,34.5,40.275,CH4,
4/29/2020,31:50.0,0,12705.65,117.03,0.193,13.24,46.69,0,60.015,22.59,0.586,1.488,1.397,12716,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139,-4.6,130.34,0.84,0.126,0.027,0.025,-0.001,137.5,134,131.2,124.4,119.8,114.5,0,1,0,0,0,69.444,29.76,0,0,72.82,36.18,35.127,37505.0979,1067.5,129864.351,89.419,12685.117,34.5,40.275,CH4,
4/29/2020,31:53.0,0,12708.65,116.97,0.193,13.22,46.701,0,60.014,22.56,0.586,1.491,1.397,12719,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.6,70.4,139.1,-6.9,130.38,0.84,0.126,0.027,0.025,0,137.5,134,131.2,124.5,119.8,114.6,0,1,0,0,0,69.48,29.76,0,0,72.82,36.19,35.134,37512.5718,1067.5,129896.382,89.449,12688.112,34.5,40.275,CH4,
4/29/2020,31:56.0,0,12711.65,116.9,0.193,13.21,46.712,0,60.011,22.53,0.586,1.493,1.398,12722,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.3,139.1,-10.2,130.42,0.84,0.125,0.027,0.025,0,137.5,134,131.3,124.4,119.8,114.4,0,1,0,0,0,69.413,29.76,0,0,72.82,36.206,35.15,37529.655,1067.5,129927.3453,89.478,12691.103,34.5,40.275,CH4,
4/29/2020,31:59.0,0,12714.65,116.9,0.193,13.21,46.723,0,60.007,22.53,0.586,1.491,1.398,12725,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.4,70.4,139.1,-12,130.46,0.84,0.123,0.027,0.024,0,137.5,134.1,131.3,124.4,119.9,114.4,0,1,0,0,0,69.419,29.76,0,0,72.82,36.21,35.154,37533.9258,1067.5,129958.3086,89.507,12694.097,34.5,40.275,CH4,
4/29/2020,32:02.0,0,12717.65,116.95,0.193,13.22,46.734,0,60.005,22.55,0.586,1.492,1.397,12728,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-13.3,130.5,0.84,0.122,0.025,0.027,0,137.5,134.1,131.3,124.3,119.9,114.2,0,1,0,0,0,69.448,29.76,0,0,72.82,36.173,35.117,37494.4209,1067.5,129989.2719,89.536,12697.093,34.5,40.275,CH4,
4/29/2020,32:05.0,0,12720.65,116.91,0.193,13.21,46.745,0,60,22.54,0.586,1.492,1.397,12731,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-13,130.55,0.84,0.127,0.026,0.024,-0.001,137.5,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.478,29.76,0,0,72.82,36.196,35.14,37518.978,1067.5,130021.3029,89.566,12700.086,34.5,40.275,CH4,
4/29/2020,32:08.0,0,12723.65,116.94,0.193,13.22,46.756,0,59.998,22.55,0.586,1.489,1.397,12734,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-13.4,130.59,0.84,0.127,0.027,0.026,0,137.5,134,131.3,124.3,119.7,114.1,0,1,0,0,0,69.476,29.76,0,0,72.82,36.19,35.134,37512.5718,1067.5,130052.2662,89.595,12703.086,34.5,40.275,CH4,
4/29/2020,32:11.0,0,12726.65,116.91,0.193,13.21,46.767,0,59.996,22.54,0.586,1.492,1.396,12737,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-13.2,130.63,0.84,0.125,0.027,0.026,0,137.5,134,131.3,124.3,119.7,114,0,1,0,0,0,69.458,29.76,0,0,72.82,36.173,35.117,37494.4209,1067.5,130083.2295,89.624,12706.071,34.5,40.275,CH4,
4/29/2020,32:14.0,0,12729.65,116.94,0.193,13.22,46.778,0,59.993,22.55,0.586,1.492,1.397,12740,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139,-11.9,130.68,0.84,0.124,0.027,0.025,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.476,29.76,0,0,72.82,36.17,35.114,37491.2178,1067.5,130114.1928,89.653,12709.066,34.5,40.275,CH4,
4/29/2020,32:17.0,0,12732.65,117.01,0.193,13.24,46.789,0,59.99,22.59,0.586,1.49,1.397,12743,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.3,139.1,-9.9,130.72,0.84,0.122,0.026,0.025,-0.001,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.462,29.76,0,0,72.82,36.216,35.16,37540.332,1067.5,130145.1561,89.682,12712.059,34.5,40.275,CH4,
4/29/2020,32:20.0,0,12735.65,116.98,0.193,13.23,46.8,0,59.99,22.57,0.586,1.49,1.397,12746,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-7.1,130.76,0.84,0.121,0.028,0.025,0,137.5,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.491,29.76,0,0,72.82,36.21,35.154,37533.9258,1067.5,130176.1194,89.711,12715.055,34.5,40.275,CH4,
4/29/2020,32:23.0,0,12738.65,116.99,0.193,13.23,46.811,0,59.991,22.58,0.586,1.491,1.397,12749,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-5.5,130.8,0.84,0.124,0.027,0.026,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.466,29.76,0,0,72.82,36.216,35.16,37540.332,1067.5,130208.1504,89.741,12718.048,34.5,40.275,CH4,
4/29/2020,32:26.0,0,12741.65,116.97,0.193,13.23,46.822,0,59.99,22.57,0.586,1.492,1.397,12752,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-3.6,130.84,0.84,0.124,0.028,0.025,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.437,29.76,0,0,72.82,36.226,35.17,37551.009,1067.5,130239.1137,89.77,12721.034,34.5,40.275,CH4,
4/29/2020,32:29.0,0,12744.64,116.94,0.193,13.22,46.833,0,59.988,22.56,0.586,1.492,1.397,12755,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-3.1,130.88,0.83,0.123,0.027,0.026,0,137.5,134.1,131.3,124.3,119.9,113.9,0,1,0,0,0,69.404,29.76,0,0,72.82,36.216,35.16,37540.332,1067.5,130270.077,89.799,12724.034,34.5,40.275,CH4,
4/29/2020,32:32.0,0,12747.65,117.05,0.193,13.25,46.844,0,59.987,22.6,0.586,1.491,1.398,12758,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-1,130.92,0.84,0.122,0.027,0.027,0,137.4,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.446,29.76,0,0,72.82,36.187,35.13,37508.301,1067.5,130301.0403,89.828,12727.027,34.5,40.275,CH4,
4/29/2020,32:35.0,0,12750.65,117.03,0.193,13.24,46.855,0,59.985,22.59,0.586,1.493,1.397,12761,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-1.7,130.96,0.84,0.12,0.027,0.025,0,137.4,134,131.3,124.3,119.7,114.4,0,1,0,0,0,69.383,29.76,0,0,72.82,36.203,35.147,37526.4519,1067.5,130333.0713,89.858,12730.021,34.5,40.275,CH4,
4/29/2020,32:38.0,0,12753.65,117.02,0.193,13.24,46.866,0,59.986,22.59,0.586,1.493,1.397,12764,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.6,70.4,139.2,-3.2,131,0.84,0.126,0.026,0.027,0,137.4,134,131.2,124.3,119.6,114.4,0,1,0,0,0,69.377,29.76,0,0,72.82,36.19,35.134,37512.5718,1067.5,130364.0346,89.887,12733.015,34.5,40.275,CH4,
4/29/2020,32:41.0,0,12756.65,116.92,0.193,13.22,46.877,0,59.987,22.55,0.586,1.491,1.397,12767,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.4,70.4,139.2,-5.1,131.06,0.84,0.125,0.026,0.028,0,137.5,134,131.3,124.3,119.8,114.6,0,1,0,0,0,69.394,29.76,0,0,72.82,36.203,35.15,37529.655,1067.5,130394.9979,89.916,12736.012,34.5,40.275,CH4,
4/29/2020,32:44.0,0,12759.65,117.03,0.193,13.24,46.888,0,59.991,22.59,0.586,1.491,1.398,12770,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.2,-7.3,131.1,0.83,0.125,0.026,0.029,0,137.5,134,131.2,124.3,119.7,114.5,0,1,0,0,0,69.422,29.76,0,0,72.82,36.183,35.127,37505.0979,1067.5,130425.9612,89.945,12739.004,34.5,40.275,CH4,
4/29/2020,32:47.0,0,12762.65,116.99,0.193,13.23,46.899,0,59.993,22.58,0.586,1.49,1.398,12773,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-9.3,131.14,0.84,0.122,0.025,0.029,0,137.4,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.385,29.76,0,0,72.82,36.187,35.13,37508.301,1067.5,130457.9922,89.975,12742,34.5,40.275,CH4,
4/29/2020,32:50.0,0,12765.65,117.03,0.193,13.24,46.91,0,59.996,22.59,0.586,1.49,1.397,12776,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-10.3,131.18,0.84,0.128,0.025,0.028,0,137.4,134,131.2,124.3,119.6,114.8,0,1,0,0,0,69.392,29.76,0,0,72.82,36.17,35.114,37491.2178,1067.5,130488.9555,90.004,12744.993,34.5,40.275,CH4,
4/29/2020,32:53.0,0,12768.65,117.01,0.193,13.24,46.921,0,59.997,22.58,0.586,1.489,1.397,12779,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-11.5,131.22,0.84,0.126,0.024,0.028,0,137.4,134,131.3,124.3,119.7,114.3,0,1,0,0,0,69.363,29.76,0,0,72.82,36.196,35.14,37518.978,1067.5,130519.9188,90.033,12747.988,34.5,40.275,CH4,
4/29/2020,32:56.0,0,12771.65,116.97,0.193,13.23,46.932,0,60,22.56,0.586,1.49,1.397,12782,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-11.8,131.26,0.85,0.125,0.025,0.029,0,137.4,134,131.2,124.3,119.7,114.5,0,1,0,0,0,69.392,29.76,0,0,72.82,36.187,35.134,37512.5718,1067.5,130550.8821,90.062,12750.977,34.5,40.275,CH4,
4/29/2020,32:59.0,0,12774.64,117.01,0.193,13.24,46.943,0,60,22.58,0.586,1.494,1.398,12785,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.2,70.5,139.1,-11.5,131.3,0.83,0.124,0.025,0.028,0,137.5,134,131.3,124.4,119.8,114.5,0,1,0,0,0,69.415,29.76,0,0,72.82,36.21,35.154,37533.9258,1067.5,130581.8454,90.091,12753.977,34.5,40.275,CH4,
4/29/2020,33:02.0,0,12777.65,116.99,0.193,13.23,46.954,0,59.999,22.57,0.586,1.491,1.398,12788,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-12.2,131.34,0.84,0.122,0.025,0.03,0,137.5,134,131.3,124.3,119.8,114.3,0,1,0,0,0,69.437,29.76,0,0,72.82,36.177,35.12,37497.624,1067.5,130613.8764,90.121,12756.967,34.5,40.275,CH4,
4/29/2020,33:05.0,0,12780.65,117,0.193,13.23,46.965,0,59.998,22.58,0.586,1.49,1.397,12791,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-12.2,131.38,0.84,0.128,0.025,0.029,-0.001,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.426,29.76,0,0,72.82,36.173,35.117,37494.4209,1067.5,130644.8397,90.15,12759.963,34.5,40.275,CH4,
4/29/2020,33:08.0,0,12783.65,117.01,0.193,13.24,46.976,0,59.997,22.58,0.586,1.492,1.397,12794,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.3,139.1,-13.4,131.42,0.84,0.127,0.025,0.029,0,137.5,134,131.2,124.3,119.6,113.8,0,1,0,0,0,69.426,29.76,0,0,72.82,36.18,35.124,37501.8948,1067.5,130675.803,90.179,12762.955,34.5,40.275,CH4,
4/29/2020,33:11.0,0,12786.65,116.97,0.193,13.23,46.988,0,59.996,22.57,0.586,1.49,1.397,12797,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-14.4,131.48,0.84,0.125,0.024,0.028,0,137.5,134,131.1,124.4,119.5,114,0,1,0,0,0,69.388,29.76,0,0,72.82,36.19,35.137,37515.7749,1067.5,130706.7663,90.208,12765.95,34.5,40.275,CH4,
4/29/2020,33:14.0,0,12789.65,117.06,0.193,13.25,46.999,0,59.997,22.6,0.586,1.49,1.398,12800,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-14.9,131.52,0.84,0.125,0.023,0.027,-0.001,137.5,134,131.1,124.4,119.6,114,0,1,0,0,0,69.428,29.76,0,0,72.82,36.206,35.15,37529.655,1067.5,130738.7973,90.238,12768.945,34.5,40.275,CH4,
4/29/2020,33:17.0,0,12792.65,116.95,0.193,13.22,47.01,0,59.995,22.56,0.586,1.493,1.397,12803,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-16.1,131.56,0.83,0.123,0.024,0.03,0,137.5,134.1,131.1,124.4,119.8,114.2,0,1,0,0,0,69.399,29.76,0,0,72.82,36.163,35.111,37488.0147,1067.5,130769.7606,90.267,12771.938,34.5,40.275,CH4,
4/29/2020,33:20.0,0,12795.66,117.01,0.193,13.24,47.021,0,59.994,22.58,0.586,1.49,1.397,12806,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-17.9,131.6,0.84,0.122,0.024,0.03,0,137.5,134,131.1,124.3,119.8,113.9,0,1,0,0,0,69.403,29.76,0,0,72.82,36.2,35.144,37523.2488,1067.5,130800.7239,90.296,12774.932,34.5,40.275,CH4,
4/29/2020,33:23.0,0,12798.65,117.02,0.193,13.24,47.032,0,59.996,22.59,0.586,1.491,1.397,12809,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-19.7,131.64,0.84,0.128,0.024,0.029,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.415,29.76,0,0,72.82,36.183,35.127,37505.0979,1067.5,130831.6872,90.325,12777.928,34.5,40.275,CH4,
4/29/2020,33:26.0,0,12801.65,117.03,0.193,13.24,47.043,0,59.998,22.59,0.586,1.49,1.397,12812,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-20.6,131.68,0.84,0.127,0.023,0.03,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.437,29.76,0,0,72.82,36.187,35.13,37508.301,1067.5,130863.7182,90.355,12780.922,34.5,40.275,CH4,
4/29/2020,33:29.0,0,12804.65,117.02,0.193,13.24,47.054,0,60,22.59,0.586,1.49,1.398,12815,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-20.8,131.72,0.84,0.126,0.023,0.029,0,137.4,134,131.2,124.2,119.6,113.8,0,1,0,0,0,69.466,29.76,0,0,72.82,36.21,35.157,37537.1289,1067.5,130894.6815,90.384,12783.914,34.5,40.275,CH4,
4/29/2020,33:32.0,0,12807.65,116.98,0.193,13.23,47.065,0,59.999,22.57,0.586,1.495,1.397,12818,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-21.4,131.76,0.84,0.124,0.023,0.03,0,137.4,134,131.2,124.3,119.6,113.9,0,1,0,0,0,69.424,29.76,0,0,72.82,36.173,35.117,37494.4209,1067.5,130925.6448,90.413,12786.906,34.5,40.275,CH4,
4/29/2020,33:35.0,0,12810.65,117.06,0.193,13.25,47.076,0,59.998,22.61,0.586,1.489,1.397,12821,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-21.9,131.8,0.84,0.13,0.024,0.028,0,137.5,134,131.3,124.3,119.7,114,0,1,0,0,0,69.424,29.76,0,0,72.82,36.183,35.127,37505.0979,1067.5,130956.6081,90.442,12789.9,34.5,40.275,CH4,
4/29/2020,33:38.0,0,12813.65,117.06,0.193,13.25,47.087,0,59.998,22.61,0.586,1.49,1.397,12824,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-22.3,131.86,0.85,0.127,0.023,0.028,0,137.4,134,131.2,124.3,119.7,113.8,0,1,0,0,0,69.424,29.76,0,0,72.82,36.173,35.12,37497.624,1067.5,130987.5714,90.471,12792.892,34.5,40.275,CH4,
4/29/2020,33:41.0,0,12816.65,117.04,0.193,13.24,47.098,0,59.999,22.59,0.586,1.491,1.397,12827,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.1,-22.2,131.9,0.84,0.127,0.023,0.029,-0.001,137.4,134,131.2,124.3,119.5,113.8,0,1,0,0,0,69.408,29.76,0,0,72.82,36.203,35.15,37529.655,1067.5,131018.5347,90.5,12795.891,34.5,40.275,CH4,
4/29/2020,33:44.0,0,12819.65,117.07,0.193,13.25,47.109,0,60.003,22.61,0.586,1.493,1.397,12830,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-21.6,131.94,0.84,0.125,0.023,0.029,0,137.5,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.408,29.76,0,0,72.82,36.187,35.13,37508.301,1067.5,131050.5657,90.53,12798.881,34.5,40.275,CH4,
4/29/2020,33:47.0,0,12822.65,117,0.193,13.23,47.12,0,60.004,22.58,0.586,1.49,1.398,12833,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-22.7,131.98,0.83,0.123,0.024,0.028,0,137.5,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.413,29.76,0,0,72.82,36.216,35.16,37540.332,1067.5,131081.529,90.559,12801.875,34.5,40.275,CH4,
4/29/2020,33:50.0,0,12825.65,117.06,0.193,13.25,47.131,0,60.004,22.6,0.586,1.489,1.397,12836,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.1,-21.9,132.02,0.84,0.129,0.024,0.03,0.001,137.6,134.1,131.3,124.4,119.8,114,0,1,0,0,0,69.372,29.76,0,0,72.82,36.2,35.144,37523.2488,1067.5,131112.4923,90.588,12804.872,34.5,40.275,CH4,
4/29/2020,33:53.0,0,12828.66,117.08,0.193,13.25,47.142,0,60.004,22.61,0.586,1.49,1.398,12839,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-21.8,132.06,0.83,0.128,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.395,29.76,0,0,72.82,36.19,35.134,37512.5718,1067.5,131143.4556,90.617,12807.863,34.5,40.275,CH4,
4/29/2020,33:56.0,0,12831.65,117.08,0.193,13.25,47.153,0,60.006,22.61,0.586,1.493,1.398,12842,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-20.9,132.1,0.85,0.127,0.024,0.029,0,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.408,29.76,0,0,72.82,36.213,35.16,37540.332,1067.5,131175.4866,90.647,12810.854,34.5,40.275,CH4,
4/29/2020,33:59.0,0,12834.65,117.04,0.193,13.24,47.164,0,60.004,22.6,0.586,1.489,1.397,12845,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-19.7,132.14,0.84,0.125,0.024,0.029,0,137.6,134.1,131.3,124.3,119.7,113.9,0,1,0,0,0,69.39,29.77,0,0,72.82,36.183,35.13,37508.301,1067.5,131206.4499,90.676,12813.85,34.5,40.275,CH4,
4/29/2020,34:02.0,0,12837.65,116.98,0.193,13.23,47.175,0,60.003,22.57,0.586,1.489,1.397,12848,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-19.2,132.18,0.84,0.123,0.023,0.03,0,137.6,134.1,131.3,124.3,119.7,113.9,0,1,0,0,0,69.426,29.77,0,0,72.82,36.213,35.157,37537.1289,1067.5,131237.4132,90.705,12816.842,34.5,40.275,CH4,
4/29/2020,34:05.0,0,12840.65,117.05,0.193,13.25,47.186,0,60.005,22.6,0.586,1.488,1.398,12851,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-18.8,132.22,0.84,0.123,0.024,0.03,0,137.5,134,131.2,124.3,119.7,113.7,0,1,0,0,0,69.444,29.76,0,0,72.82,36.226,35.17,37551.009,1067.5,131268.3765,90.734,12819.836,34.5,40.275,CH4,
4/29/2020,34:08.0,0,12843.65,117.06,0.193,13.25,47.197,0,60.008,22.6,0.586,1.492,1.397,12854,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-17.2,132.28,0.84,0.128,0.024,0.027,0,137.5,134.1,131.2,124.4,119.7,113.9,0,1,0,0,0,69.431,29.76,0,0,72.82,36.236,35.18,37561.686,1067.5,131299.3398,90.763,12822.827,34.5,40.275,CH4,
4/29/2020,34:11.0,0,12846.65,117.09,0.193,13.25,47.208,0,60.012,22.61,0.586,1.492,1.398,12857,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-15.8,132.32,0.84,0.126,0.024,0.028,0,137.5,134,131.2,124.5,119.7,113.9,0,1,0,0,0,69.46,29.76,0,0,72.82,36.193,35.137,37515.7749,1067.5,131331.3708,90.793,12825.822,34.5,40.275,CH4,
4/29/2020,34:14.0,0,12849.65,117.06,0.193,13.25,47.219,0,60.011,22.6,0.586,1.494,1.397,12860,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-13.5,132.36,0.84,0.125,0.025,0.027,0,137.5,134,131.2,124.4,119.6,114,0,1,0,0,0,69.444,29.76,0,0,72.82,36.17,35.114,37491.2178,1067.5,131362.3341,90.822,12828.813,34.5,40.275,CH4,
4/29/2020,34:17.0,0,12852.65,117.02,0.193,13.24,47.23,0,60.013,22.58,0.586,1.492,1.397,12863,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-10.9,132.4,0.84,0.123,0.025,0.027,0.001,137.4,134,131.2,124.3,119.6,114.1,0,1,0,0,0,69.455,29.76,0,0,72.82,36.196,35.14,37518.978,1067.5,131393.2974,90.851,12831.808,34.5,40.275,CH4,
4/29/2020,34:20.0,0,12855.65,117.11,0.193,13.26,47.241,0,60.015,22.62,0.586,1.497,1.398,12866,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-9.1,132.44,0.85,0.121,0.026,0.028,0,137.5,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.473,29.77,0,0,72.82,36.236,35.18,37561.686,1067.5,131424.2607,90.88,12834.806,34.5,40.275,CH4,
4/29/2020,34:23.0,0,12858.65,117.07,0.193,13.25,47.252,0,60.016,22.6,0.586,1.491,1.398,12869,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.3,139.2,-6.2,132.48,0.84,0.126,0.026,0.027,0,137.5,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.467,29.76,0,0,72.82,36.2,35.144,37523.2488,1067.5,131456.2917,90.91,12837.798,34.5,40.275,CH4,
4/29/2020,34:26.0,0,12861.65,117.05,0.193,13.24,47.263,0,60.015,22.59,0.586,1.491,1.398,12872,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-3.6,132.52,0.84,0.123,0.026,0.027,0,137.4,134,131.2,124.3,119.6,114,0,1,0,0,0,69.478,29.76,0,0,72.82,36.187,35.134,37512.5718,1067.5,131487.255,90.939,12840.795,34.5,40.275,CH4,
4/29/2020,34:29.0,0,12864.65,117.03,0.193,13.24,47.274,0,60.016,22.59,0.586,1.49,1.398,12875,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.5,139.1,-2.1,132.56,0.84,0.122,0.027,0.025,0,137.4,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.473,29.76,0,0,72.82,36.19,35.137,37515.7749,1067.5,131518.2183,90.968,12843.783,34.5,40.275,CH4,
4/29/2020,34:32.0,0,12867.65,116.98,0.193,13.22,47.286,0,60.015,22.56,0.586,1.489,1.397,12878,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.3,139,-1,132.6,0.84,0.121,0.028,0.027,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.437,29.76,0,0,72.82,36.183,35.127,37505.0979,1067.5,131549.1816,90.997,12846.783,34.5,40.275,CH4,
4/29/2020,34:35.0,0,12870.65,116.98,0.193,13.22,47.297,0,60.019,22.56,0.586,1.49,1.399,12881,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-2.2,132.65,0.84,0.12,0.028,0.025,0,137.4,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.424,29.76,0,0,72.82,36.183,35.13,37508.301,1067.5,131581.2126,91.027,12849.773,34.5,40.275,CH4,
4/29/2020,34:38.0,0,12873.65,116.98,0.193,13.23,47.308,0,60.023,22.56,0.586,1.491,1.398,12884,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-3.6,132.69,0.84,0.125,0.028,0.025,0,137.5,134.1,131.2,124.4,119.8,114.2,0,1,0,0,0,69.442,29.76,0,0,72.82,36.19,35.134,37512.5718,1067.5,131612.1759,91.056,12852.769,34.5,40.275,CH4,
4/29/2020,34:41.0,0,12876.65,117.01,0.193,13.23,47.319,0,60.021,22.58,0.586,1.49,1.398,12887,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.2,-5.8,132.73,0.85,0.124,0.026,0.026,0,137.6,134.1,131.2,124.4,119.9,114.3,0,1,0,0,0,69.424,29.76,0,0,72.82,36.213,35.16,37540.332,1067.5,131643.1392,91.085,12855.762,34.5,40.275,CH4,
4/29/2020,34:44.0,0,12879.66,117.1,0.193,13.26,47.33,0,60.023,22.61,0.586,1.49,1.399,12890,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-12.1,132.78,0.84,0.122,0.025,0.027,0,137.5,134,131.1,124.3,119.8,114,0,1,0,0,0,69.408,29.76,0,0,72.82,36.187,35.13,37508.301,1067.5,131674.1025,91.114,12858.757,34.5,40.275,CH4,
4/29/2020,34:47.0,0,12882.65,117.06,0.193,13.25,47.341,0,60.022,22.6,0.586,1.49,1.398,12893,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-17.3,132.82,0.83,0.123,0.025,0.025,0,137.5,134,131.1,124.3,119.7,114,0,1,0,0,0,69.43,29.76,0,0,72.82,36.193,35.137,37515.7749,1067.5,131705.0658,91.143,12861.751,34.5,40.275,CH4,
4/29/2020,34:50.0,0,12885.65,117.05,0.193,13.24,47.352,0,60.02,22.59,0.586,1.498,1.399,12896,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.3,139.1,-21.1,132.86,0.84,0.129,0.026,0.027,0,137.6,134.1,131.3,124.3,119.6,114.2,0,1,0,0,0,69.419,29.76,0,0,72.82,36.203,35.147,37526.4519,1067.5,131737.0968,91.173,12864.742,34.5,40.275,CH4,
4/29/2020,34:53.0,0,12888.65,117.02,0.193,13.24,47.363,0,60.021,22.58,0.586,1.488,1.398,12899,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-24.4,132.9,0.84,0.128,0.024,0.029,-0.001,137.5,134,131.2,124.3,119.5,114.1,0,1,0,0,0,69.424,29.76,0,0,72.82,36.223,35.167,37547.8059,1067.5,131768.0601,91.202,12867.738,34.5,40.275,CH4,
4/29/2020,34:56.0,0,12891.66,117.05,0.193,13.24,47.374,0,60.02,22.59,0.586,1.491,1.398,12902,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-26.4,132.94,0.84,0.127,0.024,0.029,0,137.5,134,131.3,124.3,119.6,114.3,0,1,0,0,0,69.424,29.77,0,0,72.82,36.203,35.147,37526.4519,1067.5,131799.0234,91.231,12870.729,34.5,40.275,CH4,
4/29/2020,34:59.0,0,12894.65,117.07,0.193,13.25,47.385,0,60.019,22.6,0.586,1.49,1.397,12905,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-24.9,132.98,0.84,0.126,0.024,0.028,0,137.5,134,131.3,124.3,119.7,114.2,0,1,0,0,0,69.413,29.76,0,0,72.82,36.193,35.137,37515.7749,1067.5,131829.9867,91.26,12873.728,34.5,40.275,CH4,
4/29/2020,35:02.0,0,12897.65,117.06,0.193,13.25,47.396,0,60.022,22.6,0.586,1.493,1.397,12908,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-24.2,133.02,0.83,0.124,0.024,0.03,0,137.4,134,131.2,124.2,119.7,114.1,0,1,0,0,0,69.395,29.76,0,0,72.82,36.16,35.107,37483.7439,1067.5,131862.0177,91.29,12876.72,34.5,40.275,CH4,
4/29/2020,35:05.0,0,12900.65,117.1,0.193,13.26,47.407,0,60.022,22.61,0.586,1.492,1.398,12911,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-21,133.07,0.84,0.129,0.024,0.029,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.413,29.76,0,0,72.82,36.223,35.167,37547.8059,1067.5,131892.981,91.319,12879.709,34.5,40.275,CH4,
4/29/2020,35:08.0,0,12903.65,117.06,0.193,13.24,47.418,0,60.022,22.59,0.586,1.492,1.398,12914,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.3,139.2,-15.9,133.11,0.84,0.127,0.025,0.029,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.372,29.76,0,0,72.82,36.193,35.137,37515.7749,1067.5,131923.9443,91.348,12882.706,34.5,40.275,CH4,
4/29/2020,35:11.0,0,12906.65,117.06,0.193,13.25,47.429,0,60.021,22.6,0.586,1.489,1.398,12917,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-11.2,133.15,0.84,0.124,0.025,0.029,0,137.6,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.401,29.76,0,0,72.82,36.216,35.16,37540.332,1067.5,131954.9076,91.377,12885.698,34.5,40.275,CH4,
4/29/2020,35:14.0,0,12909.65,117.05,0.193,13.24,47.44,0,60.021,22.59,0.586,1.489,1.398,12920,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-7.5,133.19,0.84,0.124,0.025,0.026,0,137.6,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.395,29.76,0,0,72.82,36.206,35.15,37529.655,1067.5,131986.9386,91.407,12888.697,34.5,40.275,CH4,
4/29/2020,35:17.0,0,12912.66,117.07,0.193,13.25,47.451,0,60.02,22.6,0.586,1.491,1.398,12923,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-4,133.23,0.84,0.122,0.026,0.027,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.372,29.76,0,0,72.82,36.23,35.173,37554.2121,1067.5,132017.9019,91.436,12891.686,34.5,40.275,CH4,
4/29/2020,35:20.0,0,12915.65,117.12,0.193,13.26,47.462,0,60.019,22.62,0.586,1.493,1.398,12926,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-2.2,133.28,0.84,0.121,0.027,0.026,0,137.6,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.408,29.76,0,0,72.82,36.183,35.127,37505.0979,1067.5,132048.8652,91.465,12894.682,34.5,40.275,CH4,
4/29/2020,35:23.0,0,12918.65,117.05,0.193,13.24,47.473,0,60.019,22.59,0.586,1.49,1.398,12929,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-1.2,133.32,0.84,0.124,0.027,0.025,0,137.6,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.419,29.76,0,0,72.82,36.22,35.163,37543.5351,1067.5,132079.8285,91.494,12897.675,34.5,40.275,CH4,
4/29/2020,35:26.0,0,12921.65,117.07,0.193,13.25,47.484,0,60.02,22.6,0.586,1.492,1.4,12932,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.1,-1.7,133.36,0.84,0.124,0.028,0.025,0,137.5,134.1,131.3,124.3,119.6,114.1,0,1,0,0,0,69.46,29.76,0,0,72.82,36.203,35.147,37526.4519,1067.5,132110.7918,91.523,12900.669,34.5,40.275,CH4,
4/29/2020,35:29.0,0,12924.66,117.03,0.193,13.24,47.495,0,60.021,22.58,0.586,1.491,1.398,12935,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-4.2,133.4,0.84,0.122,0.027,0.025,0,137.5,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,69.437,29.76,0,0,72.82,36.183,35.13,37508.301,1067.5,132142.8228,91.553,12903.657,34.5,40.275,CH4,
4/29/2020,35:32.0,0,12927.65,117.09,0.193,13.25,47.506,0,60.018,22.61,0.586,1.49,1.398,12938,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.3,139.1,-6.8,133.45,0.84,0.12,0.027,0.025,0,137.4,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.448,29.76,0,0,72.82,36.206,35.15,37529.655,1067.5,132173.7861,91.582,12906.657,34.5,40.275,CH4,
4/29/2020,35:35.0,0,12930.66,117.03,0.193,13.24,47.517,0,60.018,22.59,0.586,1.494,1.398,12941,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-11.3,133.49,0.85,0.121,0.027,0.026,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.43,29.76,0,0,72.82,36.243,35.187,37569.1599,1067.5,132205.8171,91.612,12909.77,34.5,40.275,CH4,
4/29/2020,35:38.1,0,12933.78,117.03,0.193,13.24,47.528,0,60.016,22.58,0.586,1.491,1.4,12944,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.3,139,-16,133.53,0.84,0.126,0.026,0.027,0,137.4,134,131.2,124.4,119.8,114.2,0,1,0,0,0,69.408,29.76,0,0,72.82,36.22,35.167,37547.8059,1067.5,132235.7127,91.64,12912.641,34.5,40.275,CH4,
