FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,35:41.0,0,12936.65,117.03,0.193,13.24,47.539,0,60.017,22.58,0.586,1.492,1.397,12947,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139,-19,133.57,0.84,0.126,0.025,0.025,0,137.4,134,131.1,124.4,119.8,114.3,0,1,0,0,0,69.367,29.76,0,0,72.82,36.22,35.163,37543.5351,1067.5,132267.7437,91.67,12915.637,34.5,40.275,CH4,
4/29/2020,35:44.0,0,12939.65,117.01,0.193,13.23,47.55,0,60.018,22.57,0.586,1.491,1.397,12950,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.1,-22.1,133.61,0.83,0.125,0.025,0.028,0,137.5,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.413,29.76,0,0,72.82,36.193,35.14,37518.978,1067.5,132298.707,91.699,12918.63,34.5,40.275,CH4,
4/29/2020,35:47.0,0,12942.65,117.01,0.193,13.23,47.561,0,60.019,22.57,0.586,1.492,1.398,12953,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-24.6,133.65,0.85,0.124,0.024,0.028,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.408,29.76,0,0,72.82,36.206,35.15,37529.655,1067.5,132329.6703,91.728,12921.623,34.5,40.275,CH4,
4/29/2020,35:50.0,0,12945.65,117.07,0.193,13.25,47.572,0,60.02,22.6,0.586,1.492,1.398,12956,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.1,-26.6,133.69,0.84,0.129,0.023,0.028,0,137.5,134,131.3,124.4,119.7,114.2,0,1,0,0,0,69.401,29.76,0,0,72.82,36.223,35.17,37551.009,1067.5,132360.6336,91.757,12924.617,34.5,40.275,CH4,
4/29/2020,35:53.0,0,12948.66,117.03,0.193,13.24,47.583,0,60.018,22.58,0.586,1.489,1.398,12959,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-25.2,133.73,0.84,0.129,0.024,0.028,0,137.5,134,131.3,124.3,119.6,114.1,0,1,0,0,0,69.372,29.76,0,0,72.82,36.213,35.157,37537.1289,1067.5,132392.6646,91.787,12927.609,34.5,40.275,CH4,
4/29/2020,35:56.0,0,12951.65,117.03,0.193,13.24,47.594,0,60.017,22.58,0.586,1.493,1.397,12962,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.3,139.1,-24.2,133.79,0.84,0.128,0.024,0.029,0,137.5,134,131.3,124.2,119.7,114.1,0,1,0,0,0,69.453,29.76,0,0,72.82,36.196,35.144,37523.2488,1067.5,132423.6279,91.816,12930.604,34.5,40.275,CH4,
4/29/2020,35:59.0,0,12954.65,117.01,0.193,13.23,47.606,0,60.016,22.57,0.586,1.489,1.397,12965,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-21.7,133.83,0.84,0.125,0.023,0.03,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.408,29.76,0,0,72.82,36.213,35.157,37537.1289,1067.5,132454.5912,91.845,12933.6,34.5,40.275,CH4,
4/29/2020,36:02.0,0,12957.66,117.08,0.193,13.25,47.617,0,60.015,22.61,0.586,1.492,1.398,12968,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.3,139,-19.1,133.87,0.84,0.123,0.023,0.03,0,137.6,134.1,131.3,124.3,119.9,114.2,0,1,0,0,0,69.419,29.76,0,0,72.82,36.177,35.12,37497.624,1067.5,132485.5545,91.874,12936.6,34.5,40.275,CH4,
4/29/2020,36:05.0,0,12960.66,117.07,0.193,13.25,47.628,0,60.017,22.6,0.586,1.492,1.397,12971,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139,-15.6,133.91,0.84,0.123,0.025,0.03,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.413,29.76,0,0,72.82,36.226,35.17,37551.009,1067.5,132516.5178,91.903,12939.586,34.5,40.275,CH4,
4/29/2020,36:08.0,0,12963.66,117.07,0.193,13.25,47.639,0,60.018,22.6,0.586,1.491,1.398,12974,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.1,-11.5,133.95,0.84,0.126,0.025,0.026,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.413,29.76,0,0,72.82,36.23,35.173,37554.2121,1067.5,132548.5488,91.933,12942.58,34.5,40.275,CH4,
4/29/2020,36:11.0,0,12966.66,117.06,0.193,13.25,47.65,0,60.017,22.6,0.586,1.489,1.397,12977,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-8.7,133.99,0.84,0.125,0.025,0.027,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.408,29.76,0,0,72.83,36.22,35.163,37543.5351,1067.5,132579.5121,91.962,12945.57,34.5,40.275,CH4,
4/29/2020,36:14.0,0,12969.65,117,0.193,13.23,47.661,0,60.017,22.57,0.586,1.492,1.397,12980,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-4.8,134.03,0.84,0.124,0.026,0.025,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.385,29.76,0,0,72.83,36.196,35.14,37518.978,1067.5,132610.4754,91.991,12948.566,34.5,40.275,CH4,
4/29/2020,36:17.0,0,12972.65,117.02,0.193,13.24,47.672,0,60.017,22.58,0.586,1.49,1.397,12983,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-3.3,134.07,0.84,0.121,0.026,0.025,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.408,29.76,0,0,72.83,36.177,35.12,37497.624,1067.5,132641.4387,92.02,12951.559,34.5,40.275,CH4,
4/29/2020,36:20.0,0,12975.65,117,0.193,13.23,47.683,0,60.018,22.57,0.586,1.494,1.397,12986,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-1.9,134.11,0.84,0.126,0.027,0.026,0,137.5,134,131.1,124.3,119.7,114.1,0,1,0,0,0,69.448,29.76,0,0,72.83,36.23,35.173,37554.2121,1067.5,132673.4697,92.05,12954.552,34.5,40.275,CH4,
4/29/2020,36:23.0,0,12978.66,117.02,0.193,13.23,47.694,0,60.017,22.58,0.586,1.492,1.396,12989,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,0.5,134.17,0.84,0.125,0.027,0.026,0,137.5,134.1,131.1,124.3,119.6,114,0,1,0,0,0,69.43,29.76,0,0,72.83,36.183,35.127,37505.0979,1067.5,132704.433,92.079,12957.546,34.5,40.275,CH4,
4/29/2020,36:26.0,0,12981.65,117.01,0.193,13.23,47.705,0,60.018,22.57,0.586,1.492,1.396,12992,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,139,-1.7,134.21,0.84,0.124,0.028,0.025,0,137.4,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.413,29.76,0,0,72.83,36.213,35.16,37540.332,1067.5,132735.3963,92.108,12960.54,34.5,40.275,CH4,
4/29/2020,36:29.0,0,12984.65,116.95,0.193,13.22,47.716,0,60.016,22.55,0.586,1.493,1.396,12995,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-3.2,134.25,0.84,0.122,0.027,0.026,0,137.4,134.2,131.2,124.3,119.9,114.3,0,1,0,0,0,69.43,29.76,0,0,72.83,36.223,35.17,37551.009,1067.5,132766.3596,92.137,12963.53,34.5,40.275,CH4,
4/29/2020,36:32.0,0,12987.65,116.98,0.193,13.23,47.727,0,60.013,22.56,0.586,1.491,1.397,12998,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-5.3,134.29,0.84,0.121,0.028,0.027,0,137.4,134.2,131.2,124.3,119.9,114.3,0,1,0,0,0,69.43,29.77,0,0,72.83,36.22,35.163,37543.5351,1067.5,132798.3906,92.167,12966.525,34.5,40.275,CH4,
4/29/2020,36:35.0,0,12990.66,116.87,0.193,13.2,47.738,0,60.01,22.52,0.586,1.491,1.397,13001,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.3,-7.9,134.33,0.84,0.127,0.028,0.025,0,137.5,134.1,131.2,124.3,119.9,114.2,0,1,0,0,0,69.419,29.76,0,0,72.83,36.223,35.17,37551.009,1067.5,132829.3539,92.196,12969.519,34.5,40.275,CH4,
4/29/2020,36:38.0,0,12993.66,117.01,0.193,13.23,47.749,0,60.01,22.58,0.586,1.488,1.397,13004,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.3,139.1,-8.6,134.37,0.84,0.125,0.026,0.025,0,137.5,134.1,131.2,124.3,119.9,114,0,1,0,0,0,69.413,29.76,0,0,72.83,36.19,35.137,37515.7749,1067.5,132860.3172,92.225,12972.512,34.5,40.275,CH4,
4/29/2020,36:41.0,0,12996.65,117.06,0.193,13.25,47.76,0,60.012,22.6,0.586,1.49,1.398,13007,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.4,70.3,139.1,-11.9,134.41,0.85,0.125,0.026,0.025,0,137.5,134.1,131.2,124.3,119.7,115,0,1,0,0,0,69.349,29.76,0,0,72.83,36.233,35.18,37561.686,1067.5,132891.2805,92.254,12975.508,34.5,40.275,CH4,
4/29/2020,36:44.0,0,12999.65,117.11,0.193,13.26,47.771,0,60.009,22.62,0.586,1.488,1.398,13010,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.3,139.1,-14.5,134.45,0.84,0.123,0.026,0.025,0,137.5,134.1,131.3,124.3,119.8,114.6,0,1,0,0,0,69.343,29.77,0,0,72.83,36.216,35.163,37543.5351,1067.5,132922.2438,92.283,12978.502,34.5,40.275,CH4,
4/29/2020,36:47.0,0,13002.66,117.05,0.193,13.24,47.782,0,60.009,22.6,0.586,1.49,1.398,13013,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-16.7,134.49,0.85,0.122,0.027,0.027,0,137.5,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.327,29.76,0,0,72.83,36.213,35.16,37540.332,1067.5,132954.2748,92.313,12981.5,34.5,40.275,CH4,
4/29/2020,36:50.0,0,13005.66,117.01,0.193,13.23,47.793,0,60.009,22.58,0.586,1.49,1.4,13016,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.5,70.3,139.1,-17.8,134.53,0.84,0.122,0.026,0.027,0,137.5,134.1,131.3,124.4,119.8,114.6,0,1,0,0,0,69.361,29.77,0,0,72.83,36.216,35.163,37543.5351,1067.5,132985.2381,92.342,12984.487,34.5,40.275,CH4,
4/29/2020,36:53.0,0,13008.66,117.03,0.193,13.24,47.804,0,60.007,22.59,0.586,1.49,1.398,13019,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.3,139.1,-19.5,134.59,0.84,0.127,0.025,0.027,0,137.5,134.2,131.3,124.3,119.8,114.4,0,1,0,0,0,69.338,29.76,0,0,72.83,36.223,35.17,37551.009,1067.5,133016.2014,92.371,12987.481,34.5,40.275,CH4,
4/29/2020,36:56.0,0,13011.66,117.04,0.193,13.24,47.815,0,60.006,22.59,0.586,1.489,1.397,13022,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.2,-20.3,134.63,0.83,0.126,0.025,0.025,0,137.5,134.2,131.3,124.3,119.7,114.5,0,1,0,0,0,69.309,29.77,0,0,72.83,36.246,35.19,37572.363,1067.5,133047.1647,92.4,12990.474,34.5,40.275,CH4,
4/29/2020,36:59.0,0,13014.66,117,0.193,13.23,47.826,0,60.006,22.58,0.586,1.489,1.398,13025,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.1,-21.1,134.67,0.84,0.124,0.025,0.026,0,137.5,134.2,131.2,124.4,119.8,114.5,0,1,0,0,0,69.356,29.77,0,0,72.83,36.22,35.163,37543.5351,1067.5,133079.1957,92.43,12993.467,34.5,40.275,CH4,
4/29/2020,37:02.0,0,13017.65,117.03,0.193,13.24,47.837,0,60.006,22.59,0.586,1.49,1.398,13028,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.3,139.1,-22.2,134.71,0.85,0.122,0.025,0.027,-0.001,137.6,134.2,131.2,124.3,119.8,114.3,0,1,0,0,0,69.377,29.76,0,0,72.83,36.253,35.197,37579.8369,1067.5,133110.159,92.459,12996.46,34.5,40.275,CH4,
4/29/2020,37:05.0,0,13020.65,116.97,0.193,13.22,47.848,0,60.002,22.56,0.586,1.489,1.399,13031,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.6,70.4,139.2,-22.9,134.75,0.84,0.122,0.025,0.027,0,137.6,134.2,131.2,124.3,119.9,114,0,1,0,0,0,69.377,29.76,0,0,72.83,36.253,35.197,37579.8369,1067.5,133141.1223,92.488,12999.454,34.5,40.275,CH4,
4/29/2020,37:08.0,0,13023.65,117.05,0.193,13.25,47.859,0,60.001,22.6,0.586,1.491,1.398,13034,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-23,134.79,0.84,0.127,0.024,0.026,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.367,29.77,0,0,72.83,36.23,35.177,37558.4829,1067.5,133173.1533,92.518,13002.447,34.5,40.275,CH4,
4/29/2020,37:11.0,0,13026.66,117.03,0.193,13.24,47.87,0,60.004,22.59,0.586,1.491,1.398,13037,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-22.7,134.83,0.84,0.128,0.025,0.027,0,137.5,134.1,131.2,124.3,119.7,113.5,0,1,0,0,0,69.367,29.76,0,0,72.83,36.213,35.16,37540.332,1067.5,133204.1166,92.547,13005.441,34.5,40.275,CH4,
4/29/2020,37:14.0,0,13029.65,117.02,0.193,13.24,47.881,0,60.004,22.58,0.586,1.491,1.398,13040,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-23.3,134.87,0.84,0.125,0.024,0.026,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.372,29.77,0,0,72.83,36.22,35.167,37547.8059,1067.5,133235.0799,92.576,13008.435,34.5,40.275,CH4,
4/29/2020,37:17.0,0,13032.65,116.96,0.193,13.22,47.892,0,60.004,22.56,0.586,1.491,1.397,13043,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-23.3,134.91,0.84,0.122,0.025,0.028,0,137.6,134.1,131.3,124.4,119.8,113.9,0,1,0,0,0,69.309,29.77,0,0,72.83,36.243,35.19,37572.363,1067.5,133266.0432,92.605,13011.43,34.5,40.275,CH4,
4/29/2020,37:20.0,0,13035.65,116.95,0.193,13.22,47.903,0,60.003,22.55,0.586,1.495,1.398,13046,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-24,134.96,0.84,0.128,0.025,0.025,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.377,29.77,0,0,72.83,36.233,35.177,37558.4829,1067.5,133297.0065,92.634,13014.422,34.5,40.275,CH4,
4/29/2020,37:23.0,0,13038.65,117,0.193,13.23,47.914,0,60.002,22.58,0.586,1.492,1.398,13049,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-23.7,135,0.84,0.128,0.025,0.025,0,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.367,29.76,0,0,72.83,36.236,35.18,37561.686,1067.5,133329.0375,92.664,13017.418,34.5,40.275,CH4,
4/29/2020,37:26.0,0,13041.66,117,0.193,13.23,47.925,0,60.004,22.57,0.586,1.491,1.398,13052,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.1,-23.5,135.05,0.83,0.126,0.024,0.029,0,137.5,134,131.3,124.3,119.6,114.1,0,1,0,0,0,69.39,29.77,0,0,72.83,36.263,35.207,37590.5139,1067.5,133360.0008,92.693,13020.41,34.5,40.275,CH4,
4/29/2020,37:29.0,0,13044.66,117.02,0.193,13.24,47.936,0,60.002,22.58,0.586,1.493,1.397,13055,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.3,139.2,-24.2,135.09,0.84,0.126,0.024,0.028,0,137.5,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.395,29.76,0,0,72.83,36.203,35.154,37533.9258,1067.5,133390.9641,92.722,13023.403,34.5,40.275,CH4,
4/29/2020,37:32.0,0,13047.65,117.06,0.193,13.25,47.947,0,60.005,22.6,0.586,1.489,1.397,13058,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-24.2,135.13,0.84,0.124,0.023,0.028,0,137.5,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.356,29.76,0,0,72.84,36.223,35.167,37547.8059,1067.5,133421.9274,92.751,13026.401,34.5,40.275,CH4,
4/29/2020,37:35.0,0,13050.66,116.96,0.193,13.22,47.958,0,60.005,22.56,0.586,1.49,1.397,13061,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-25.6,135.17,0.83,0.123,0.024,0.026,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.349,29.77,0,0,72.84,36.223,35.167,37547.8059,1067.5,133453.9584,92.781,13029.39,34.5,40.275,CH4,
4/29/2020,37:38.0,0,13053.65,117.05,0.193,13.24,47.969,0,60.005,22.59,0.586,1.493,1.398,13064,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-26.2,135.21,0.84,0.129,0.024,0.029,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.349,29.76,0,0,72.84,36.23,35.17,37551.009,1067.5,133484.9217,92.81,13032.384,34.5,40.275,CH4,
4/29/2020,37:41.0,0,13056.66,117.01,0.193,13.24,47.98,0,60.006,22.58,0.586,1.488,1.398,13067,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.1,-25.6,135.25,0.84,0.126,0.023,0.027,0,137.5,134,131.2,124.3,119.9,114,0,1,0,0,0,69.338,29.77,0,0,72.84,36.2,35.147,37526.4519,1067.5,133515.885,92.839,13035.38,34.5,40.275,CH4,
4/29/2020,37:44.0,0,13059.66,117.07,0.193,13.25,47.992,0,60.005,22.61,0.586,1.492,1.398,13070,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-25.8,135.29,0.84,0.127,0.023,0.027,0,137.5,134.1,131.2,124.3,119.9,114.3,0,1,0,0,0,69.343,29.77,0,0,72.84,36.216,35.16,37540.332,1067.5,133546.8483,92.868,13038.371,34.5,40.275,CH4,
4/29/2020,37:47.0,0,13062.65,117.1,0.193,13.26,48.003,0,60.005,22.62,0.586,1.493,1.399,13073,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.3,70.4,139.2,-26,135.33,0.84,0.123,0.025,0.03,0.001,137.4,134.1,131.3,124.3,119.8,114.8,0,1,0,0,0,69.268,29.77,0,0,72.84,36.196,35.144,37523.2488,1067.5,133578.8793,92.898,13041.365,34.5,40.275,CH4,
4/29/2020,37:50.0,0,13065.66,117.06,0.193,13.25,48.014,0,60.005,22.6,0.586,1.49,1.397,13076,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.2,-24.9,135.38,0.84,0.129,0.024,0.026,0,137.4,134.1,131.3,124.2,119.8,114.6,0,1,0,0,0,69.291,29.77,0,0,72.84,36.253,35.197,37579.8369,1067.5,133609.8426,92.927,13044.36,34.5,40.275,CH4,
4/29/2020,37:53.0,0,13068.66,117.04,0.193,13.24,48.025,0,60.003,22.59,0.586,1.49,1.398,13079,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.1,-25.8,135.42,0.84,0.128,0.024,0.029,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.268,29.77,0,0,72.84,36.187,35.134,37512.5718,1067.5,133640.8059,92.956,13047.353,34.5,40.275,CH4,
4/29/2020,37:56.0,0,13071.65,117.01,0.193,13.24,48.036,0,60.002,22.58,0.586,1.493,1.398,13082,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-24.8,135.46,0.83,0.126,0.023,0.029,0,137.5,134.1,131.3,124.3,119.6,114.1,0,1,0,0,0,69.244,29.77,0,0,72.84,36.17,35.114,37491.2178,1067.5,133671.7692,92.985,13050.347,34.5,40.275,CH4,
4/29/2020,37:59.0,0,13074.66,117.04,0.193,13.24,48.047,0,60,22.59,0.586,1.488,1.398,13085,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.1,-25,135.5,0.84,0.125,0.023,0.029,0,137.5,134,131.3,124.3,119.6,114.1,0,1,0,0,0,69.28,29.77,0,0,72.84,36.206,35.15,37529.655,1067.5,133702.7325,93.014,13053.34,34.5,40.275,CH4,
4/29/2020,38:02.0,0,13077.66,117.06,0.193,13.25,48.058,0,59.998,22.6,0.586,1.493,1.397,13088,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-25.6,135.55,0.84,0.124,0.025,0.03,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.257,29.77,0,0,72.84,36.21,35.154,37533.9258,1067.5,133734.7635,93.044,13056.335,34.5,40.275,CH4,
4/29/2020,38:05.0,0,13080.66,117.06,0.193,13.25,48.069,0,59.999,22.6,0.586,1.49,1.398,13091,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.3,139.2,-25.5,135.59,0.84,0.123,0.024,0.027,0,137.6,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.291,29.76,0,0,72.84,36.203,35.147,37526.4519,1067.5,133765.7268,93.073,13059.321,34.5,40.275,CH4,
4/29/2020,38:08.0,0,13083.65,117.05,0.193,13.25,48.08,0,59.996,22.6,0.586,1.49,1.397,13094,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-25.4,135.63,0.84,0.128,0.024,0.028,0,137.6,134,131.2,124.3,119.8,114,0,1,0,0,0,69.275,29.77,0,0,72.84,36.193,35.137,37515.7749,1067.5,133796.6901,93.102,13062.319,34.5,40.275,CH4,
4/29/2020,38:11.0,0,13086.65,116.96,0.193,13.22,48.091,0,59.993,22.56,0.586,1.496,1.398,13097,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-25.7,135.67,0.83,0.127,0.024,0.026,-0.001,137.6,134,131.2,124.2,119.7,114.1,0,1,0,0,0,69.275,29.76,0,0,72.84,36.2,35.147,37526.4519,1067.5,133827.6534,93.131,13065.312,34.5,40.275,CH4,
4/29/2020,38:14.0,0,13089.66,117.02,0.193,13.24,48.102,0,59.991,22.59,0.586,1.494,1.398,13100,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.3,139.1,-25,135.71,0.84,0.125,0.024,0.029,0,137.6,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.314,29.77,0,0,72.84,36.187,35.134,37512.5718,1067.5,133859.6844,93.161,13068.306,34.5,40.275,CH4,
4/29/2020,38:17.0,0,13092.65,117.05,0.193,13.25,48.113,0,59.987,22.6,0.586,1.49,1.398,13103,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-24.4,135.76,0.84,0.123,0.025,0.027,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.286,29.76,0,0,72.84,36.187,35.13,37508.301,1067.5,133890.6477,93.19,13071.304,34.5,40.275,CH4,
4/29/2020,38:20.0,0,13095.66,117.05,0.193,13.25,48.124,0,59.988,22.6,0.586,1.491,1.401,13106,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.1,-22.4,135.8,0.84,0.122,0.025,0.028,-0.001,137.5,134,131.2,124.4,119.6,114.5,0,1,0,0,0,69.296,29.77,0,0,72.84,36.21,35.154,37533.9258,1067.5,133921.611,93.219,13074.294,34.5,40.275,CH4,
4/29/2020,38:23.0,0,13098.65,117.01,0.193,13.24,48.135,0,59.988,22.58,0.586,1.491,1.398,13109,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.4,139.2,-19.8,135.84,0.84,0.127,0.025,0.028,0,137.5,134.1,131.3,124.3,119.7,114.6,0,1,0,0,0,69.268,29.77,0,0,72.84,36.22,35.167,37547.8059,1067.5,133953.642,93.249,13077.289,34.5,40.275,CH4,
4/29/2020,38:26.0,0,13101.65,117.03,0.193,13.24,48.146,0,59.989,22.59,0.586,1.49,1.398,13112,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.3,139.1,-17.6,135.88,0.84,0.125,0.026,0.026,0,137.4,134.1,131.3,124.3,119.7,114.6,0,1,0,0,0,69.332,29.76,0,0,72.84,36.2,35.144,37523.2488,1067.5,133984.6053,93.278,13080.281,34.5,40.275,CH4,
4/29/2020,38:29.0,0,13104.65,117.09,0.193,13.26,48.157,0,59.99,22.62,0.586,1.489,1.398,13115,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-14.5,135.92,0.84,0.123,0.025,0.025,-0.001,137.4,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.314,29.77,0,0,72.84,36.233,35.18,37561.686,1067.5,134015.5686,93.307,13083.271,34.5,40.275,CH4,
4/29/2020,38:32.0,0,13107.65,117.02,0.193,13.24,48.168,0,59.994,22.59,0.586,1.492,1.397,13118,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-12.4,135.96,0.84,0.121,0.026,0.026,0,137.4,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.338,29.76,0,0,72.84,36.196,35.144,37523.2488,1067.5,134046.5319,93.336,13086.265,34.5,40.275,CH4,
4/29/2020,38:35.0,0,13110.65,117.01,0.193,13.24,48.179,0,59.994,22.58,0.586,1.492,1.398,13121,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-10.4,136,0.83,0.126,0.027,0.025,0,137.4,134.1,131.3,124.3,119.6,114.1,0,1,0,0,0,69.332,29.77,0,0,72.84,36.22,35.163,37543.5351,1067.5,134077.4952,93.365,13089.258,34.5,40.275,CH4,
4/29/2020,38:38.0,0,13113.65,117.03,0.193,13.24,48.19,0,59.997,22.59,0.586,1.49,1.398,13124,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-8.8,136.05,0.84,0.125,0.027,0.024,0.001,137.5,134.1,131.3,124.3,119.4,114,0,1,0,0,0,69.28,29.77,0,0,72.84,36.187,35.13,37508.301,1067.5,134108.4585,93.394,13092.253,34.5,40.275,CH4,
4/29/2020,38:41.0,0,13116.65,117.01,0.193,13.23,48.201,0,60.004,22.58,0.586,1.491,1.398,13127,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-7.7,136.09,0.84,0.124,0.027,0.025,0,137.5,134.1,131.3,124.4,119.5,114.3,0,1,0,0,0,69.332,29.76,0,0,72.84,36.22,35.163,37543.5351,1067.5,134140.4895,93.424,13095.248,34.5,40.275,CH4,
4/29/2020,38:44.0,0,13119.66,116.99,0.193,13.23,48.212,0,60.006,22.57,0.586,1.492,1.397,13130,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-8.5,136.13,0.83,0.123,0.026,0.024,0,137.5,134,131.3,124.3,119.7,114.2,0,1,0,0,0,69.304,29.77,0,0,72.84,36.213,35.157,37537.1289,1067.5,134171.4528,93.453,13098.237,34.5,40.275,CH4,
4/29/2020,38:47.0,0,13122.65,116.99,0.193,13.23,48.223,0,60.008,22.57,0.586,1.491,1.398,13133,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.3,139.2,-10.1,136.18,0.84,0.121,0.026,0.024,-0.001,137.5,134,131.3,124.3,119.8,114.4,0,1,0,0,0,69.361,29.76,0,0,72.84,36.19,35.134,37512.5718,1067.5,134202.4161,93.482,13101.233,34.5,40.275,CH4,
4/29/2020,38:50.0,0,13125.66,117.06,0.193,13.25,48.234,0,60.011,22.6,0.586,1.492,1.397,13136,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.2,-11.5,136.22,0.83,0.121,0.027,0.025,0,137.5,134.1,131.3,124.3,119.8,114.4,0,1,0,0,0,69.361,29.77,0,0,72.84,36.23,35.173,37554.2121,1067.5,134234.4471,93.512,13104.229,34.5,40.275,CH4,
4/29/2020,38:53.0,0,13128.65,117.06,0.193,13.25,48.245,0,60.01,22.6,0.586,1.491,1.397,13139,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-14,136.26,0.84,0.126,0.027,0.026,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.309,29.77,0,0,72.84,36.2,35.144,37523.2488,1067.5,134265.4104,93.541,13107.222,34.5,40.275,CH4,
4/29/2020,38:56.0,0,13131.65,117.05,0.193,13.24,48.256,0,60.012,22.59,0.586,1.49,1.398,13142,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.1,-16.2,136.3,0.83,0.125,0.025,0.026,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.275,29.77,0,0,72.84,36.22,35.163,37543.5351,1067.5,134296.3737,93.57,13110.212,34.5,40.275,CH4,
4/29/2020,38:59.0,0,13134.65,117.04,0.193,13.24,48.267,0,60.012,22.59,0.586,1.492,1.398,13145,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-18.5,136.34,0.83,0.123,0.025,0.027,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.275,29.77,0,0,72.85,36.206,35.154,37533.9258,1067.5,134327.337,93.599,13113.209,34.5,40.275,CH4,
4/29/2020,39:02.0,0,13137.66,116.98,0.193,13.23,48.278,0,60.01,22.57,0.586,1.49,1.397,13148,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-20.5,136.38,0.84,0.123,0.026,0.027,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.331,29.77,0,0,72.85,36.21,35.157,37537.1289,1067.5,134359.368,93.629,13116.207,34.5,40.275,CH4,
4/29/2020,39:05.0,0,13140.66,117.05,0.193,13.25,48.289,0,60.01,22.59,0.586,1.493,1.398,13151,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-22.3,136.42,0.84,0.122,0.025,0.027,0,137.5,134,131.2,124.3,119.6,114.2,0,1,0,0,0,69.377,29.77,0,0,72.85,36.203,35.147,37526.4519,1067.5,134390.3313,93.658,13119.194,34.5,40.275,CH4,
4/29/2020,39:08.0,0,13143.66,117.12,0.193,13.26,48.3,0,60.011,22.62,0.586,1.489,1.398,13154,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-23.6,136.46,0.84,0.127,0.024,0.028,0,137.5,134,131.2,124.3,119.6,114.2,0,1,0,0,0,69.341,29.76,0,0,72.85,36.203,35.15,37529.655,1067.5,134421.2946,93.687,13122.187,34.5,40.275,CH4,
4/29/2020,39:11.0,0,13146.65,117.09,0.193,13.26,48.312,0,60.011,22.61,0.586,1.494,1.398,13157,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-25.6,136.5,0.84,0.126,0.024,0.029,0,137.4,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.275,29.77,0,0,72.85,36.196,35.144,37523.2488,1067.5,134452.2579,93.716,13125.18,34.5,40.275,CH4,
4/29/2020,39:14.0,0,13149.65,117.08,0.193,13.25,48.323,0,60.006,22.61,0.586,1.489,1.398,13160,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-25.7,136.56,0.84,0.125,0.024,0.026,0,137.4,134,131.2,124.4,119.8,114.2,0,1,0,0,0,69.275,29.76,0,0,72.85,36.223,35.17,37551.009,1067.5,134483.2212,93.745,13128.174,34.5,40.275,CH4,
4/29/2020,39:17.0,0,13152.65,117,0.193,13.23,48.334,0,60.006,22.57,0.586,1.492,1.397,13163,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.3,139.1,-26.3,136.6,0.84,0.123,0.023,0.028,0,137.4,134,131.2,124.4,119.8,114.7,0,1,0,0,0,69.296,29.77,0,0,72.85,36.196,35.144,37523.2488,1067.5,134514.1845,93.774,13131.168,34.5,40.275,CH4,
4/29/2020,39:20.0,0,13155.66,117.08,0.193,13.26,48.345,0,60.004,22.61,0.586,1.491,1.398,13166,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-26.5,136.64,0.84,0.129,0.024,0.029,0,137.5,134,131.2,124.4,119.8,114.4,0,1,0,0,0,69.325,29.77,0,0,72.85,36.2,35.147,37526.4519,1067.5,134546.2155,93.804,13134.16,34.5,40.275,CH4,
4/29/2020,39:23.0,0,13158.65,117.04,0.193,13.24,48.356,0,60.005,22.59,0.586,1.492,1.397,13169,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-26.5,136.68,0.84,0.128,0.024,0.026,0,137.5,134,131.2,124.3,119.8,114.5,0,1,0,0,0,69.302,29.77,0,0,72.85,36.203,35.15,37529.655,1067.5,134577.1788,93.833,13137.16,34.5,40.275,CH4,
4/29/2020,39:26.0,0,13161.66,117.07,0.193,13.25,48.367,0,60.009,22.6,0.586,1.49,1.398,13172,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-26,136.72,0.84,0.126,0.023,0.027,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.316,29.77,0,0,72.85,36.18,35.127,37505.0979,1067.5,134608.1421,93.862,13140.15,34.5,40.275,CH4,
4/29/2020,39:29.0,0,13164.65,117.12,0.193,13.26,48.378,0,60.006,22.62,0.586,1.492,1.398,13175,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-24.9,136.76,0.85,0.124,0.023,0.028,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.347,29.76,0,0,72.85,36.21,35.157,37537.1289,1067.5,134639.1054,93.891,13143.143,34.5,40.275,CH4,
4/29/2020,39:32.0,0,13167.65,117.03,0.193,13.24,48.389,0,60.005,22.59,0.586,1.493,1.398,13178,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-24.9,136.8,0.84,0.124,0.023,0.03,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.331,29.77,0,0,72.85,36.193,35.14,37518.978,1067.5,134671.1364,93.921,13146.137,34.5,40.275,CH4,
4/29/2020,39:35.0,0,13170.65,117.05,0.193,13.25,48.4,0,60.004,22.6,0.586,1.49,1.398,13181,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-24.7,136.84,0.84,0.129,0.024,0.027,0,137.5,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.273,29.77,0,0,72.85,36.206,35.154,37533.9258,1067.5,134702.0997,93.95,13149.13,34.5,40.275,CH4,
4/29/2020,39:38.0,0,13173.66,117.06,0.193,13.25,48.411,0,60.003,22.6,0.586,1.489,1.399,13184,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-24.4,136.88,0.84,0.127,0.023,0.029,0,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.278,29.77,0,0,72.85,36.213,35.16,37540.332,1067.5,134733.063,93.979,13152.125,34.5,40.275,CH4,
4/29/2020,39:41.0,0,13176.66,117.06,0.193,13.25,48.422,0,60,22.6,0.586,1.492,1.399,13187,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-23.8,136.92,0.84,0.127,0.023,0.027,0,137.5,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.278,29.77,0,0,72.85,36.23,35.173,37554.2121,1067.5,134764.0263,94.008,13155.117,34.5,40.275,CH4,
4/29/2020,39:44.0,0,13179.65,117.05,0.193,13.25,48.433,0,59.999,22.6,0.586,1.494,1.397,13190,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-24.4,136.98,0.84,0.126,0.023,0.026,-0.001,137.4,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,69.289,29.77,0,0,72.85,36.183,35.13,37508.301,1067.5,134796.0573,94.038,13158.111,34.5,40.275,CH4,
4/29/2020,39:47.0,0,13182.65,117.01,0.193,13.24,48.444,0,59.999,22.58,0.586,1.491,1.399,13193,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.1,-24.2,137.02,0.84,0.124,0.023,0.028,0,137.4,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.251,29.77,0,0,72.85,36.23,35.177,37558.4829,1067.5,134827.0206,94.067,13161.108,34.5,40.275,CH4,
4/29/2020,39:50.0,0,13185.66,117.07,0.193,13.25,48.455,0,59.999,22.6,0.586,1.491,1.397,13196,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-24.4,137.06,0.84,0.123,0.024,0.028,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.233,29.77,0,0,72.85,36.206,35.154,37533.9258,1067.5,134857.9839,94.096,13164.1,34.5,40.275,CH4,
4/29/2020,39:53.0,0,13188.66,116.98,0.193,13.23,48.466,0,60.001,22.57,0.586,1.492,1.397,13199,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-23.6,137.1,0.84,0.128,0.024,0.028,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.268,29.77,0,0,72.85,36.18,35.127,37505.0979,1067.5,134888.9472,94.125,13167.094,34.5,40.275,CH4,
4/29/2020,39:56.0,0,13191.66,116.95,0.193,13.22,48.477,0,60.001,22.55,0.586,1.491,1.396,13202,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.3,139.1,-24.4,137.14,0.83,0.127,0.024,0.03,0,137.4,134,131.2,124.3,119.9,114.2,0,1,0,0,0,69.28,29.77,0,0,72.85,36.177,35.127,37505.0979,1067.5,134919.9105,94.154,13170.089,34.5,40.275,CH4,
4/29/2020,39:59.0,0,13194.66,116.99,0.193,13.23,48.488,0,59.998,22.57,0.586,1.491,1.397,13205,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-24.6,137.18,0.84,0.126,0.024,0.03,0,137.4,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.298,29.77,0,0,72.85,36.213,35.16,37540.332,1067.5,134951.9415,94.184,13173.082,34.5,40.275,CH4,
4/29/2020,40:02.0,0,13197.66,116.95,0.193,13.22,48.499,0,59.998,22.55,0.586,1.491,1.397,13208,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-25.2,137.22,0.84,0.125,0.023,0.03,0,137.4,134,131.2,124.3,119.5,114.3,0,1,0,0,0,69.338,29.77,0,0,72.85,36.213,35.16,37540.332,1067.5,134982.9048,94.213,13176.076,34.5,40.275,CH4,
4/29/2020,40:05.0,0,13200.65,117.01,0.193,13.24,48.51,0,59.999,22.58,0.586,1.492,1.398,13211,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-25.2,137.26,0.84,0.13,0.024,0.03,0,137.4,134,131.2,124.3,119.6,114.3,0,1,0,0,0,69.264,29.77,0,0,72.85,36.206,35.157,37537.1289,1067.5,135013.8681,94.242,13179.069,34.5,40.275,CH4,
4/29/2020,40:08.0,0,13203.65,116.97,0.193,13.23,48.521,0,60.001,22.57,0.586,1.492,1.397,13214,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-25.4,137.3,0.83,0.129,0.024,0.027,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.296,29.77,0,0,72.85,36.22,35.17,37551.009,1067.5,135044.8314,94.271,13182.062,34.5,40.275,CH4,
4/29/2020,40:11.0,0,13206.66,117.03,0.193,13.24,48.532,0,60.004,22.59,0.586,1.492,1.398,13217,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-25.5,137.36,0.83,0.128,0.024,0.03,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.322,29.77,0,0,72.85,36.18,35.13,37508.301,1067.5,135076.8624,94.301,13185.055,34.5,40.275,CH4,
4/29/2020,40:14.0,0,13209.65,117.07,0.193,13.25,48.543,0,60.008,22.61,0.586,1.491,1.398,13220,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-25.2,137.4,0.84,0.126,0.023,0.03,0,137.5,134.1,131.2,124.3,119.6,114.4,0,1,0,0,0,69.316,29.77,0,0,72.85,36.206,35.154,37533.9258,1067.5,135107.8257,94.33,13188.051,34.5,40.275,CH4,
4/29/2020,40:17.0,0,13212.65,116.96,0.193,13.22,48.554,0,60.011,22.56,0.586,1.489,1.398,13223,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-24.4,137.44,0.84,0.123,0.024,0.029,0,137.5,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.302,29.77,0,0,72.85,36.22,35.167,37547.8059,1067.5,135138.789,94.359,13191.042,34.5,40.275,CH4,
4/29/2020,40:20.0,0,13215.65,117.03,0.193,13.24,48.565,0,60.013,22.59,0.586,1.491,1.398,13226,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-23,137.48,0.84,0.129,0.024,0.028,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.323,29.77,0,0,72.85,36.196,35.144,37523.2488,1067.5,135169.7523,94.388,13194.037,34.5,40.275,CH4,
4/29/2020,40:23.0,0,13218.65,116.99,0.193,13.23,48.576,0,60.017,22.57,0.586,1.489,1.398,13229,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139,-21.3,137.52,0.84,0.128,0.023,0.03,0,137.5,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,69.345,29.77,0,0,72.85,36.187,35.134,37512.5718,1067.5,135201.7833,94.418,13197.03,34.5,40.275,CH4,
4/29/2020,40:26.0,0,13221.65,116.98,0.193,13.22,48.587,0,60.021,22.56,0.586,1.491,1.397,13232,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-18.2,137.56,0.85,0.126,0.024,0.03,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.338,29.77,0,0,72.85,36.18,35.13,37508.301,1067.5,135232.7466,94.447,13200.021,34.5,40.275,CH4,
4/29/2020,40:29.0,0,13224.65,117.01,0.193,13.23,48.598,0,60.024,22.57,0.586,1.49,1.397,13235,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-13.1,137.6,0.83,0.124,0.025,0.028,0,137.5,134.1,131.2,124.4,119.7,114.1,0,1,0,0,0,69.307,29.77,0,0,72.85,36.196,35.144,37523.2488,1067.5,135263.7099,94.476,13203.02,34.5,40.275,CH4,
4/29/2020,40:32.0,0,13227.66,117.05,0.193,13.24,48.609,0,60.027,22.59,0.586,1.49,1.397,13238,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-7.9,137.64,0.85,0.121,0.026,0.028,-0.001,137.5,134.1,131.2,124.4,119.7,113.8,0,1,0,0,0,69.259,29.77,0,0,72.85,36.206,35.157,37537.1289,1067.5,135294.6732,94.505,13206.016,34.5,40.275,CH4,
4/29/2020,40:35.0,0,13230.66,117,0.193,13.23,48.62,0,60.026,22.57,0.586,1.491,1.397,13241,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-4.2,137.68,0.84,0.126,0.026,0.027,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.28,29.77,0,0,72.85,36.19,35.14,37518.978,1067.5,135325.6365,94.534,13209.005,34.5,40.275,CH4,
4/29/2020,40:38.0,0,13233.65,116.93,0.193,13.21,48.631,0,60.023,22.54,0.586,1.491,1.398,13244,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-2,137.72,0.84,0.124,0.027,0.027,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.309,29.77,0,0,72.85,36.196,35.147,37526.4519,1067.5,135357.6675,94.564,13212.001,34.5,40.275,CH4,
4/29/2020,40:41.0,0,13236.65,117,0.193,13.23,48.642,0,60.024,22.57,0.586,1.487,1.398,13247,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.1,-1.9,137.78,0.84,0.123,0.027,0.025,0,137.5,134.1,131.2,124.4,119.8,114.4,0,1,0,0,0,69.367,29.77,0,0,72.85,36.203,35.15,37529.655,1067.5,135388.6308,94.593,13214.993,34.5,40.275,CH4,
4/29/2020,40:44.0,0,13239.66,117.02,0.193,13.24,48.653,0,60.024,22.58,0.586,1.489,1.399,13250,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.2,-3.6,137.82,0.84,0.122,0.027,0.023,0,137.5,134,131.3,124.4,119.8,114.4,0,1,0,0,0,69.359,29.77,0,0,72.85,36.226,35.173,37554.2121,1067.5,135419.5941,94.622,13217.987,34.5,40.275,CH4,
4/29/2020,40:47.0,0,13242.66,117,0.193,13.23,48.664,0,60.025,22.57,0.586,1.489,1.398,13253,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-7.6,137.86,0.83,0.121,0.027,0.025,0,137.4,134,131.2,124.3,119.7,114.4,0,1,0,0,0,69.322,29.77,0,0,72.85,36.226,35.177,37558.4829,1067.5,135450.5574,94.651,13220.979,34.5,40.275,CH4,
4/29/2020,40:50.0,0,13245.65,116.99,0.193,13.23,48.676,0,60.022,22.57,0.586,1.49,1.398,13256,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-12.7,137.9,0.84,0.121,0.027,0.026,0,137.5,134,131.3,124.3,119.7,114.4,0,1,0,0,0,69.336,29.77,0,0,72.85,36.187,35.134,37512.5718,1067.5,135482.5884,94.681,13223.972,34.5,40.275,CH4,
4/29/2020,40:53.0,0,13248.65,116.96,0.193,13.22,48.687,0,60.02,22.55,0.586,1.49,1.398,13259,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.6,70.4,139.1,-17.8,137.94,0.84,0.127,0.026,0.026,0,137.5,134.1,131.3,124.3,119.7,114.5,0,1,0,0,0,69.318,29.77,0,0,72.85,36.19,35.14,37518.978,1067.5,135513.5517,94.71,13226.967,34.5,40.275,CH4,
4/29/2020,40:56.0,0,13251.65,117,0.193,13.23,48.698,0,60.02,22.57,0.586,1.489,1.397,13262,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-21,137.98,0.85,0.125,0.025,0.026,0,137.5,134,131.3,124.3,119.6,114,0,1,0,0,0,69.37,29.77,0,0,72.85,36.193,35.14,37518.978,1067.5,135544.515,94.739,13229.96,34.5,40.275,CH4,
4/29/2020,40:59.0,0,13254.66,116.93,0.193,13.21,48.709,0,60.018,22.54,0.586,1.49,1.397,13265,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.3,139.1,-24.3,138.02,0.84,0.125,0.024,0.026,0,137.5,134.1,131.3,124.3,119.5,114,0,1,0,0,0,69.376,29.77,0,0,72.85,36.206,35.154,37533.9258,1067.5,135576.546,94.769,13232.955,34.5,40.275,CH4,
4/29/2020,41:02.0,0,13257.66,116.97,0.193,13.22,48.72,0,60.018,22.56,0.586,1.491,1.397,13268,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-26.4,138.07,0.84,0.123,0.024,0.029,0,137.5,134.1,131.2,124.3,119.5,114.1,0,1,0,0,0,69.347,29.77,0,0,72.85,36.22,35.17,37551.009,1067.5,135606.4416,94.797,13235.948,34.5,40.275,CH4,
4/29/2020,41:05.0,0,13260.65,116.96,0.193,13.22,48.731,0,60.018,22.55,0.586,1.491,1.398,13271,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-26.2,138.11,0.84,0.129,0.023,0.028,0,137.5,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.399,29.77,0,0,72.85,36.21,35.157,37537.1289,1067.5,135638.4726,94.827,13238.941,34.5,40.275,CH4,
4/29/2020,41:08.0,0,13263.65,116.96,0.193,13.22,48.742,0,60.016,22.55,0.586,1.491,1.397,13274,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-24.9,138.15,0.84,0.128,0.024,0.029,0,137.5,134.1,131.3,124.4,119.6,114.2,0,1,0,0,0,69.367,29.77,0,0,72.85,36.21,35.16,37540.332,1067.5,135669.4359,94.856,13241.935,34.5,40.275,CH4,
4/29/2020,41:11.0,0,13266.65,116.96,0.193,13.22,48.753,0,60.015,22.55,0.586,1.494,1.398,13277,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.1,-23.2,138.19,0.84,0.127,0.023,0.028,0,137.4,134,131.2,124.4,119.8,114.3,0,1,0,0,0,69.383,29.77,0,0,72.85,36.22,35.167,37547.8059,1067.5,135700.3992,94.885,13244.929,34.5,40.275,CH4,
4/29/2020,41:14.0,0,13269.65,116.96,0.193,13.22,48.764,0,60.015,22.56,0.586,1.491,1.397,13280,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-20.8,138.23,0.84,0.124,0.023,0.029,0,137.4,134.1,131.3,124.4,119.8,113.9,0,1,0,0,0,69.332,29.77,0,0,72.85,36.223,35.17,37551.009,1067.5,135731.3625,94.914,13247.921,34.5,40.275,CH4,
4/29/2020,41:17.0,0,13272.66,116.99,0.193,13.23,48.775,0,60.017,22.57,0.586,1.492,1.397,13283,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-18.2,138.28,0.84,0.124,0.024,0.03,0,137.4,134,131.3,124.3,119.7,113.9,0,1,0,0,0,69.296,29.77,0,0,72.85,36.2,35.147,37526.4519,1067.5,135763.3935,94.944,13250.919,34.5,40.275,CH4,
4/29/2020,41:20.0,0,13275.66,116.95,0.193,13.22,48.786,0,60.015,22.55,0.586,1.495,1.397,13286,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-14.5,138.32,0.84,0.122,0.024,0.028,0,137.4,134,131.3,124.3,119.7,113.9,0,1,0,0,0,69.28,29.77,0,0,72.85,36.213,35.163,37543.5351,1067.5,135794.3568,94.973,13253.91,34.5,40.275,CH4,
4/29/2020,41:23.0,0,13278.66,116.95,0.193,13.22,48.797,0,60.014,22.55,0.586,1.491,1.397,13289,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-10.9,138.36,0.84,0.127,0.025,0.029,0,137.4,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.388,29.77,0,0,72.85,36.216,35.163,37543.5351,1067.5,135825.3201,95.002,13256.902,34.5,40.275,CH4,
4/29/2020,41:26.0,0,13281.65,116.96,0.193,13.22,48.808,0,60.013,22.56,0.586,1.489,1.399,13292,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.3,139.1,-9.1,138.4,0.84,0.125,0.025,0.027,0,137.4,134,131.3,124.3,119.6,114,0,1,0,0,0,69.397,29.77,0,0,72.85,36.177,35.124,37501.8948,1067.5,135857.3511,95.032,13259.897,34.5,40.275,CH4,
4/29/2020,41:29.0,0,13284.65,116.91,0.193,13.21,48.819,0,60.012,22.53,0.586,1.491,1.397,13295,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-7,138.44,0.84,0.123,0.025,0.028,-0.001,137.4,134,131.3,124.3,119.7,114,0,1,0,0,0,69.422,29.77,0,0,72.85,36.203,35.15,37529.655,1067.5,135888.3144,95.061,13262.891,34.5,40.275,CH4,
4/29/2020,41:32.0,0,13287.66,116.96,0.193,13.22,48.83,0,60.013,22.56,0.586,1.489,1.398,13298,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-5.5,138.49,0.84,0.121,0.027,0.026,0,137.4,134,131.3,124.3,119.8,114,0,1,0,0,0,69.41,29.77,0,0,72.85,36.19,35.14,37518.978,1067.5,135919.2777,95.09,13265.886,34.5,40.275,CH4,
4/29/2020,41:35.0,0,13290.66,117,0.193,13.23,48.841,0,60.013,22.57,0.586,1.49,1.398,13301,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-4.3,138.53,0.85,0.12,0.026,0.027,0,137.4,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.388,29.77,0,0,72.85,36.187,35.137,37515.7749,1067.5,135950.241,95.119,13268.878,34.5,40.275,CH4,
4/29/2020,41:38.0,0,13293.65,116.95,0.193,13.22,48.852,0,60.013,22.55,0.586,1.492,1.399,13304,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-2.6,138.57,0.85,0.125,0.027,0.029,0,137.5,134.1,131.2,124.3,119.5,114.2,0,1,0,0,0,69.376,29.77,0,0,72.85,36.233,35.183,37564.8891,1067.5,135982.272,95.149,13271.875,34.5,40.275,CH4,
4/29/2020,41:41.0,0,13296.66,116.98,0.193,13.22,48.863,0,60.016,22.56,0.586,1.491,1.398,13307,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.1,70.4,139.2,-0.4,138.61,0.84,0.122,0.026,0.025,0,137.5,134.1,131.2,124.3,119.5,114.4,0,1,0,0,0,69.354,29.77,0,0,72.85,36.213,35.16,37540.332,1067.5,136012.1676,95.177,13274.865,34.5,40.275,CH4,
4/29/2020,41:44.0,0,13299.66,116.96,0.193,13.22,48.874,0,60.018,22.55,0.586,1.494,1.399,13310,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.3,-1.7,138.65,0.83,0.121,0.027,0.027,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.358,29.77,0,0,72.85,36.193,35.147,37526.4519,1067.5,136044.1986,95.207,13277.856,34.5,40.275,CH4,
4/29/2020,41:47.0,0,13302.65,116.97,0.193,13.22,48.885,0,60.016,22.56,0.586,1.493,1.398,13313,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.3,-2.2,138.69,0.83,0.122,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.296,29.77,0,0,72.85,36.206,35.157,37537.1289,1067.5,136075.1619,95.236,13280.848,34.5,40.275,CH4,
4/29/2020,41:50.0,0,13305.65,116.92,0.193,13.21,48.896,0,60.014,22.54,0.586,1.49,1.398,13316,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-4.4,138.73,0.84,0.126,0.027,0.025,0,137.6,134.1,131.2,124.3,119.9,114.2,0,1,0,0,0,69.331,29.77,0,0,72.85,36.216,35.167,37547.8059,1067.5,136106.1252,95.265,13283.846,34.5,40.275,CH4,
4/29/2020,41:53.0,0,13308.65,116.94,0.193,13.22,48.907,0,60.012,22.55,0.586,1.49,1.397,13319,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139,-6.5,138.78,0.83,0.125,0.027,0.027,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.329,29.77,0,0,72.85,36.19,35.137,37515.7749,1067.5,136138.1562,95.295,13286.842,34.5,40.275,CH4,
4/29/2020,41:56.0,0,13311.66,117,0.193,13.23,48.918,0,60.013,22.57,0.586,1.489,1.398,13322,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,139.1,-8.8,138.82,0.84,0.123,0.026,0.025,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.318,29.77,0,0,72.85,36.19,35.144,37523.2488,1067.5,136169.1195,95.324,13289.836,34.5,40.275,CH4,
4/29/2020,41:59.0,0,13314.65,116.98,0.193,13.23,48.929,0,60.013,22.56,0.586,1.489,1.398,13325,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-11.8,138.87,0.85,0.123,0.026,0.025,0,137.5,134.1,131.3,124.3,119.7,113.9,0,1,0,0,0,69.278,29.77,0,0,72.85,36.177,35.127,37505.0979,1067.5,136200.0828,95.353,13292.825,34.5,40.275,CH4,
4/29/2020,42:02.0,0,13317.65,116.98,0.193,13.23,48.94,0,60.014,22.56,0.586,1.491,1.398,13328,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-15,138.91,0.84,0.122,0.025,0.027,0,137.5,134.1,131.3,124.4,119.8,113.6,0,1,0,0,0,69.25,29.77,0,0,72.85,36.2,35.15,37529.655,1067.5,136231.0461,95.382,13295.824,34.5,40.275,CH4,
4/29/2020,42:05.0,0,13320.66,116.94,0.193,13.21,48.951,0,60.014,22.55,0.586,1.49,1.397,13331,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.6,70.3,139.1,-17.4,138.95,0.84,0.128,0.026,0.025,0,137.5,134.1,131.3,124.4,119.7,113.9,0,1,0,0,0,69.268,29.77,0,0,72.85,36.167,35.117,37494.4209,1067.5,136262.0094,95.411,13298.814,34.5,40.275,CH4,
4/29/2020,42:08.0,0,13323.66,117.01,0.193,13.24,48.962,0,60.015,22.58,0.586,1.489,1.398,13334,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-20.2,138.99,0.84,0.126,0.025,0.026,-0.001,137.5,134.1,131.3,124.3,119.7,113.9,0,1,0,0,0,69.266,29.77,0,0,72.85,36.193,35.144,37523.2488,1067.5,136294.0404,95.441,13301.81,34.5,40.275,CH4,
4/29/2020,42:11.0,0,13326.66,116.98,0.193,13.23,48.973,0,60.014,22.57,0.586,1.489,1.398,13337,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-23,139.03,0.84,0.126,0.025,0.027,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.26,29.77,0,0,72.85,36.167,35.117,37494.4209,1067.5,136325.0037,95.47,13304.803,34.5,40.275,CH4,
