FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,42:14.0,0,13329.66,116.93,0.193,13.21,48.984,0,60.013,22.54,0.586,1.491,1.398,13340,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.3,139.1,-24.3,139.07,0.84,0.125,0.024,0.026,0,137.5,134,131.3,124.3,119.7,114.2,0,1,0,0,0,69.224,29.77,0,0,72.85,36.21,35.16,37540.332,1067.5,136355.967,95.499,13307.798,34.5,40.275,CH4,
4/29/2020,42:17.0,0,13332.66,116.93,0.193,13.21,48.995,0,60.012,22.54,0.586,1.491,1.397,13343,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-25.8,139.11,0.84,0.124,0.023,0.03,0,137.5,134,131.3,124.3,119.8,114.4,0,1,0,0,0,69.237,29.77,0,0,72.85,36.206,35.157,37537.1289,1067.5,136386.9303,95.528,13310.791,34.5,40.275,CH4,
4/29/2020,42:20.0,0,13335.66,116.91,0.193,13.21,49.006,0,60.012,22.53,0.586,1.496,1.397,13346,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.3,139.2,-26.4,139.15,0.83,0.129,0.024,0.028,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.208,29.77,0,0,72.85,36.193,35.144,37523.2488,1067.5,136417.8936,95.557,13313.788,34.5,40.275,CH4,
4/29/2020,42:23.0,0,13338.66,116.94,0.193,13.22,49.017,0,60.012,22.55,0.586,1.49,1.398,13349,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-24.9,139.19,0.84,0.129,0.024,0.028,0,137.4,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.259,29.77,0,0,72.85,36.17,35.12,37497.624,1067.5,136449.9246,95.587,13316.781,34.5,40.275,CH4,
4/29/2020,42:26.0,0,13341.66,116.96,0.193,13.22,49.028,0,60.012,22.56,0.586,1.493,1.397,13352,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-24.7,139.23,0.83,0.126,0.024,0.028,0,137.4,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.293,29.77,0,0,72.85,36.18,35.134,37512.5718,1067.5,136480.8879,95.616,13319.772,34.5,40.275,CH4,
4/29/2020,42:29.0,0,13344.66,116.96,0.193,13.22,49.039,0,60.014,22.55,0.586,1.493,1.397,13355,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-23.1,139.29,0.85,0.126,0.024,0.03,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.232,29.77,0,0,72.85,36.213,35.167,37547.8059,1067.5,136511.8512,95.645,13322.769,34.5,40.275,CH4,
4/29/2020,42:32.0,0,13347.66,116.94,0.193,13.22,49.05,0,60.012,22.55,0.586,1.492,1.397,13358,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-21.2,139.33,0.85,0.123,0.024,0.029,0,137.5,134.2,131.3,124.3,119.7,113.9,0,1,0,0,0,69.185,29.77,0,0,72.85,36.17,35.124,37501.8948,1067.5,136542.8145,95.674,13325.762,34.5,40.275,CH4,
4/29/2020,42:35.0,0,13350.66,116.9,0.193,13.21,49.061,0,60.013,22.53,0.586,1.489,1.398,13361,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-19.5,139.37,0.84,0.122,0.024,0.029,0,137.4,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.192,29.77,0,0,72.85,36.193,35.144,37523.2488,1067.5,136574.8455,95.704,13328.757,34.5,40.275,CH4,
4/29/2020,42:38.0,0,13353.66,117.01,0.193,13.24,49.072,0,60.015,22.58,0.586,1.491,1.398,13364,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-16.8,139.41,0.84,0.127,0.025,0.029,0,137.4,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.277,29.77,0,0,72.85,36.196,35.15,37529.655,1067.5,136605.8088,95.733,13331.751,34.5,40.275,CH4,
4/29/2020,42:41.0,0,13356.65,117.01,0.193,13.23,49.083,0,60.013,22.58,0.586,1.49,1.397,13367,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-13.4,139.45,0.83,0.125,0.024,0.028,0,137.4,134,131.3,124.3,119.5,113.9,0,1,0,0,0,69.197,29.77,0,0,72.85,36.203,35.154,37533.9258,1067.5,136636.7721,95.762,13334.74,34.5,40.275,CH4,
4/29/2020,42:44.0,0,13359.65,116.96,0.193,13.22,49.094,0,60.015,22.56,0.586,1.491,1.398,13370,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.3,-10.4,139.49,0.83,0.124,0.025,0.027,0,137.5,134.1,131.3,124.3,119.6,114.4,0,1,0,0,0,69.208,29.77,0,0,72.85,36.18,35.134,37512.5718,1067.5,136667.7354,95.791,13337.736,34.5,40.275,CH4,
4/29/2020,42:47.0,0,13362.66,116.94,0.193,13.22,49.105,0,60.016,22.55,0.586,1.49,1.398,13373,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.3,139.1,-7.5,139.53,0.84,0.121,0.026,0.028,0,137.5,134,131.2,124.3,119.5,114.7,0,1,0,0,0,69.19,29.77,0,0,72.85,36.193,35.147,37526.4519,1067.5,136699.7664,95.821,13340.729,34.5,40.275,CH4,
4/29/2020,42:50.0,0,13365.65,116.86,0.193,13.19,49.116,0,60.016,22.51,0.586,1.49,1.397,13376,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-5.5,139.57,0.84,0.12,0.026,0.027,0,137.5,134,131.2,124.3,119.5,114.9,0,1,0,0,0,69.235,29.77,0,0,72.85,36.2,35.15,37529.655,1067.5,136730.7297,95.85,13343.729,34.5,40.275,CH4,
4/29/2020,42:53.0,0,13368.66,116.93,0.193,13.21,49.127,0,60.016,22.54,0.586,1.487,1.399,13379,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-3.3,139.61,0.85,0.125,0.027,0.025,0,137.5,134,131.2,124.3,119.6,114.7,0,1,0,0,0,69.217,29.77,0,0,72.85,36.196,35.147,37526.4519,1067.5,136761.693,95.879,13346.718,34.5,40.275,CH4,
4/29/2020,42:56.0,0,13371.65,116.9,0.193,13.21,49.138,0,60.016,22.53,0.586,1.491,1.398,13382,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-1.1,139.67,0.84,0.122,0.027,0.025,0,137.5,134,131.2,124.3,119.5,114.6,0,1,0,0,0,69.206,29.77,0,0,72.85,36.17,35.12,37497.624,1067.5,136792.6563,95.908,13349.709,34.5,40.275,CH4,
4/29/2020,42:59.0,0,13374.66,116.94,0.193,13.22,49.149,0,60.017,22.55,0.586,1.491,1.398,13385,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-1.1,139.71,0.85,0.122,0.027,0.023,0,137.4,134,131.3,124.3,119.5,114.5,0,1,0,0,0,69.259,29.77,0,0,72.85,36.216,35.167,37547.8059,1067.5,136823.6196,95.937,13352.701,34.5,40.275,CH4,
4/29/2020,43:02.0,0,13377.66,116.96,0.193,13.22,49.16,0,60.014,22.56,0.586,1.491,1.398,13388,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-2.4,139.75,0.84,0.12,0.026,0.025,0,137.4,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.206,29.77,0,0,72.85,36.187,35.14,37518.978,1067.5,136855.6506,95.967,13355.692,34.6,40.275,CH4,
4/29/2020,43:05.0,0,13380.65,116.86,0.193,13.2,49.171,0,60.012,22.51,0.586,1.492,1.399,13391,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.3,139.1,-2.8,139.79,0.84,0.12,0.027,0.027,-0.001,137.4,134,131.3,124.3,119.7,113.8,0,1,0,0,0,69.183,29.77,0,0,72.84,36.177,35.13,37508.301,1067.5,136886.6139,95.996,13358.684,34.6,40.275,CH4,
4/29/2020,43:08.0,0,13383.65,116.92,0.193,13.21,49.182,0,60.01,22.54,0.586,1.492,1.398,13394,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-4.1,139.83,0.85,0.124,0.027,0.026,0,137.4,134,131.3,124.4,119.8,114.1,0,1,0,0,0,69.194,29.77,0,0,72.84,36.183,35.134,37512.5718,1067.5,136917.5772,96.025,13361.683,34.6,40.275,CH4,
4/29/2020,43:11.0,0,13386.66,116.9,0.193,13.21,49.193,0,60.01,22.53,0.586,1.49,1.399,13397,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-5.5,139.87,0.84,0.122,0.026,0.025,-0.001,137.4,134,131.3,124.3,119.7,113.7,0,1,0,0,0,69.194,29.77,0,0,72.84,36.2,35.15,37529.655,1067.5,136948.5405,96.054,13364.677,34.6,40.275,CH4,
4/29/2020,43:14.0,0,13389.66,116.96,0.193,13.22,49.204,0,60.008,22.56,0.586,1.49,1.398,13400,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-7.1,139.91,0.84,0.122,0.027,0.025,0,137.5,134.1,131.4,124.3,119.7,113.9,0,1,0,0,0,69.165,29.77,0,0,72.84,36.216,35.167,37547.8059,1067.5,136980.5715,96.084,13367.671,34.6,40.275,CH4,
4/29/2020,43:17.0,0,13392.66,116.95,0.193,13.22,49.215,0,60.008,22.56,0.586,1.49,1.399,13403,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.1,70.4,139.2,-9.1,139.95,0.84,0.121,0.027,0.026,0,137.5,134,131.3,124.3,119.7,114,0,1,0,0,0,69.165,29.77,0,0,72.84,36.18,35.134,37512.5718,1067.5,137011.5348,96.113,13370.664,34.6,40.275,CH4,
4/29/2020,43:20.0,0,13395.66,116.94,0.193,13.22,49.226,0,60.005,22.55,0.586,1.491,1.398,13406,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-10.9,140,0.84,0.127,0.027,0.025,0,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.125,29.77,0,0,72.84,36.203,35.154,37533.9258,1067.5,137042.4981,96.142,13373.657,34.6,40.275,CH4,
4/29/2020,43:23.0,0,13398.66,116.98,0.193,13.23,49.237,0,60.006,22.57,0.586,1.49,1.398,13409,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.6,70.4,139.2,-11.1,140.05,0.84,0.127,0.027,0.026,0,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.142,29.77,0,0,72.84,36.18,35.134,37512.5718,1067.5,137073.4614,96.171,13376.652,34.6,40.275,CH4,
4/29/2020,43:26.0,0,13401.66,116.72,0.192,13.16,49.248,0,60.004,22.46,0.586,1.494,1.399,13412,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-12.6,140.09,0.84,0.124,0.026,0.025,0,137.6,134.1,131.3,124.3,119.9,114,0,1,0,0,0,69.16,29.77,0,0,72.84,36.21,35.16,37540.332,1067.5,137105.4924,96.201,13379.643,34.6,40.275,CH4,
4/29/2020,43:29.0,0,13404.65,116.8,0.193,13.18,49.259,0,60.003,22.49,0.586,1.491,1.397,13415,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.3,139.2,-13.9,140.13,0.84,0.123,0.026,0.024,0,137.5,134.1,131.3,124.3,119.8,113.8,0,1,0,0,0,69.149,29.77,0,0,72.84,36.177,35.13,37508.301,1067.5,137136.4557,96.23,13382.639,34.6,40.275,CH4,
4/29/2020,43:32.0,0,13407.66,116.84,0.193,13.19,49.27,0,60,22.51,0.586,1.492,1.398,13418,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-14.5,140.17,0.84,0.122,0.027,0.024,0,137.5,134.1,131.3,124.3,119.7,113.8,0,1,0,0,0,69.125,29.77,0,0,72.84,36.183,35.134,37512.5718,1067.5,137167.419,96.259,13385.633,34.6,40.275,CH4,
4/29/2020,43:35.0,0,13410.66,116.8,0.193,13.18,49.281,0,60,22.49,0.586,1.49,1.397,13421,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-13.6,140.21,0.84,0.122,0.027,0.026,0.001,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.154,29.77,0,0,72.84,36.206,35.157,37537.1289,1067.5,137198.3823,96.288,13388.632,34.6,40.275,CH4,
4/29/2020,43:38.0,0,13413.66,116.8,0.193,13.18,49.292,0,59.997,22.49,0.586,1.491,1.397,13424,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-14,140.25,0.84,0.125,0.026,0.025,0,137.4,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.165,29.77,0,0,72.84,36.183,35.137,37515.7749,1067.5,137229.3456,96.317,13391.618,34.6,40.275,CH4,
4/29/2020,43:41.0,0,13416.66,116.79,0.193,13.18,49.303,0,59.996,22.49,0.586,1.49,1.398,13427,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.1,-12,140.29,0.85,0.123,0.026,0.026,0,137.4,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,69.154,29.77,0,0,72.84,36.223,35.17,37551.009,1067.5,137261.3766,96.347,13394.612,34.6,40.275,CH4,
4/29/2020,43:44.0,0,13419.66,116.83,0.193,13.19,49.314,0,59.994,22.51,0.586,1.492,1.398,13430,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-11.2,140.33,0.84,0.123,0.026,0.026,0,137.5,134,131.3,124.2,119.8,114.2,0,1,0,0,0,69.212,29.77,0,0,72.84,36.21,35.163,37543.5351,1067.5,137292.3399,96.376,13397.605,34.6,40.275,CH4,
4/29/2020,43:47.0,0,13422.66,116.82,0.193,13.19,49.325,0,59.995,22.5,0.586,1.49,1.398,13433,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-10,140.37,0.84,0.121,0.027,0.023,0,137.4,134,131.3,124.2,119.7,114.3,0,1,0,0,0,69.183,29.77,0,0,72.84,36.213,35.167,37547.8059,1067.5,137323.3032,96.405,13400.601,34.6,40.275,CH4,
4/29/2020,43:50.0,0,13425.66,116.8,0.193,13.18,49.336,0,59.996,22.5,0.586,1.489,1.399,13436,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-8.4,140.42,0.85,0.121,0.028,0.026,0,137.4,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.16,29.77,0,0,72.84,36.216,35.17,37551.009,1067.5,137354.2665,96.434,13403.593,34.6,40.275,CH4,
4/29/2020,43:53.0,0,13428.66,116.84,0.193,13.19,49.347,0,59.997,22.51,0.586,1.49,1.399,13439,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-7.3,140.46,0.84,0.125,0.027,0.025,0,137.4,134,131.3,124.3,119.7,114.5,0,1,0,0,0,69.201,29.77,0,0,72.84,36.203,35.157,37537.1289,1067.5,137386.2975,96.464,13406.591,34.6,40.275,CH4,
4/29/2020,43:56.0,0,13431.66,116.79,0.193,13.18,49.358,0,59.997,22.49,0.586,1.492,1.398,13442,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-6.2,140.5,0.83,0.123,0.027,0.025,0.001,137.5,134.1,131.3,124.2,119.8,114.2,0,1,0,0,0,69.201,29.77,0,0,72.84,36.203,35.154,37533.9258,1067.5,137417.2608,96.493,13409.581,34.6,40.275,CH4,
4/29/2020,43:59.0,0,13434.66,116.82,0.193,13.19,49.369,0,60,22.5,0.586,1.491,1.398,13445,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-6.3,140.55,0.84,0.121,0.027,0.025,0,137.5,134.1,131.3,124.2,119.8,114.1,0,1,0,0,0,69.188,29.77,0,0,72.84,36.183,35.137,37515.7749,1067.5,137448.2241,96.522,13412.569,34.6,40.275,CH4,
4/29/2020,44:02.0,0,13437.66,116.82,0.193,13.19,49.38,0,60.002,22.5,0.586,1.49,1.398,13448,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-5.9,140.59,0.84,0.12,0.028,0.025,0,137.5,134,131.3,124.2,119.8,113.9,0,1,0,0,0,69.172,29.77,0,0,72.84,36.19,35.144,37523.2488,1067.5,137479.1874,96.551,13415.569,34.6,40.275,CH4,
4/29/2020,44:05.0,0,13440.66,116.84,0.193,13.19,49.391,0,60.001,22.51,0.586,1.492,1.4,13451,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-5.7,140.63,0.84,0.125,0.027,0.027,0,137.5,134,131.3,124.2,119.8,114,0,1,0,0,0,69.194,29.77,0,0,72.84,36.21,35.16,37540.332,1067.5,137511.2184,96.581,13418.562,34.6,40.275,CH4,
4/29/2020,44:08.0,0,13443.66,116.76,0.193,13.17,49.402,0,60.002,22.48,0.586,1.49,1.398,13454,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-5.9,140.67,0.85,0.124,0.027,0.026,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.165,29.77,0,0,72.84,36.216,35.17,37551.009,1067.5,137542.1817,96.61,13421.557,34.6,40.275,CH4,
4/29/2020,44:11.0,0,13446.66,116.77,0.193,13.17,49.413,0,60.004,22.48,0.586,1.49,1.398,13457,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-6.1,140.71,0.85,0.124,0.027,0.024,0,137.6,134.1,131.3,124.4,119.7,113.9,0,1,0,0,0,69.201,29.77,0,0,72.84,36.213,35.167,37547.8059,1067.5,137573.145,96.639,13424.549,34.6,40.275,CH4,
4/29/2020,44:14.0,0,13449.66,116.82,0.193,13.19,49.424,0,60.003,22.5,0.586,1.493,1.398,13460,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-6.8,140.75,0.84,0.121,0.026,0.025,0,137.5,134.1,131.2,124.4,119.5,113.8,0,1,0,0,0,69.16,29.77,0,0,72.84,36.21,35.16,37540.332,1067.5,137604.1083,96.668,13427.541,34.6,40.275,CH4,
4/29/2020,44:17.0,0,13452.66,116.81,0.193,13.18,49.435,0,60.006,22.49,0.586,1.491,1.398,13463,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-7.8,140.8,0.85,0.121,0.026,0.026,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.172,29.77,0,0,72.84,36.193,35.147,37526.4519,1067.5,137635.0716,96.697,13430.534,34.6,40.275,CH4,
4/29/2020,44:20.0,0,13455.66,116.82,0.193,13.19,49.446,0,60.006,22.5,0.586,1.49,1.398,13466,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.1,-7.5,140.84,0.84,0.126,0.027,0.025,0,137.5,134,131.2,124.4,119.7,114.8,0,1,0,0,0,69.188,29.77,0,0,72.84,36.18,35.137,37515.7749,1067.5,137667.1026,96.727,13433.532,34.6,40.275,CH4,
4/29/2020,44:23.0,0,13458.66,116.87,0.193,13.2,49.457,0,60.01,22.52,0.586,1.489,1.399,13469,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.2,70.4,139.1,-10.6,140.88,0.84,0.125,0.026,0.025,0,137.5,134,131.2,124.4,119.8,114.6,0,1,0,0,0,69.16,29.77,0,0,72.84,36.167,35.12,37497.624,1067.5,137698.0659,96.756,13436.523,34.6,40.275,CH4,
4/29/2020,44:26.0,0,13461.66,116.82,0.193,13.19,49.468,0,60.01,22.5,0.586,1.489,1.399,13472,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-12.7,140.92,0.84,0.123,0.026,0.025,0,137.5,134.1,131.2,124.4,119.8,114.3,0,1,0,0,0,69.165,29.77,0,0,72.84,36.187,35.137,37515.7749,1067.5,137729.0292,96.785,13439.52,34.6,40.275,CH4,
4/29/2020,44:29.0,0,13464.66,116.78,0.193,13.18,49.479,0,60.011,22.48,0.586,1.49,1.398,13475,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-14.8,140.96,0.84,0.123,0.025,0.025,0,137.5,134.1,131.2,124.3,119.6,114.2,0,1,0,0,0,69.172,29.77,0,0,72.84,36.21,35.163,37543.5351,1067.5,137759.9925,96.814,13442.51,34.6,40.275,CH4,
4/29/2020,44:32.0,0,13467.66,116.76,0.192,13.17,49.49,0,60.009,22.47,0.586,1.492,1.398,13478,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-17,141,0.84,0.122,0.027,0.027,0,137.5,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,69.172,29.77,0,0,72.84,36.196,35.15,37529.655,1067.5,137792.0235,96.844,13445.506,34.6,40.275,CH4,
4/29/2020,44:35.0,0,13470.66,116.78,0.193,13.18,49.501,0,60.008,22.48,0.586,1.493,1.399,13481,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.3,139.2,-18.7,141.05,0.84,0.122,0.026,0.025,0,137.5,134.1,131.3,124.3,119.8,114.4,0,1,0,0,0,69.206,29.77,0,0,72.84,36.193,35.144,37523.2488,1067.5,137822.9868,96.873,13448.498,34.6,40.275,CH4,
4/29/2020,44:38.0,0,13473.66,116.81,0.193,13.18,49.512,0,60.008,22.49,0.586,1.497,1.399,13484,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.3,139.1,-20.3,141.09,0.84,0.127,0.025,0.025,0,137.5,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,69.165,29.77,0,0,72.84,36.203,35.157,37537.1289,1067.5,137853.9501,96.902,13451.491,34.6,40.275,CH4,
4/29/2020,44:41.0,0,13476.66,116.77,0.193,13.17,49.523,0,60.007,22.48,0.586,1.491,1.398,13487,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-21.1,141.14,0.84,0.126,0.025,0.025,0,137.5,134,131.3,124.3,119.7,114.1,0,1,0,0,0,69.23,29.77,0,0,72.84,36.19,35.14,37518.978,1067.5,137884.9134,96.931,13454.481,34.6,40.275,CH4,
4/29/2020,44:44.0,0,13479.66,116.8,0.193,13.18,49.534,0,60.005,22.49,0.586,1.49,1.399,13490,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.2,-21.9,141.18,0.84,0.124,0.025,0.029,0,137.5,134,131.3,124.4,119.7,114.2,0,1,0,0,0,69.178,29.77,0,0,72.84,36.187,35.14,37518.978,1067.5,137916.9444,96.961,13457.479,34.6,40.275,CH4,
4/29/2020,44:47.0,0,13482.66,116.74,0.192,13.17,49.545,0,59.999,22.47,0.586,1.489,1.398,13493,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-22.3,141.22,0.85,0.124,0.025,0.029,0,137.4,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.201,29.77,0,0,72.84,36.216,35.17,37551.009,1067.5,137947.9077,96.99,13460.471,34.6,40.275,CH4,
4/29/2020,44:50.0,0,13485.66,116.79,0.193,13.18,49.556,0,59.999,22.49,0.586,1.493,1.399,13496,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-21.8,141.26,0.84,0.123,0.026,0.027,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.188,29.77,0,0,72.84,36.23,35.18,37561.686,1067.5,137978.871,97.019,13463.465,34.6,40.275,CH4,
4/29/2020,44:53.0,0,13488.66,116.79,0.193,13.18,49.567,0,59.997,22.49,0.586,1.493,1.399,13499,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-21.2,141.3,0.84,0.127,0.025,0.026,0,137.4,134.1,131.2,124.2,119.7,113.9,0,1,0,0,0,69.188,29.77,0,0,72.84,36.223,35.177,37558.4829,1067.5,138009.8343,97.048,13466.462,34.6,40.275,CH4,
4/29/2020,44:56.0,0,13491.66,116.77,0.193,13.18,49.578,0,59.996,22.48,0.586,1.493,1.399,13502,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-20.5,141.34,0.84,0.125,0.025,0.026,-0.001,137.5,134.1,131.3,124.2,119.8,114,0,1,0,0,0,69.183,29.77,0,0,72.84,36.239,35.193,37575.5661,1067.5,138040.7976,97.077,13469.453,34.6,40.275,CH4,
4/29/2020,44:59.0,0,13494.66,116.82,0.193,13.19,49.589,0,59.993,22.5,0.586,1.493,1.4,13505,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.3,-20,141.38,0.83,0.124,0.026,0.026,0,137.5,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.206,29.77,0,0,72.84,36.213,35.17,37551.009,1067.5,138072.8286,97.107,13472.444,34.6,40.275,CH4,
4/29/2020,45:02.0,0,13497.66,116.73,0.192,13.16,49.6,0,59.995,22.46,0.586,1.494,1.399,13508,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.3,139.1,-18.1,141.42,0.84,0.122,0.026,0.027,-0.001,137.5,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.188,29.77,0,0,72.84,36.177,35.134,37512.5718,1067.5,138103.7919,97.136,13475.44,34.6,40.275,CH4,
4/29/2020,45:05.0,0,13500.66,116.79,0.193,13.18,49.611,0,59.996,22.49,0.586,1.49,1.399,13511,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-16.5,141.46,0.84,0.121,0.026,0.027,0,137.5,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.183,29.77,0,0,72.84,36.19,35.144,37523.2488,1067.5,138134.7552,97.165,13478.438,34.6,40.275,CH4,
4/29/2020,45:08.0,0,13503.66,116.75,0.193,13.17,49.622,0,59.997,22.48,0.586,1.49,1.399,13514,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-15.4,141.52,0.84,0.125,0.026,0.027,0,137.5,134,131.3,124.3,119.6,114.3,0,1,0,0,0,69.194,29.77,0,0,72.84,36.21,35.163,37543.5351,1067.5,138165.7185,97.194,13481.425,34.6,40.275,CH4,
4/29/2020,45:11.0,0,13506.66,116.77,0.193,13.17,49.633,0,59.999,22.48,0.586,1.493,1.4,13517,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.3,139.1,-14.3,141.56,0.83,0.123,0.026,0.025,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.178,29.77,0,0,72.84,36.21,35.163,37543.5351,1067.5,138197.7495,97.224,13484.418,34.6,40.275,CH4,
4/29/2020,45:14.0,0,13509.65,116.81,0.193,13.19,49.644,0,60,22.5,0.586,1.491,1.399,13520,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-13.8,141.6,0.84,0.123,0.026,0.024,0,137.5,134,131.2,124.4,119.8,114,0,1,0,0,0,69.172,29.77,0,0,72.84,36.183,35.134,37512.5718,1067.5,138228.7128,97.253,13487.413,34.6,40.275,CH4,
4/29/2020,45:17.0,0,13512.66,116.74,0.192,13.17,49.655,0,60.001,22.47,0.586,1.491,1.399,13523,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.1,70.4,139.1,-14.2,141.64,0.85,0.121,0.027,0.027,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.178,29.77,0,0,72.84,36.187,35.14,37518.978,1067.5,138259.6761,97.282,13490.405,34.6,40.275,CH4,
4/29/2020,45:20.0,0,13515.66,116.75,0.192,13.17,49.666,0,60,22.47,0.586,1.489,1.4,13526,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-13.9,141.68,0.83,0.121,0.027,0.026,0,137.4,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.16,29.77,0,0,72.84,36.206,35.16,37540.332,1067.5,138290.6394,97.311,13493.4,34.6,40.275,CH4,
4/29/2020,45:23.0,0,13518.66,116.72,0.192,13.16,49.677,0,60,22.46,0.586,1.489,1.399,13529,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-13.4,141.72,0.84,0.127,0.027,0.025,0,137.4,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.142,29.77,0,0,72.84,36.22,35.17,37551.009,1067.5,138321.6027,97.34,13496.392,34.6,40.275,CH4,
4/29/2020,45:26.0,0,13521.65,116.79,0.193,13.18,49.688,0,59.999,22.49,0.586,1.49,1.399,13532,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-13.4,141.76,0.84,0.124,0.026,0.025,0,137.4,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.194,29.77,0,0,72.84,36.216,35.17,37551.009,1067.5,138353.6337,97.37,13499.385,34.6,40.275,CH4,
4/29/2020,45:29.0,0,13524.66,116.79,0.193,13.18,49.699,0,60.002,22.49,0.586,1.494,1.399,13535,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-13.4,141.8,0.84,0.122,0.025,0.025,-0.001,137.4,134,131.3,124.3,119.5,114.1,0,1,0,0,0,69.172,29.77,0,0,72.84,36.23,35.183,37564.8891,1067.5,138384.597,97.399,13502.381,34.6,40.275,CH4,
4/29/2020,45:32.0,0,13527.66,116.77,0.193,13.18,49.71,0,59.999,22.48,0.586,1.491,1.399,13538,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-13.2,141.84,0.84,0.121,0.027,0.025,0,137.4,134,131.3,124.3,119.5,114.2,0,1,0,0,0,69.206,29.77,0,0,72.84,36.203,35.157,37537.1289,1067.5,138415.5603,97.428,13505.374,34.6,40.275,CH4,
4/29/2020,45:35.0,0,13530.66,116.77,0.193,13.18,49.721,0,59.997,22.48,0.586,1.489,1.399,13541,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-12.3,141.88,0.84,0.121,0.027,0.026,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.241,29.77,0,0,72.84,36.203,35.16,37540.332,1067.5,138446.5236,97.457,13508.367,34.6,40.275,CH4,
4/29/2020,45:38.0,0,13533.66,116.73,0.192,13.16,49.731,0,59.999,22.46,0.586,1.49,1.398,13544,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-11.7,141.94,0.84,0.125,0.026,0.024,0,137.5,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.178,29.78,0,0,72.84,36.216,35.17,37551.009,1067.5,138478.5546,97.487,13511.359,34.6,40.275,CH4,
4/29/2020,45:41.0,0,13536.66,116.8,0.193,13.18,49.742,0,59.998,22.5,0.586,1.49,1.399,13547,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-11.1,141.98,0.84,0.123,0.026,0.027,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.23,29.77,0,0,72.84,36.2,35.157,37537.1289,1067.5,138509.5179,97.516,13514.355,34.6,40.275,CH4,
4/29/2020,45:44.0,0,13539.66,116.8,0.193,13.18,49.753,0,59.996,22.49,0.586,1.49,1.399,13550,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-10.5,142.02,0.84,0.122,0.026,0.025,0,137.4,134,131.1,124.3,119.7,114,0,1,0,0,0,69.23,29.78,0,0,72.84,36.203,35.157,37537.1289,1067.5,138540.4812,97.545,13517.35,34.6,40.275,CH4,
4/29/2020,45:47.0,0,13542.66,116.82,0.193,13.19,49.764,0,59.998,22.5,0.586,1.492,1.399,13553,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.1,-8.8,142.06,0.84,0.122,0.026,0.027,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.241,29.77,0,0,72.84,36.177,35.13,37508.301,1067.5,138571.4445,97.574,13520.34,34.6,40.275,CH4,
4/29/2020,45:50.0,0,13545.66,116.83,0.193,13.19,49.775,0,59.997,22.51,0.586,1.491,1.399,13556,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-9,142.1,0.85,0.127,0.028,0.025,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.253,29.77,0,0,72.84,36.21,35.163,37543.5351,1067.5,138603.4755,97.604,13523.339,34.6,40.275,CH4,
4/29/2020,45:53.0,0,13548.66,116.75,0.193,13.17,49.786,0,59.995,22.47,0.586,1.49,1.398,13559,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.6,70.4,139.1,-8.3,142.14,0.85,0.124,0.027,0.025,0,137.5,134.1,131.2,124.4,119.8,114.4,0,1,0,0,0,69.23,29.77,0,0,72.84,36.213,35.167,37547.8059,1067.5,138634.4388,97.633,13526.326,34.6,40.275,CH4,
4/29/2020,45:56.0,0,13551.66,116.8,0.193,13.18,49.797,0,59.993,22.5,0.586,1.49,1.399,13562,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.4,70.4,139.1,-6.3,142.18,0.85,0.123,0.027,0.023,0,137.5,134.1,131.3,124.3,119.8,114.8,0,1,0,0,0,69.217,29.77,0,0,72.84,36.19,35.144,37523.2488,1067.5,138665.4021,97.662,13529.321,34.6,40.275,CH4,
4/29/2020,45:59.0,0,13554.66,116.77,0.193,13.18,49.808,0,59.991,22.49,0.586,1.491,1.398,13565,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.3,139.1,-5,142.22,0.84,0.122,0.027,0.025,0,137.5,134.1,131.2,124.4,119.8,114.3,0,1,0,0,0,69.253,29.77,0,0,72.84,36.21,35.16,37540.332,1067.5,138696.3654,97.691,13532.313,34.6,40.275,CH4,
4/29/2020,46:02.0,0,13557.66,116.79,0.193,13.18,49.819,0,59.993,22.49,0.586,1.49,1.398,13568,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.3,-3.8,142.26,0.84,0.121,0.026,0.026,0,137.5,134.1,131.3,124.4,119.8,114,0,1,0,0,0,69.298,29.77,0,0,72.84,36.21,35.163,37543.5351,1067.5,138727.3287,97.72,13535.307,34.6,40.275,CH4,
4/29/2020,46:05.0,0,13560.65,116.81,0.193,13.19,49.83,0,59.994,22.5,0.586,1.489,1.399,13571,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.3,139.1,-2,142.32,0.84,0.125,0.027,0.025,0,137.5,134.1,131.3,124.4,119.8,114.3,0,1,0,0,0,69.311,29.77,0,0,72.84,36.19,35.144,37523.2488,1067.5,138759.3597,97.75,13538.3,34.6,40.275,CH4,
4/29/2020,46:08.0,0,13563.65,116.79,0.193,13.18,49.841,0,59.994,22.49,0.586,1.492,1.398,13574,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.1,-2.7,142.36,0.83,0.125,0.027,0.026,0,137.6,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.253,29.77,0,0,72.84,36.16,35.117,37494.4209,1067.5,138790.323,97.779,13541.293,34.6,40.275,CH4,
4/29/2020,46:11.0,0,13566.66,116.83,0.193,13.19,49.852,0,59.996,22.51,0.586,1.491,1.399,13577,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-1.7,142.4,0.83,0.124,0.027,0.025,0,137.5,134.1,131.3,124.3,119.7,114.3,0,1,0,0,0,69.282,29.77,0,0,72.84,36.216,35.17,37551.009,1067.5,138821.2863,97.808,13544.288,34.6,40.275,CH4,
4/29/2020,46:14.0,0,13569.66,116.8,0.193,13.18,49.863,0,60.001,22.49,0.586,1.492,1.399,13580,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139,-1.7,142.44,0.84,0.122,0.027,0.025,0,137.5,134,131.2,124.3,119.5,114.1,0,1,0,0,0,69.269,29.77,0,0,72.84,36.23,35.183,37564.8891,1067.5,138852.2496,97.837,13547.281,34.6,40.275,CH4,
4/29/2020,46:17.0,0,13572.66,116.82,0.193,13.19,49.874,0,60.003,22.5,0.586,1.492,1.399,13583,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.3,139.1,-1.3,142.48,0.84,0.121,0.027,0.026,0,137.6,134.1,131.2,124.4,119.6,113.9,0,1,0,0,0,69.287,29.77,0,0,72.84,36.183,35.14,37518.978,1067.5,138884.2806,97.867,13550.272,34.6,40.275,CH4,
4/29/2020,46:20.0,0,13575.65,116.87,0.193,13.2,49.885,0,60.006,22.52,0.586,1.49,1.399,13586,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-1.5,142.52,0.84,0.125,0.027,0.028,0,137.5,134,131.2,124.3,119.6,114.1,0,1,0,0,0,69.264,29.78,0,0,72.84,36.19,35.144,37523.2488,1067.5,138915.2439,97.896,13553.269,34.6,40.275,CH4,
4/29/2020,46:23.0,0,13578.66,116.77,0.193,13.17,49.896,0,60.005,22.48,0.586,1.491,1.398,13589,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.6,70.4,139.1,-2.2,142.56,0.85,0.123,0.027,0.026,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.241,29.77,0,0,72.84,36.226,35.18,37561.686,1067.5,138946.2072,97.925,13556.263,34.6,40.275,CH4,
4/29/2020,46:26.0,0,13581.66,116.8,0.193,13.18,49.907,0,60.006,22.49,0.586,1.49,1.399,13592,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-2.2,142.6,0.84,0.123,0.027,0.025,0,137.6,134.1,131.2,124.2,119.6,114,0,1,0,0,0,69.23,29.77,0,0,72.84,36.22,35.173,37554.2121,1067.5,138977.1705,97.954,13559.257,34.6,40.275,CH4,
4/29/2020,46:29.0,0,13584.66,116.75,0.192,13.17,49.918,0,60.007,22.47,0.586,1.49,1.4,13595,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-2.4,142.64,0.84,0.122,0.027,0.024,0,137.6,134.1,131.3,124.3,119.7,113.9,0,1,0,0,0,69.224,29.78,0,0,72.84,36.193,35.147,37526.4519,1067.5,139009.2015,97.984,13562.249,34.6,40.275,CH4,
4/29/2020,46:32.0,0,13587.66,116.82,0.193,13.19,49.929,0,60.004,22.5,0.586,1.49,1.399,13598,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-2.3,142.68,0.84,0.121,0.027,0.026,0,137.5,134,131.2,124.3,119.6,113.7,0,1,0,0,0,69.235,29.77,0,0,72.84,36.2,35.154,37533.9258,1067.5,139040.1648,98.013,13565.242,34.6,40.275,CH4,
4/29/2020,46:35.0,0,13590.66,116.89,0.193,13.21,49.94,0,60.002,22.53,0.586,1.493,1.399,13601,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-2.8,142.73,0.84,0.126,0.028,0.026,0,137.6,134,131.3,124.3,119.7,113.9,0,1,0,0,0,69.188,29.78,0,0,72.84,36.187,35.14,37518.978,1067.5,139071.1281,98.042,13568.239,34.6,40.275,CH4,
4/29/2020,46:38.0,0,13593.66,116.86,0.193,13.2,49.951,0,60.002,22.52,0.586,1.493,1.399,13604,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-2.9,142.78,0.84,0.124,0.027,0.025,0,137.6,134.1,131.3,124.3,119.8,113.7,0,1,0,0,0,69.264,29.78,0,0,72.84,36.177,35.134,37512.5718,1067.5,139102.0914,98.071,13571.228,34.6,40.275,CH4,
4/29/2020,46:41.0,0,13596.65,116.84,0.193,13.19,49.962,0,60.003,22.51,0.586,1.494,1.399,13607,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.3,-2.9,142.82,0.84,0.122,0.027,0.023,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.212,29.78,0,0,72.84,36.206,35.16,37540.332,1067.5,139133.0547,98.1,13574.223,34.6,40.275,CH4,
4/29/2020,46:44.0,0,13599.66,116.81,0.193,13.18,49.973,0,60.007,22.5,0.586,1.489,1.399,13610,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.6,70.3,139.1,-3.6,142.86,0.83,0.122,0.027,0.024,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.217,29.78,0,0,72.84,36.203,35.16,37540.332,1067.5,139165.0857,98.13,13577.218,34.6,40.275,CH4,
4/29/2020,46:47.0,0,13602.66,116.85,0.193,13.19,49.984,0,60.007,22.51,0.586,1.49,1.399,13613,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-4.1,142.9,0.84,0.12,0.027,0.025,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.224,29.78,0,0,72.84,36.18,35.137,37515.7749,1067.5,139196.049,98.159,13580.209,34.6,40.275,CH4,
4/29/2020,46:50.0,0,13605.66,116.87,0.193,13.2,49.995,0,60.011,22.52,0.586,1.492,1.399,13616,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-5,142.94,0.84,0.127,0.028,0.025,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.212,29.78,0,0,72.84,36.167,35.124,37501.8948,1067.5,139227.0123,98.188,13583.205,34.6,40.275,CH4,
4/29/2020,46:53.0,0,13608.65,116.87,0.193,13.2,50.006,0,60.014,22.52,0.586,1.491,1.399,13619,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-6.4,142.98,0.84,0.123,0.027,0.025,0,137.5,134.1,131.3,124.3,119.6,114.3,0,1,0,0,0,69.269,29.77,0,0,72.84,36.2,35.157,37537.1289,1067.5,139257.9756,98.217,13586.198,34.6,40.275,CH4,
4/29/2020,46:56.0,0,13611.65,116.89,0.193,13.2,50.017,0,60.015,22.53,0.586,1.491,1.402,13622,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.3,-9.1,143.02,0.84,0.125,0.027,0.025,-0.001,137.5,134.2,131.3,124.3,119.5,114.2,0,1,0,0,0,69.269,29.78,0,0,72.84,36.203,35.16,37540.332,1067.5,139290.0066,98.247,13589.189,34.6,40.275,CH4,
4/29/2020,46:59.0,0,13614.65,116.83,0.193,13.19,50.028,0,60.018,22.5,0.586,1.492,1.4,13625,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-13.4,143.06,0.83,0.123,0.026,0.025,0,137.5,134.2,131.3,124.4,119.6,114.2,0,1,0,0,0,69.235,29.78,0,0,72.84,36.187,35.147,37526.4519,1067.5,139320.9699,98.276,13592.185,34.6,40.275,CH4,
4/29/2020,47:02.0,0,13617.66,116.86,0.193,13.2,50.039,0,60.019,22.51,0.586,1.488,1.399,13628,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-17.6,143.11,0.84,0.122,0.026,0.025,-0.001,137.5,134.2,131.3,124.3,119.7,114.3,0,1,0,0,0,69.277,29.78,0,0,72.84,36.206,35.163,37543.5351,1067.5,139351.9332,98.305,13595.179,34.6,40.275,CH4,
4/29/2020,47:05.0,0,13620.66,116.86,0.193,13.2,50.05,0,60.019,22.51,0.586,1.489,1.399,13631,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-21.3,143.15,0.84,0.127,0.025,0.026,0,137.5,134.2,131.3,124.3,119.7,114.2,0,1,0,0,0,69.316,29.78,0,0,72.84,36.177,35.137,37515.7749,1067.5,139382.8965,98.334,13598.171,34.6,40.275,CH4,
4/29/2020,47:08.0,0,13623.66,116.88,0.193,13.2,50.061,0,60.017,22.52,0.586,1.489,1.399,13634,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-24,143.19,0.84,0.127,0.025,0.027,0,137.5,134.2,131.3,124.3,119.7,114,0,1,0,0,0,69.253,29.78,0,0,72.84,36.177,35.134,37512.5718,1067.5,139414.9275,98.364,13601.163,34.6,40.275,CH4,
4/29/2020,47:11.0,0,13626.66,116.9,0.193,13.21,50.072,0,60.017,22.53,0.586,1.49,1.399,13637,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-25.6,143.23,0.84,0.128,0.024,0.027,0,137.5,134.1,131.3,124.2,119.6,114.2,0,1,0,0,0,69.277,29.78,0,0,72.84,36.213,35.17,37551.009,1067.5,139445.8908,98.393,13604.158,34.6,40.275,CH4,
4/29/2020,47:14.0,0,13629.66,116.81,0.193,13.18,50.083,0,60.02,22.49,0.586,1.492,1.398,13640,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-25.9,143.28,0.84,0.126,0.024,0.027,0,137.5,134.1,131.3,124.3,119.6,114.2,0,1,0,0,0,69.293,29.78,0,0,72.84,36.21,35.167,37547.8059,1067.5,139476.8541,98.422,13607.151,34.6,40.275,CH4,
4/29/2020,47:17.0,0,13632.66,116.94,0.193,13.21,50.094,0,60.023,22.55,0.586,1.491,1.4,13643,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-25,143.32,0.84,0.124,0.025,0.03,0,137.4,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.311,29.78,0,0,72.84,36.177,35.137,37515.7749,1067.5,139507.8174,98.451,13610.146,34.6,40.275,CH4,
4/29/2020,47:20.0,0,13635.66,116.91,0.193,13.21,50.105,0,60.024,22.53,0.586,1.492,1.399,13646,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-22.3,143.36,0.84,0.128,0.024,0.029,0,137.5,134.1,131.3,124.3,119.7,114.3,0,1,0,0,0,69.293,29.78,0,0,72.84,36.203,35.163,37543.5351,1067.5,139538.7807,98.48,13613.142,34.6,40.275,CH4,
4/29/2020,47:23.0,0,13638.66,116.93,0.193,13.21,50.116,0,60.025,22.54,0.586,1.494,1.399,13649,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-17,143.4,0.84,0.128,0.025,0.029,0,137.5,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,69.322,29.78,0,0,72.84,36.22,35.177,37558.4829,1067.5,139570.8117,98.51,13616.142,34.6,40.275,CH4,
4/29/2020,47:26.0,0,13641.67,116.95,0.193,13.22,50.127,0,60.025,22.55,0.586,1.49,1.4,13652,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-11.7,143.45,0.84,0.123,0.024,0.03,0,137.5,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.327,29.78,0,0,72.84,36.203,35.163,37543.5351,1067.5,139601.775,98.539,13619.126,34.6,40.275,CH4,
4/29/2020,47:29.0,0,13644.65,116.91,0.193,13.21,50.138,0,60.023,22.54,0.586,1.493,1.4,13655,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-7.1,143.49,0.84,0.123,0.025,0.027,0,137.4,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.316,29.78,0,0,72.84,36.206,35.167,37547.8059,1067.5,139632.7383,98.568,13622.122,34.6,40.275,CH4,
4/29/2020,47:32.0,0,13647.66,116.94,0.193,13.22,50.149,0,60.018,22.55,0.586,1.489,1.4,13658,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.1,70.4,139.1,-4.3,143.53,0.84,0.12,0.027,0.027,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.316,29.78,0,0,72.84,36.17,35.13,37508.301,1067.5,139663.7016,98.597,13625.114,34.6,40.275,CH4,
4/29/2020,47:35.0,0,13650.66,116.89,0.193,13.2,50.16,0,60.018,22.52,0.586,1.49,1.399,13661,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-2.2,143.57,0.83,0.125,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.34,29.78,0,0,72.84,36.216,35.173,37554.2121,1067.5,139695.7326,98.627,13628.107,34.6,40.275,CH4,
4/29/2020,47:38.0,0,13653.66,116.92,0.193,13.21,50.171,0,60.017,22.54,0.586,1.488,1.4,13664,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-1,143.61,0.84,0.124,0.027,0.024,0,137.6,134.2,131.2,124.3,119.8,113.7,0,1,0,0,0,69.345,29.78,0,0,72.84,36.193,35.154,37533.9258,1067.5,139726.6959,98.656,13631.103,34.6,40.275,CH4,
4/29/2020,47:41.0,0,13656.66,116.96,0.193,13.22,50.182,0,60.019,22.56,0.586,1.487,1.4,13667,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.5,139.2,-0.9,143.65,0.85,0.122,0.027,0.024,0,137.6,134.2,131.2,124.3,119.8,113.7,0,1,0,0,0,69.363,29.78,0,0,72.84,36.19,35.15,37529.655,1067.5,139757.6592,98.685,13634.098,34.6,40.275,CH4,
4/29/2020,47:44.0,0,13659.66,116.89,0.193,13.2,50.193,0,60.016,22.53,0.586,1.487,1.4,13670,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-3.5,143.69,0.85,0.121,0.027,0.026,0,137.6,134.2,131.3,124.3,119.8,113.7,0,1,0,0,0,69.334,29.78,0,0,72.84,36.213,35.173,37554.2121,1067.5,139788.6225,98.714,13637.09,34.6,40.275,CH4,
4/29/2020,47:47.0,0,13662.66,116.92,0.193,13.21,50.204,0,60.016,22.54,0.586,1.488,1.399,13673,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-5.5,143.73,0.84,0.12,0.027,0.024,0,137.6,134.3,131.3,124.3,119.8,113.8,0,1,0,0,0,69.363,29.78,0,0,72.84,36.187,35.15,37529.655,1067.5,139820.6535,98.744,13640.082,34.6,40.275,CH4,
4/29/2020,47:50.0,0,13665.65,116.88,0.193,13.2,50.215,0,60.014,22.52,0.586,1.49,1.4,13676,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-9,143.78,0.83,0.125,0.027,0.025,0,137.5,134.2,131.3,124.4,119.8,114,0,1,0,0,0,69.358,29.78,0,0,72.84,36.18,35.14,37518.978,1067.5,139851.6168,98.773,13643.078,34.6,40.275,CH4,
4/29/2020,47:53.0,0,13668.66,116.92,0.193,13.21,50.226,0,60.014,22.54,0.586,1.49,1.399,13679,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.5,139.3,-11.8,143.83,0.84,0.125,0.026,0.025,-0.001,137.5,134.2,131.3,124.3,120,114,0,1,0,0,0,69.35,29.78,0,0,72.84,36.183,35.144,37523.2488,1067.5,139882.5801,98.802,13646.07,34.6,40.275,CH4,
4/29/2020,47:56.0,0,13671.66,116.97,0.193,13.23,50.237,0,60.017,22.56,0.586,1.488,1.4,13682,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-15.2,143.87,0.84,0.125,0.026,0.025,0,137.4,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.34,29.78,0,0,72.84,36.2,35.16,37540.332,1067.5,139913.5434,98.831,13649.063,34.6,40.275,CH4,
4/29/2020,47:59.0,0,13674.66,116.92,0.193,13.21,50.248,0,60.018,22.54,0.586,1.489,1.4,13685,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-19.2,143.91,0.84,0.124,0.025,0.026,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.368,29.78,0,0,72.84,36.183,35.144,37523.2488,1067.5,139944.5067,98.86,13652.057,34.6,40.275,CH4,
4/29/2020,48:02.0,0,13677.66,116.91,0.193,13.21,50.259,0,60.019,22.53,0.586,1.489,1.399,13688,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-22.1,143.95,0.85,0.122,0.025,0.026,0,137.4,134,131.2,124.2,119.6,114,0,1,0,0,0,69.363,29.77,0,0,72.84,36.18,35.137,37515.7749,1067.5,139976.5377,98.89,13655.054,34.6,40.275,CH4,
4/29/2020,48:05.0,0,13680.66,116.89,0.193,13.2,50.27,0,60.02,22.53,0.586,1.487,1.4,13691,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-24.9,143.99,0.84,0.128,0.024,0.028,0,137.4,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.386,29.78,0,0,72.84,36.216,35.173,37554.2121,1067.5,140007.501,98.919,13658.046,34.6,40.275,CH4,
4/29/2020,48:08.0,0,13683.66,116.94,0.193,13.22,50.281,0,60.019,22.55,0.586,1.49,1.4,13694,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.2,-26.2,144.03,0.84,0.127,0.023,0.027,0,137.5,134,131.2,124.2,119.6,114.1,0,1,0,0,0,69.426,29.78,0,0,72.84,36.17,35.127,37505.0979,1067.5,140038.4643,98.948,13661.042,34.6,40.275,CH4,
4/29/2020,48:11.0,0,13686.66,116.95,0.193,13.22,50.292,0,60.018,22.55,0.586,1.489,1.4,13697,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.5,139.2,-25.3,144.07,0.85,0.126,0.024,0.026,0,137.5,134,131.2,124.3,119.5,114.1,0,1,0,0,0,69.439,29.78,0,0,72.84,36.18,35.14,37518.978,1067.5,140069.4276,98.977,13664.032,34.6,40.275,CH4,
4/29/2020,48:14.0,0,13689.66,116.93,0.193,13.21,50.303,0,60.015,22.55,0.586,1.491,1.4,13700,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-24.2,144.11,0.84,0.124,0.023,0.03,-0.001,137.5,134.1,131.2,124.3,119.5,114.4,0,1,0,0,0,69.415,29.78,0,0,72.84,36.187,35.147,37526.4519,1067.5,140101.4586,99.007,13667.025,34.6,40.275,CH4,
4/29/2020,48:17.0,0,13692.66,116.91,0.193,13.21,50.314,0,60.015,22.54,0.586,1.489,1.399,13703,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.2,-21.9,144.15,0.84,0.123,0.023,0.03,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.444,29.78,0,0,72.84,36.173,35.13,37508.301,1067.5,140132.4219,99.036,13670.019,34.6,40.275,CH4,
4/29/2020,48:20.0,0,13695.66,116.87,0.193,13.2,50.325,0,60.015,22.52,0.586,1.493,1.4,13706,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.5,139.2,-18.8,144.19,0.84,0.128,0.024,0.03,0,137.5,134.1,131.2,124.4,119.9,114.3,0,1,0,0,0,69.421,29.78,0,0,72.84,36.157,35.117,37494.4209,1067.5,140163.3852,99.065,13673.013,34.6,40.275,CH4,
4/29/2020,48:23.0,0,13698.66,116.89,0.193,13.2,50.336,0,60.014,22.53,0.586,1.488,1.399,13709,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.1,70.5,139.2,-15.9,144.25,0.84,0.127,0.024,0.03,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.455,29.77,0,0,72.84,36.193,35.154,37533.9258,1067.5,140194.3485,99.094,13676.005,34.6,40.275,CH4,
4/29/2020,48:26.0,0,13701.66,116.88,0.193,13.2,50.347,0,60.012,22.53,0.586,1.489,1.399,13712,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-12.9,144.29,0.84,0.125,0.025,0.028,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.415,29.78,0,0,72.84,36.196,35.157,37537.1289,1067.5,140226.3795,99.124,13679,34.6,40.275,CH4,
4/29/2020,48:29.0,0,13704.66,116.89,0.193,13.2,50.358,0,60.011,22.53,0.586,1.49,1.398,13715,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-10.3,144.33,0.84,0.124,0.025,0.027,0,137.5,134,131.1,124.3,119.6,114,0,1,0,0,0,69.426,29.78,0,0,72.84,36.21,35.167,37547.8059,1067.5,140257.3428,99.153,13681.993,34.6,40.275,CH4,
4/29/2020,48:32.0,0,13707.66,116.93,0.193,13.21,50.369,0,60.012,22.55,0.586,1.49,1.399,13718,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,-7.5,144.37,0.84,0.121,0.025,0.028,0,137.5,134,131.2,124.4,119.6,113.7,0,1,0,0,0,69.397,29.78,0,0,72.84,36.213,35.17,37551.009,1067.5,140288.3061,99.182,13684.986,34.6,40.275,CH4,
4/29/2020,48:35.0,0,13710.66,116.85,0.193,13.19,50.38,0,60.007,22.51,0.586,1.491,1.399,13721,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-7.4,144.41,0.84,0.127,0.026,0.027,0,137.5,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.421,29.78,0,0,72.84,36.183,35.144,37523.2488,1067.5,140319.2694,99.211,13687.978,34.6,40.275,CH4,
4/29/2020,48:38.0,0,13713.66,116.92,0.193,13.21,50.391,0,60.004,22.55,0.586,1.489,1.399,13724,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.2,-6.4,144.45,0.84,0.124,0.026,0.025,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.415,29.78,0,0,72.84,36.173,35.134,37512.5718,1067.5,140350.2327,99.24,13690.974,34.6,40.275,CH4,
4/29/2020,48:41.0,0,13716.66,116.91,0.193,13.21,50.402,0,60.003,22.54,0.586,1.489,1.4,13727,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-6.4,144.49,0.84,0.124,0.026,0.026,0.001,137.5,134,131.3,124.3,119.7,113.9,0,1,0,0,0,69.41,29.78,0,0,72.84,36.2,35.157,37537.1289,1067.5,140382.2637,99.27,13693.967,34.6,40.275,CH4,
4/29/2020,48:44.0,0,13719.65,116.92,0.193,13.21,50.413,0,60.003,22.54,0.586,1.491,1.4,13730,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-6,144.53,0.84,0.123,0.026,0.026,0,137.5,134,131.3,124.3,119.7,113.9,0,1,0,0,0,69.386,29.78,0,0,72.84,36.18,35.14,37518.978,1067.5,140413.227,99.299,13696.963,34.6,40.275,CH4,
