FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,48:47.0,0,13722.66,116.94,0.193,13.22,50.424,0,60.004,22.55,0.586,1.494,1.399,13733,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.6,70.4,139.3,-4.9,144.57,0.84,0.127,0.026,0.029,-0.001,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.444,29.78,0,0,72.84,36.193,35.154,37533.9258,1067.5,140444.1903,99.328,13699.955,34.6,40.275,CH4,
4/29/2020,48:50.0,0,13725.66,116.95,0.193,13.22,50.435,0,60.005,22.56,0.586,1.492,1.4,13736,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-5,144.63,0.84,0.126,0.026,0.025,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.439,29.78,0,0,72.84,36.216,35.173,37554.2121,1067.5,140475.1536,99.357,13702.946,34.6,40.275,CH4,
4/29/2020,48:53.0,0,13728.66,116.97,0.193,13.23,50.446,0,60.004,22.57,0.586,1.49,1.4,13739,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-4.4,144.67,0.83,0.124,0.026,0.026,0,137.5,134,131.3,124.3,119.9,113.7,0,1,0,0,0,69.46,29.78,0,0,72.84,36.236,35.193,37575.5661,1067.5,140507.1846,99.387,13705.946,34.6,40.275,CH4,
4/29/2020,48:56.0,0,13731.66,116.94,0.193,13.22,50.457,0,60.002,22.55,0.586,1.49,1.4,13742,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.3,-3.7,144.71,0.84,0.123,0.026,0.025,0,137.5,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.41,29.78,0,0,72.84,36.21,35.17,37551.009,1067.5,140538.1479,99.416,13708.936,34.6,40.275,CH4,
4/29/2020,48:59.0,0,13734.66,116.96,0.193,13.22,50.468,0,60.001,22.56,0.586,1.489,1.399,13745,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.2,-3.8,144.75,0.84,0.122,0.026,0.026,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.386,29.78,0,0,72.84,36.19,35.15,37529.655,1067.5,140569.1112,99.445,13711.929,34.6,40.275,CH4,
4/29/2020,49:02.0,0,13737.66,116.96,0.193,13.22,50.479,0,60.003,22.56,0.586,1.492,1.399,13748,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.5,139.2,-4.2,144.79,0.83,0.121,0.026,0.027,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.421,29.78,0,0,72.84,36.21,35.17,37551.009,1067.5,140600.0745,99.474,13714.922,34.6,40.275,CH4,
4/29/2020,49:05.0,0,13740.66,116.91,0.193,13.21,50.49,0,60.002,22.54,0.586,1.491,1.4,13751,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.5,139.1,-3.5,144.83,0.84,0.125,0.026,0.027,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.41,29.78,0,0,72.84,36.206,35.163,37543.5351,1067.5,140632.1055,99.504,13717.913,34.6,40.275,CH4,
4/29/2020,49:08.0,0,13743.65,116.93,0.193,13.22,50.501,0,60,22.55,0.586,1.491,1.399,13754,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-3.6,144.87,0.84,0.124,0.026,0.027,0,137.5,134,131.2,124.3,119.6,114.3,0,1,0,0,0,69.415,29.78,0,0,72.84,36.193,35.15,37529.655,1067.5,140663.0688,99.533,13720.908,34.6,40.275,CH4,
4/29/2020,49:11.0,0,13746.66,116.85,0.193,13.2,50.512,0,59.998,22.52,0.586,1.49,1.4,13757,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-3.1,144.91,0.84,0.123,0.026,0.029,0,137.5,134,131.3,124.3,119.5,114.6,0,1,0,0,0,69.426,29.78,0,0,72.84,36.183,35.14,37518.978,1067.5,140694.0321,99.562,13723.902,34.6,40.275,CH4,
4/29/2020,49:14.0,0,13749.66,116.94,0.193,13.22,50.524,0,59.997,22.55,0.586,1.49,1.399,13760,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.2,-3.8,144.95,0.83,0.121,0.025,0.027,0,137.5,134,131.3,124.3,119.5,114.5,0,1,0,0,0,69.426,29.78,0,0,72.84,36.2,35.157,37537.1289,1067.5,140724.9954,99.591,13726.896,34.6,40.275,CH4,
4/29/2020,49:17.0,0,13752.66,116.96,0.193,13.23,50.535,0,59.997,22.56,0.586,1.49,1.4,13763,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.6,70.4,139.2,-3.8,144.99,0.84,0.12,0.026,0.025,0,137.5,134,131.3,124.3,119.8,114.3,0,1,0,0,0,69.41,29.78,0,0,72.84,36.22,35.18,37561.686,1067.5,140755.9587,99.62,13729.89,34.6,40.275,CH4,
4/29/2020,49:20.0,0,13755.66,116.94,0.193,13.22,50.546,0,59.992,22.55,0.586,1.489,1.4,13766,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-5.2,145.05,0.84,0.126,0.026,0.027,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.415,29.78,0,0,72.84,36.173,35.134,37512.5718,1067.5,140787.9897,99.65,13732.88,34.6,40.275,CH4,
4/29/2020,49:23.0,0,13758.66,116.91,0.193,13.21,50.557,0,59.99,22.55,0.586,1.491,1.4,13769,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.6,70.4,139.1,-6.2,145.09,0.84,0.126,0.026,0.028,0,137.5,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.41,29.78,0,0,72.84,36.17,35.13,37508.301,1067.5,140818.953,99.679,13735.875,34.6,40.275,CH4,
4/29/2020,49:26.0,0,13761.65,116.87,0.193,13.2,50.568,0,59.988,22.53,0.586,1.488,1.399,13772,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-8.5,145.13,0.84,0.123,0.024,0.028,0,137.4,134.1,131.3,124.2,119.8,114.5,0,1,0,0,0,69.397,29.78,0,0,72.84,36.183,35.144,37523.2488,1067.5,140849.9163,99.708,13738.869,34.6,40.275,CH4,
4/29/2020,49:29.0,0,13764.66,116.9,0.193,13.21,50.579,0,59.986,22.54,0.586,1.492,1.399,13775,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-11,145.17,0.84,0.123,0.024,0.03,0,137.4,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,69.363,29.78,0,0,72.84,36.183,35.144,37523.2488,1067.5,140880.8796,99.737,13741.861,34.6,40.275,CH4,
4/29/2020,49:32.0,0,13767.66,116.86,0.193,13.2,50.59,0,59.985,22.52,0.586,1.489,1.399,13778,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-14.2,145.21,0.84,0.122,0.023,0.029,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.374,29.78,0,0,72.84,36.183,35.14,37518.978,1067.5,140912.9106,99.767,13744.857,34.6,40.275,CH4,
4/29/2020,49:35.0,0,13770.66,116.87,0.193,13.2,50.601,0,59.982,22.53,0.586,1.491,1.399,13781,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-17.9,145.25,0.84,0.127,0.023,0.026,0,137.5,134.1,131.3,124.3,119.6,114.2,0,1,0,0,0,69.392,29.78,0,0,72.84,36.21,35.17,37551.009,1067.5,140943.8739,99.796,13747.85,34.6,40.275,CH4,
4/29/2020,49:38.0,0,13773.66,116.88,0.193,13.21,50.612,0,59.979,22.53,0.586,1.489,1.399,13784,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-21,145.29,0.84,0.127,0.024,0.028,0.001,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.34,29.78,0,0,72.84,36.163,35.124,37501.8948,1067.5,140974.8372,99.825,13750.85,34.6,40.275,CH4,
4/29/2020,49:41.0,0,13776.66,116.83,0.193,13.19,50.623,0,59.978,22.51,0.586,1.491,1.399,13787,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.3,139.2,-24.2,145.33,0.84,0.126,0.023,0.028,0,137.5,134.1,131.3,124.4,119.8,114.2,0,1,0,0,0,69.34,29.78,0,0,72.84,36.177,35.137,37515.7749,1067.5,141005.8005,99.854,13753.836,34.6,40.275,CH4,
4/29/2020,49:44.0,0,13779.66,116.78,0.193,13.18,50.634,0,59.977,22.49,0.586,1.494,1.399,13790,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.3,-25.7,145.37,0.85,0.124,0.024,0.029,0,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.358,29.78,0,0,72.84,36.206,35.167,37547.8059,1067.5,141037.8315,99.884,13756.831,34.6,40.275,CH4,
4/29/2020,49:47.0,0,13782.66,116.76,0.193,13.17,50.645,0,59.98,22.48,0.586,1.491,1.398,13793,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.5,139.3,-24.2,145.42,0.84,0.129,0.025,0.028,0,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.368,29.78,0,0,72.84,36.147,35.111,37488.0147,1067.5,141068.7948,99.913,13759.824,34.6,40.275,CH4,
4/29/2020,49:50.0,0,13785.66,116.94,0.193,13.22,50.656,0,59.979,22.56,0.586,1.492,1.398,13796,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.1,70.4,139.2,-21,145.46,0.84,0.128,0.025,0.026,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.35,29.78,0,0,72.84,36.21,35.17,37551.009,1067.5,141099.7581,99.942,13762.815,34.6,40.275,CH4,
4/29/2020,49:53.0,0,13788.66,116.96,0.193,13.23,50.667,0,59.982,22.57,0.586,1.489,1.399,13799,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-17.4,145.5,0.84,0.127,0.026,0.027,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.363,29.78,0,0,72.84,36.223,35.183,37564.8891,1067.5,141130.7214,99.971,13765.811,34.6,40.275,CH4,
4/29/2020,49:56.0,0,13791.66,116.97,0.193,13.23,50.678,0,59.984,22.57,0.586,1.491,1.399,13802,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-12.4,145.55,0.84,0.124,0.026,0.026,0,137.5,134.1,131.2,124.3,119.9,114.1,0,1,0,0,0,69.298,29.78,0,0,72.84,36.18,35.144,37523.2488,1067.5,141161.6847,100,13768.803,34.6,40.275,CH4,
4/29/2020,49:59.0,0,13794.66,116.99,0.193,13.24,50.689,0,59.985,22.58,0.586,1.491,1.399,13805,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-8.7,145.59,0.84,0.122,0.027,0.025,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.322,29.78,0,0,72.84,36.2,35.16,37540.332,1067.5,141193.7157,100.03,13771.8,34.6,40.275,CH4,
4/29/2020,50:02.0,0,13797.66,116.92,0.193,13.22,50.7,0,59.987,22.55,0.586,1.49,1.399,13808,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-4.9,145.63,0.84,0.121,0.028,0.026,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.363,29.78,0,0,72.84,36.2,35.16,37540.332,1067.5,141224.679,100.059,13774.792,34.6,40.275,CH4,
4/29/2020,50:05.0,0,13800.66,116.98,0.193,13.23,50.711,0,59.989,22.58,0.586,1.488,1.403,13811,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-3.3,145.67,0.84,0.125,0.027,0.025,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.334,29.78,0,0,72.84,36.153,35.114,37491.2178,1067.5,141255.6423,100.088,13777.783,34.6,40.275,CH4,
4/29/2020,50:08.0,0,13803.65,117.03,0.193,13.25,50.722,0,59.99,22.6,0.586,1.493,1.4,13814,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.4,139.3,-1.9,145.71,0.84,0.124,0.027,0.025,0,137.5,134.1,131.3,124.3,120,114.1,0,1,0,0,0,69.363,29.78,0,0,72.84,36.163,35.124,37501.8948,1067.5,141286.6056,100.117,13780.783,34.6,40.275,CH4,
4/29/2020,50:11.0,0,13806.66,117.01,0.193,13.24,50.733,0,59.99,22.58,0.586,1.49,1.399,13817,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.3,-1.1,145.75,0.84,0.123,0.027,0.025,0,137.4,134,131.3,124.3,119.7,114.1,0,1,0,0,0,69.334,29.78,0,0,72.84,36.137,35.097,37473.0669,1067.5,141318.6366,100.147,13783.77,34.6,40.275,CH4,
4/29/2020,50:14.0,0,13809.66,117.03,0.193,13.24,50.744,0,59.994,22.59,0.586,1.49,1.399,13820,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-1.1,145.8,0.84,0.121,0.027,0.027,0,137.4,134.1,131.3,124.3,119.7,114.3,0,1,0,0,0,69.41,29.78,0,0,72.84,36.173,35.137,37515.7749,1067.5,141349.5999,100.176,13786.765,34.6,40.275,CH4,
4/29/2020,50:17.0,0,13812.66,116.96,0.193,13.22,50.755,0,59.999,22.56,0.586,1.489,1.399,13823,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-1.1,145.84,0.84,0.121,0.028,0.028,0,137.4,134.1,131.2,124.3,119.5,114.4,0,1,0,0,0,69.363,29.78,0,0,72.84,36.157,35.117,37494.4209,1067.5,141380.5632,100.205,13789.76,34.6,40.275,CH4,
4/29/2020,50:20.0,0,13815.66,117.01,0.193,13.24,50.766,0,60.006,22.58,0.586,1.49,1.399,13826,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-0.8,145.88,0.84,0.125,0.027,0.026,-0.001,137.4,134.1,131.3,124.3,119.7,114.5,0,1,0,0,0,69.397,29.78,0,0,72.84,36.167,35.127,37505.0979,1067.5,141411.5265,100.234,13792.754,34.6,40.275,CH4,
4/29/2020,50:23.0,0,13818.66,117.02,0.193,13.24,50.777,0,60.006,22.59,0.586,1.493,1.398,13829,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-0.5,145.92,0.84,0.123,0.027,0.025,-0.001,137.4,134,131.2,124.3,119.6,114.3,0,1,0,0,0,69.374,29.78,0,0,72.84,36.187,35.147,37526.4519,1067.5,141443.5575,100.264,13795.75,34.6,40.275,CH4,
4/29/2020,50:26.0,0,13821.66,117.02,0.193,13.24,50.788,0,60.009,22.59,0.586,1.493,1.4,13832,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-0.7,145.96,0.84,0.122,0.027,0.027,0,137.4,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.363,29.78,0,0,72.84,36.163,35.127,37505.0979,1067.5,141474.5208,100.293,13798.738,34.6,40.275,CH4,
4/29/2020,50:29.0,0,13824.66,117.02,0.193,13.24,50.799,0,60.009,22.59,0.586,1.489,1.4,13835,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.2,-1.5,146,0.83,0.122,0.027,0.026,0,137.5,134.1,131.3,124.3,119.7,114.4,0,1,0,0,0,69.327,29.78,0,0,72.84,36.206,35.167,37547.8059,1067.5,141505.4841,100.322,13801.733,34.6,40.275,CH4,
4/29/2020,50:32.0,0,13827.66,116.91,0.193,13.21,50.81,0,60.008,22.54,0.586,1.49,1.4,13838,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.2,-1.7,146.05,0.84,0.121,0.026,0.025,0,137.5,134,131.3,124.4,119.6,114.3,0,1,0,0,0,69.311,29.78,0,0,72.84,36.203,35.163,37543.5351,1067.5,141536.4474,100.351,13804.73,34.6,40.275,CH4,
4/29/2020,50:35.0,0,13830.66,116.94,0.193,13.22,50.821,0,60.008,22.55,0.586,1.489,1.399,13841,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-1.9,146.09,0.84,0.126,0.028,0.025,0,137.5,134,131.3,124.3,119.5,114,0,1,0,0,0,69.305,29.78,0,0,72.84,36.187,35.147,37526.4519,1067.5,141567.4107,100.38,13807.723,34.6,40.275,CH4,
4/29/2020,50:38.0,0,13833.66,117,0.193,13.23,50.832,0,60.01,22.58,0.586,1.489,1.399,13844,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-2.5,146.14,0.84,0.124,0.027,0.025,0,137.5,134,131.2,124.3,119.5,114,0,1,0,0,0,69.264,29.78,0,0,72.84,36.173,35.137,37515.7749,1067.5,141599.4417,100.41,13810.717,34.6,40.275,CH4,
4/29/2020,50:41.0,0,13836.66,116.98,0.193,13.23,50.843,0,60.012,22.57,0.586,1.489,1.4,13847,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.2,-4.2,146.18,0.84,0.122,0.027,0.025,0,137.6,134,131.3,124.3,119.8,114.4,0,1,0,0,0,69.269,29.78,0,0,72.84,36.163,35.127,37505.0979,1067.5,141630.405,100.439,13813.711,34.6,40.275,CH4,
4/29/2020,50:44.0,0,13839.66,116.97,0.193,13.23,50.854,0,60.013,22.56,0.586,1.49,1.399,13850,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.5,139.3,-5.2,146.22,0.84,0.121,0.026,0.024,0,137.6,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.305,29.78,0,0,72.84,36.173,35.134,37512.5718,1067.5,141661.3683,100.468,13816.704,34.6,40.275,CH4,
4/29/2020,50:47.0,0,13842.66,116.92,0.193,13.21,50.865,0,60.015,22.54,0.586,1.494,1.398,13853,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-8.1,146.26,0.84,0.127,0.028,0.025,0,137.5,134,131.2,124.3,119.5,114.4,0,1,0,0,0,69.293,29.78,0,0,72.84,36.17,35.134,37512.5718,1067.5,141692.3316,100.497,13819.695,34.6,40.275,CH4,
4/29/2020,50:50.0,0,13845.66,116.96,0.193,13.22,50.876,0,60.014,22.56,0.586,1.491,1.399,13856,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.6,70.4,139.3,-11.6,146.3,0.84,0.126,0.027,0.026,0,137.6,134.1,131.2,124.4,119.7,114.6,0,1,0,0,0,69.305,29.78,0,0,72.84,36.19,35.154,37533.9258,1067.5,141724.3626,100.527,13822.689,34.6,40.275,CH4,
4/29/2020,50:53.0,0,13848.66,116.91,0.193,13.21,50.887,0,60.014,22.54,0.586,1.489,1.399,13859,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.3,-14.6,146.34,0.84,0.126,0.026,0.028,0,137.6,134.1,131.2,124.3,119.6,114.6,0,1,0,0,0,69.293,29.78,0,0,72.84,36.206,35.17,37551.009,1067.5,141755.3259,100.556,13825.684,34.6,40.275,CH4,
4/29/2020,50:56.0,0,13851.66,116.95,0.193,13.22,50.898,0,60.011,22.56,0.586,1.492,1.399,13862,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.5,139.3,-17.5,146.38,0.84,0.123,0.025,0.026,0,137.5,134.1,131.3,124.3,119.5,114.6,0,1,0,0,0,69.293,29.78,0,0,72.84,36.19,35.154,37533.9258,1067.5,141786.2892,100.585,13828.679,34.6,40.275,CH4,
4/29/2020,50:59.0,0,13854.66,116.96,0.193,13.22,50.909,0,60.01,22.56,0.586,1.492,1.399,13865,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.2,-19.9,146.42,0.85,0.123,0.025,0.027,0,137.4,134.1,131.2,124.3,119.4,114.3,0,1,0,0,0,69.282,29.78,0,0,72.84,36.22,35.183,37564.8891,1067.5,141817.2525,100.614,13831.67,34.6,40.275,CH4,
4/29/2020,51:02.0,0,13857.66,116.87,0.193,13.2,50.92,0,60.01,22.52,0.586,1.49,1.399,13868,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-21.4,146.46,0.84,0.123,0.024,0.027,0,137.4,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.282,29.78,0,0,72.84,36.147,35.111,37488.0147,1067.5,141848.2158,100.643,13834.667,34.6,40.275,CH4,
4/29/2020,51:05.0,0,13860.66,116.99,0.193,13.23,50.931,0,60.006,22.57,0.586,1.493,1.402,13871,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.6,70.4,139.2,-22.5,146.5,0.85,0.127,0.024,0.028,0,137.4,134.1,131.3,124.3,119.7,113.8,0,1,0,0,0,69.311,29.78,0,0,72.84,36.167,35.13,37508.301,1067.5,141880.2468,100.673,13837.659,34.6,40.275,CH4,
4/29/2020,51:08.0,0,13863.66,116.96,0.193,13.23,50.942,0,60.003,22.56,0.586,1.491,1.4,13874,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-23.6,146.56,0.84,0.126,0.024,0.026,0,137.4,134.1,131.3,124.4,119.8,113.8,0,1,0,0,0,69.277,29.78,0,0,72.84,36.163,35.13,37508.301,1067.5,141911.2101,100.702,13840.653,34.6,40.275,CH4,
4/29/2020,51:11.0,0,13866.66,116.92,0.193,13.21,50.953,0,60.001,22.54,0.586,1.489,1.4,13877,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.3,-23.8,146.6,0.84,0.125,0.024,0.026,0,137.4,134.1,131.3,124.3,119.6,114.4,0,1,0,0,0,69.259,29.78,0,0,72.83,36.17,35.134,37512.5718,1067.5,141942.1734,100.731,13843.652,34.6,40.275,CH4,
4/29/2020,51:14.0,0,13869.66,116.92,0.193,13.22,50.964,0,60.001,22.55,0.586,1.49,1.399,13880,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-23.8,146.64,0.84,0.124,0.024,0.029,0,137.5,134,131.2,124.3,119.7,114.5,0,1,0,0,0,69.277,29.78,0,0,72.83,36.18,35.144,37523.2488,1067.5,141973.1367,100.76,13846.643,34.6,40.275,CH4,
4/29/2020,51:17.0,0,13872.66,116.96,0.193,13.23,50.975,0,60.003,22.56,0.586,1.491,1.4,13883,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-23.6,146.68,0.84,0.123,0.025,0.028,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.311,29.78,0,0,72.83,36.183,35.15,37529.655,1067.5,142005.1677,100.79,13849.636,34.6,40.275,CH4,
4/29/2020,51:20.0,0,13875.66,117.02,0.193,13.24,50.986,0,60.005,22.59,0.586,1.49,1.4,13886,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.3,-23.9,146.72,0.84,0.129,0.025,0.027,0,137.5,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.269,29.78,0,0,72.83,36.18,35.144,37523.2488,1067.5,142036.131,100.819,13852.63,34.6,40.275,CH4,
4/29/2020,51:23.0,0,13878.66,116.95,0.193,13.22,50.997,0,60.005,22.56,0.586,1.489,1.399,13889,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.5,139.3,-24.7,146.76,0.84,0.127,0.024,0.027,0,137.5,134.1,131.2,124.4,119.6,114.4,0,1,0,0,0,69.253,29.78,0,0,72.83,36.167,35.13,37508.301,1067.5,142067.0943,100.848,13855.625,34.6,40.275,CH4,
4/29/2020,51:26.0,0,13881.66,116.98,0.193,13.23,51.008,0,60.009,22.57,0.586,1.489,1.399,13892,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.2,-25.5,146.8,0.84,0.126,0.024,0.027,0,137.5,134.1,131.3,124.4,119.7,114.6,0,1,0,0,0,69.264,29.78,0,0,72.83,36.163,35.127,37505.0979,1067.5,142098.0576,100.877,13858.615,34.6,40.275,CH4,
4/29/2020,51:29.0,0,13884.66,117,0.193,13.24,51.019,0,60.01,22.58,0.586,1.488,1.4,13895,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.3,-25.3,146.84,0.84,0.124,0.024,0.029,0,137.5,134,131.2,124.3,119.8,114.5,0,1,0,0,0,69.212,29.78,0,0,72.83,36.183,35.15,37529.655,1067.5,142130.0886,100.907,13861.61,34.6,40.275,CH4,
4/29/2020,51:32.0,0,13887.66,117,0.193,13.24,51.03,0,60.005,22.58,0.586,1.491,1.399,13898,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-26,146.88,0.84,0.123,0.024,0.03,-0.001,137.5,134,131.2,124.3,119.6,114.4,0,1,0,0,0,69.206,29.78,0,0,72.83,36.173,35.14,37518.978,1067.5,142161.0519,100.936,13864.604,34.6,40.275,CH4,
4/29/2020,51:35.0,0,13890.66,116.99,0.193,13.23,51.041,0,60.001,22.58,0.586,1.49,1.399,13901,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-25.8,146.94,0.84,0.127,0.023,0.028,0,137.6,134,131.2,124.3,119.5,114.4,0,1,0,0,0,69.246,29.78,0,0,72.83,36.196,35.163,37543.5351,1067.5,142192.0152,100.965,13867.598,34.6,40.275,CH4,
4/29/2020,51:38.0,0,13893.66,116.94,0.193,13.22,51.052,0,60,22.56,0.586,1.491,1.399,13904,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-25.1,146.98,0.84,0.127,0.023,0.029,0,137.6,134,131.2,124.2,119.7,114.3,0,1,0,0,0,69.259,29.78,0,0,72.83,36.163,35.13,37508.301,1067.5,142222.9785,100.994,13870.589,34.6,40.275,CH4,
4/29/2020,51:41.0,0,13896.66,117.01,0.193,13.24,51.063,0,60.001,22.59,0.586,1.492,1.399,13907,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.3,-25.7,147.02,0.84,0.127,0.023,0.027,0,137.6,134.1,131.3,124.2,119.9,114.4,0,1,0,0,0,69.235,29.78,0,0,72.83,36.167,35.137,37515.7749,1067.5,142253.9418,101.023,13873.586,34.6,40.275,CH4,
4/29/2020,51:44.0,0,13899.66,117,0.193,13.24,51.074,0,60.002,22.58,0.586,1.494,1.4,13910,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.3,-25,147.06,0.84,0.124,0.023,0.029,0,137.5,134,131.2,124.2,119.8,114.3,0,1,0,0,0,69.246,29.78,0,0,72.83,36.17,35.137,37515.7749,1067.5,142284.9051,101.052,13876.578,34.6,40.275,CH4,
4/29/2020,51:47.0,0,13902.66,116.95,0.193,13.22,51.085,0,60.002,22.56,0.586,1.491,1.399,13913,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.5,139.1,-25.2,147.1,0.83,0.123,0.024,0.026,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.212,29.78,0,0,72.83,36.18,35.144,37523.2488,1067.5,142316.9361,101.082,13879.57,34.6,40.275,CH4,
4/29/2020,51:50.0,0,13905.66,116.97,0.193,13.23,51.096,0,60.004,22.57,0.586,1.489,1.399,13916,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-25.5,147.14,0.83,0.128,0.024,0.027,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.201,29.78,0,0,72.83,36.19,35.157,37537.1289,1067.5,142347.8994,101.111,13882.564,34.6,40.275,CH4,
4/29/2020,51:53.0,0,13908.66,116.9,0.193,13.21,51.107,0,60.003,22.54,0.586,1.493,1.4,13919,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.1,-25.6,147.18,0.83,0.128,0.024,0.029,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.172,29.78,0,0,72.83,36.206,35.17,37551.009,1067.5,142378.8627,101.14,13885.558,34.6,40.275,CH4,
4/29/2020,51:56.0,0,13911.66,116.91,0.193,13.21,51.118,0,60.003,22.54,0.586,1.489,1.398,13922,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-25.1,147.22,0.84,0.125,0.023,0.027,0,137.5,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,69.172,29.78,0,0,72.83,36.15,35.117,37494.4209,1067.5,142410.8937,101.17,13888.557,34.6,40.275,CH4,
4/29/2020,51:59.0,0,13914.66,116.92,0.193,13.21,51.129,0,60.005,22.54,0.586,1.492,1.398,13925,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.2,-25.1,147.26,0.84,0.123,0.023,0.029,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.165,29.78,0,0,72.83,36.163,35.13,37508.301,1067.5,142441.857,101.199,13891.546,34.6,40.275,CH4,
4/29/2020,52:02.0,0,13917.66,116.94,0.193,13.22,51.14,0,60.005,22.56,0.586,1.49,1.399,13928,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-24.4,147.3,0.84,0.13,0.024,0.027,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.16,29.78,0,0,72.83,36.173,35.14,37518.978,1067.5,142472.8203,101.228,13894.539,34.6,40.275,CH4,
4/29/2020,52:05.0,0,13920.66,116.93,0.193,13.22,51.152,0,60.004,22.55,0.586,1.491,1.399,13931,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.5,139.1,-24.4,147.36,0.84,0.129,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.165,29.78,0,0,72.83,36.203,35.17,37551.009,1067.5,142503.7836,101.257,13897.531,34.6,40.275,CH4,
4/29/2020,52:08.0,0,13923.66,116.91,0.193,13.21,51.163,0,60.003,22.54,0.586,1.495,1.399,13934,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.5,70.4,139.2,-24.1,147.4,0.84,0.128,0.024,0.03,0,137.6,134.2,131.3,124.4,119.8,114.4,0,1,0,0,0,69.172,29.78,0,0,72.83,36.193,35.157,37537.1289,1067.5,142534.7469,101.286,13900.525,34.6,40.275,CH4,
4/29/2020,52:11.0,0,13926.66,116.92,0.193,13.22,51.174,0,60.003,22.55,0.586,1.489,1.399,13937,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-23.8,147.44,0.84,0.126,0.024,0.028,0,137.5,134.1,131.3,124.4,119.8,114.1,0,1,0,0,0,69.165,29.78,0,0,72.83,36.153,35.12,37497.624,1067.5,142566.7779,101.316,13903.517,34.6,40.275,CH4,
4/29/2020,52:14.0,0,13929.65,116.92,0.193,13.22,51.185,0,60.002,22.55,0.586,1.49,1.399,13940,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-23.9,147.48,0.84,0.124,0.024,0.03,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.16,29.78,0,0,72.82,36.17,35.134,37512.5718,1067.5,142597.7412,101.345,13906.513,34.6,40.275,CH4,
4/29/2020,52:17.0,0,13932.66,116.96,0.193,13.23,51.196,0,60.001,22.56,0.586,1.493,1.4,13943,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.3,-24,147.52,0.84,0.124,0.025,0.027,0,137.4,134,131.3,124.3,119.6,113.7,0,1,0,0,0,69.149,29.78,0,0,72.82,36.16,35.127,37505.0979,1067.5,142628.7045,101.374,13909.507,34.6,40.275,CH4,
4/29/2020,52:20.0,0,13935.66,116.99,0.193,13.24,51.207,0,60,22.58,0.586,1.488,1.399,13946,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-23.7,147.56,0.84,0.128,0.023,0.028,0,137.5,134.1,131.3,124.3,119.8,113.6,0,1,0,0,0,69.172,29.78,0,0,72.82,36.157,35.124,37501.8948,1067.5,142659.6678,101.403,13912.5,34.6,40.275,CH4,
4/29/2020,52:23.0,0,13938.66,117.01,0.193,13.24,51.218,0,59.998,22.59,0.586,1.489,1.399,13949,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-23.6,147.6,0.85,0.127,0.024,0.03,0,137.5,134.1,131.3,124.3,119.8,113.5,0,1,0,0,0,69.149,29.78,0,0,72.82,36.157,35.127,37505.0979,1067.5,142690.6311,101.432,13915.492,34.6,40.275,CH4,
4/29/2020,52:26.0,0,13941.66,117.03,0.193,13.25,51.229,0,59.997,22.6,0.586,1.49,1.4,13952,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-24.5,147.64,0.84,0.126,0.024,0.028,0,137.4,134,131.3,124.3,119.8,113.9,0,1,0,0,0,69.194,29.78,0,0,72.82,36.177,35.14,37518.978,1067.5,142722.6621,101.462,13918.484,34.6,40.275,CH4,
4/29/2020,52:29.0,0,13944.66,116.91,0.193,13.22,51.24,0,59.994,22.54,0.586,1.492,1.4,13955,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-24,147.68,0.85,0.124,0.025,0.03,0,137.5,134,131.3,124.3,119.7,113.5,0,1,0,0,0,69.212,29.78,0,0,72.82,36.15,35.117,37494.4209,1067.5,142753.6254,101.491,13921.482,34.6,40.275,CH4,
4/29/2020,52:32.0,0,13947.66,117.01,0.193,13.24,51.251,0,59.992,22.59,0.586,1.487,1.4,13958,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-25,147.73,0.83,0.124,0.024,0.027,0,137.5,134.1,131.3,124.3,119.8,113.6,0,1,0,0,0,69.235,29.78,0,0,72.82,36.157,35.124,37501.8948,1067.5,142784.5887,101.52,13924.474,34.6,40.275,CH4,
4/29/2020,52:35.0,0,13950.66,117.01,0.193,13.24,51.262,0,59.991,22.59,0.586,1.489,1.399,13961,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,139.1,-25.8,147.78,0.84,0.128,0.024,0.027,0,137.5,134,131.3,124.2,119.9,113.7,0,1,0,0,0,69.224,29.78,0,0,72.82,36.16,35.127,37505.0979,1067.5,142815.552,101.549,13927.468,34.6,40.275,CH4,
4/29/2020,52:38.0,0,13953.66,116.98,0.193,13.23,51.273,0,59.99,22.57,0.586,1.49,1.399,13964,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-25.7,147.82,0.84,0.127,0.024,0.027,0,137.5,134,131.3,124.3,119.8,113.7,0,1,0,0,0,69.241,29.78,0,0,72.82,36.167,35.13,37508.301,1067.5,142847.583,101.579,13930.465,34.6,40.275,CH4,
4/29/2020,52:41.0,0,13956.66,117.03,0.193,13.25,51.284,0,59.99,22.6,0.586,1.49,1.4,13967,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-25,147.86,0.84,0.125,0.024,0.026,0,137.5,134,131.3,124.3,119.8,113.7,0,1,0,0,0,69.217,29.78,0,0,72.82,36.183,35.15,37529.655,1067.5,142878.5463,101.608,13933.46,34.6,40.275,CH4,
4/29/2020,52:44.0,0,13959.67,117.01,0.193,13.24,51.295,0,59.99,22.59,0.586,1.491,1.399,13970,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-23.6,147.9,0.84,0.123,0.024,0.026,-0.001,137.5,134,131.3,124.3,119.7,114,0,1,0,0,0,69.206,29.78,0,0,72.82,36.16,35.127,37505.0979,1067.5,142909.5096,101.637,13936.446,34.6,40.275,CH4,
4/29/2020,52:47.0,0,13962.66,117.01,0.193,13.24,51.306,0,59.991,22.59,0.586,1.49,1.399,13973,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.3,-21.8,147.94,0.84,0.128,0.025,0.026,0,137.5,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.206,29.78,0,0,72.82,36.17,35.137,37515.7749,1067.5,142940.4729,101.666,13939.441,34.6,40.275,CH4,
4/29/2020,52:50.0,0,13965.66,116.99,0.193,13.24,51.317,0,59.993,22.58,0.586,1.491,1.4,13976,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.3,-20.5,147.98,0.83,0.127,0.025,0.026,0,137.5,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,69.183,29.78,0,0,72.82,36.177,35.144,37523.2488,1067.5,142972.5039,101.696,13942.433,34.6,40.275,CH4,
4/29/2020,52:53.0,0,13968.66,117.01,0.193,13.24,51.328,0,59.994,22.59,0.586,1.49,1.399,13979,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.2,-18.8,148.02,0.84,0.126,0.025,0.027,-0.001,137.5,134.1,131.3,124.3,119.8,114.4,0,1,0,0,0,69.23,29.78,0,0,72.82,36.183,35.15,37529.655,1067.5,143002.3995,101.724,13945.428,34.6,40.275,CH4,
4/29/2020,52:56.0,0,13971.66,117.03,0.193,13.25,51.339,0,59.993,22.6,0.586,1.489,1.399,13982,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.1,70.3,139.2,-16.9,148.06,0.85,0.125,0.026,0.025,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.212,29.78,0,0,72.82,36.18,35.147,37526.4519,1067.5,143034.4305,101.754,13948.421,34.6,40.275,CH4,
4/29/2020,52:59.0,0,13974.66,116.99,0.193,13.24,51.35,0,59.994,22.58,0.586,1.489,1.399,13985,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.3,-15.9,148.1,0.84,0.123,0.026,0.026,0,137.4,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.206,29.78,0,0,72.82,36.187,35.154,37533.9258,1067.5,143065.3938,101.783,13951.416,34.6,40.275,CH4,
4/29/2020,53:02.0,0,13977.66,117,0.193,13.24,51.361,0,59.997,22.58,0.586,1.491,1.399,13988,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.2,-14.5,148.15,0.83,0.127,0.027,0.025,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.217,29.78,0,0,72.82,36.183,35.15,37529.655,1067.5,143096.3571,101.812,13954.411,34.6,40.275,CH4,
4/29/2020,53:05.0,0,13980.66,116.99,0.193,13.24,51.372,0,59.997,22.58,0.586,1.49,1.4,13991,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-13.3,148.19,0.84,0.126,0.027,0.026,0,137.5,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,69.194,29.78,0,0,72.82,36.196,35.163,37543.5351,1067.5,143127.3204,101.841,13957.402,34.6,40.275,CH4,
4/29/2020,53:08.0,0,13983.66,117.02,0.193,13.25,51.383,0,59.996,22.59,0.586,1.489,1.4,13994,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-11.5,148.23,0.84,0.125,0.027,0.025,0,137.5,134.1,131.3,124.2,119.7,114,0,1,0,0,0,69.194,29.78,0,0,72.82,36.173,35.14,37518.978,1067.5,143159.3514,101.871,13960.396,34.6,40.275,CH4,
4/29/2020,53:11.0,0,13986.66,117.01,0.193,13.24,51.394,0,59.998,22.59,0.586,1.49,1.399,13997,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-11.4,148.28,0.84,0.123,0.026,0.024,0,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.172,29.78,0,0,72.82,36.183,35.154,37533.9258,1067.5,143190.3147,101.9,13963.389,34.6,40.275,CH4,
4/29/2020,53:14.0,0,13989.66,116.97,0.193,13.23,51.405,0,60,22.57,0.586,1.493,1.399,14000,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-10.1,148.32,0.84,0.122,0.026,0.025,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.188,29.78,0,0,72.82,36.17,35.14,37518.978,1067.5,143221.278,101.929,13966.386,34.6,40.275,CH4,
4/29/2020,53:17.0,0,13992.66,116.99,0.193,13.24,51.416,0,60,22.58,0.586,1.491,1.4,14003,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-9.2,148.36,0.83,0.121,0.028,0.026,0,137.5,134.1,131.3,124.3,119.6,113.9,0,1,0,0,0,69.212,29.78,0,0,72.81,36.187,35.154,37533.9258,1067.5,143252.2413,101.958,13969.378,34.6,40.275,CH4,
4/29/2020,53:20.0,0,13995.66,116.96,0.193,13.23,51.427,0,60.001,22.56,0.586,1.492,1.399,14006,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-9.7,148.4,0.83,0.125,0.026,0.026,-0.001,137.5,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.201,29.78,0,0,72.81,36.147,35.114,37491.2178,1067.5,143284.2723,101.988,13972.371,34.6,40.275,CH4,
4/29/2020,53:23.0,0,13998.66,117,0.193,13.24,51.438,0,60,22.58,0.586,1.49,1.4,14009,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-9.7,148.45,0.84,0.125,0.027,0.025,0,137.5,134,131.3,124.3,119.7,114,0,1,0,0,0,69.217,29.78,0,0,72.81,36.17,35.137,37515.7749,1067.5,143315.2356,102.017,13975.361,34.6,40.275,CH4,
4/29/2020,53:26.0,0,14001.66,117.04,0.193,13.25,51.449,0,59.999,22.6,0.586,1.492,1.399,14012,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-9,148.49,0.84,0.122,0.026,0.026,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.224,29.78,0,0,72.81,36.173,35.14,37518.978,1067.5,143346.1989,102.046,13978.36,34.6,40.275,CH4,
4/29/2020,53:29.0,0,14004.67,117,0.193,13.24,51.46,0,59.999,22.58,0.586,1.491,1.399,14015,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.3,-8.4,148.53,0.84,0.121,0.027,0.025,0,137.5,134.2,131.3,124.3,119.7,114,0,1,0,0,0,69.298,29.78,0,0,72.81,36.183,35.147,37526.4519,1067.5,143377.1622,102.075,13981.349,34.6,40.275,CH4,
4/29/2020,53:32.0,0,14007.67,116.99,0.193,13.24,51.471,0,59.999,22.58,0.586,1.488,1.399,14018,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.1,-8.1,148.57,0.85,0.126,0.027,0.025,0,137.5,134.2,131.3,124.3,119.7,113.9,0,1,0,0,0,69.264,29.78,0,0,72.81,36.16,35.124,37501.8948,1067.5,143408.1255,102.104,13984.343,34.6,40.275,CH4,
4/29/2020,53:35.0,0,14010.66,116.95,0.193,13.23,51.482,0,59.997,22.56,0.586,1.489,1.4,14021,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-7.6,148.61,0.84,0.126,0.027,0.026,0,137.4,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.282,29.78,0,0,72.81,36.167,35.134,37512.5718,1067.5,143440.1565,102.134,13987.336,34.6,40.275,CH4,
4/29/2020,53:38.0,0,14013.66,117.02,0.193,13.25,51.493,0,60,22.59,0.586,1.492,1.399,14024,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-7.2,148.65,0.84,0.123,0.027,0.024,0,137.4,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.277,29.78,0,0,72.81,36.143,35.111,37488.0147,1067.5,143471.1198,102.163,13990.33,34.6,40.275,CH4,
4/29/2020,53:41.0,0,14016.66,116.98,0.193,13.23,51.504,0,60.003,22.57,0.586,1.491,1.399,14027,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-6.8,148.69,0.84,0.122,0.026,0.025,0,137.4,134.1,131.2,124.3,119.6,113.8,0,1,0,0,0,69.264,29.78,0,0,72.81,36.177,35.144,37523.2488,1067.5,143502.0831,102.192,13993.322,34.6,40.275,CH4,
4/29/2020,53:44.0,0,14019.66,117.02,0.193,13.25,51.515,0,60.001,22.59,0.586,1.489,1.4,14030,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-7.5,148.73,0.84,0.12,0.028,0.025,0,137.5,134.2,131.3,124.3,119.6,114,0,1,0,0,0,69.293,29.78,0,0,72.81,36.183,35.147,37526.4519,1067.5,143533.0464,102.221,13996.315,34.6,40.275,CH4,
4/29/2020,53:47.0,0,14022.66,117.03,0.193,13.25,51.526,0,60.002,22.6,0.586,1.489,1.4,14033,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-7.4,148.78,0.84,0.12,0.027,0.026,0,137.5,134.2,131.3,124.3,119.7,114,0,1,0,0,0,69.287,29.78,0,0,72.81,36.15,35.117,37494.4209,1067.5,143565.0774,102.251,13999.32,34.6,40.275,CH4,
4/29/2020,53:50.0,0,14025.67,117,0.193,13.24,51.538,0,60.002,22.58,0.586,1.492,1.399,14036,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.2,-7.5,148.82,0.84,0.124,0.027,0.025,0,137.5,134.2,131.3,124.3,119.7,114.5,0,1,0,0,0,69.322,29.78,0,0,72.81,36.153,35.12,37497.624,1067.5,143596.0407,102.28,14002.303,34.6,40.275,CH4,
4/29/2020,53:53.0,0,14028.66,117.01,0.193,13.24,51.549,0,60,22.59,0.586,1.49,1.399,14039,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-7,148.87,0.83,0.123,0.027,0.024,0,137.5,134.2,131.2,124.3,119.8,114.4,0,1,0,0,0,69.392,29.78,0,0,72.81,36.153,35.12,37497.624,1067.5,143627.004,102.309,14005.295,34.6,40.275,CH4,
4/29/2020,53:56.0,0,14031.66,117.01,0.193,13.24,51.56,0,60.002,22.59,0.586,1.49,1.399,14042,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-7.3,148.91,0.84,0.122,0.026,0.025,0,137.5,134.2,131.2,124.3,119.8,114,0,1,0,0,0,69.334,29.78,0,0,72.81,36.167,35.13,37508.301,1067.5,143657.9673,102.338,14008.287,34.6,40.275,CH4,
4/29/2020,53:59.0,0,14034.66,116.95,0.193,13.22,51.571,0,59.999,22.56,0.586,1.488,1.399,14045,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-7.4,148.95,0.84,0.121,0.028,0.026,0,137.5,134,131.2,124.3,119.9,113.7,0,1,0,0,0,69.316,29.78,0,0,72.8,36.203,35.167,37547.8059,1067.5,143689.9983,102.368,14011.282,34.6,40.275,CH4,
4/29/2020,54:02.0,0,14037.66,117,0.193,13.24,51.582,0,59.997,22.58,0.586,1.488,1.399,14048,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-7.2,148.99,0.84,0.126,0.027,0.025,0,137.6,134.1,131.2,124.3,119.9,113.9,0,1,0,0,0,69.322,29.78,0,0,72.8,36.187,35.15,37529.655,1067.5,143719.8939,102.396,14014.275,34.6,40.275,CH4,
4/29/2020,54:05.0,0,14040.66,116.93,0.193,13.22,51.593,0,59.996,22.56,0.586,1.49,1.399,14051,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.5,139.1,-6.3,149.03,0.84,0.125,0.027,0.025,0,137.6,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.298,29.78,0,0,72.8,36.177,35.14,37518.978,1067.5,143751.9249,102.426,14017.269,34.6,40.275,CH4,
4/29/2020,54:08.0,0,14043.66,117.01,0.193,13.24,51.604,0,59.992,22.59,0.586,1.49,1.399,14054,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-5,149.07,0.84,0.124,0.027,0.026,0,137.6,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.305,29.78,0,0,72.8,36.21,35.173,37554.2121,1067.5,143782.8882,102.455,14020.263,34.6,40.275,CH4,
4/29/2020,54:11.0,0,14046.66,116.96,0.193,13.23,51.615,0,59.991,22.57,0.586,1.493,1.4,14057,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-3.2,149.11,0.84,0.121,0.026,0.025,-0.001,137.6,134.2,131.3,124.3,119.7,114,0,1,0,0,0,69.316,29.78,0,0,72.8,36.226,35.19,37572.363,1067.5,143813.8515,102.484,14023.263,34.6,40.275,CH4,
4/29/2020,54:14.0,0,14049.67,116.98,0.193,13.24,51.626,0,59.989,22.58,0.586,1.489,1.4,14060,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.3,-2.4,149.15,0.84,0.121,0.026,0.025,-0.001,137.5,134.2,131.3,124.3,119.8,113.9,0,1,0,0,0,69.269,29.78,0,0,72.8,36.22,35.183,37564.8891,1067.5,143844.8148,102.513,14026.248,34.6,40.275,CH4,
4/29/2020,54:17.0,0,14052.66,117,0.193,13.24,51.637,0,59.988,22.59,0.586,1.49,1.399,14063,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-1.6,149.19,0.84,0.126,0.027,0.026,0,137.5,134.2,131.3,124.3,119.7,114,0,1,0,0,0,69.259,29.78,0,0,72.8,36.236,35.2,37583.04,1067.5,143876.8458,102.543,14029.241,34.6,40.275,CH4,
4/29/2020,54:20.0,0,14055.66,117,0.193,13.24,51.648,0,59.988,22.59,0.586,1.49,1.399,14066,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-1.2,149.25,0.85,0.126,0.027,0.027,0,137.5,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.293,29.78,0,0,72.8,36.187,35.15,37529.655,1067.5,143907.8091,102.572,14032.231,34.6,40.275,CH4,
4/29/2020,54:23.0,0,14058.66,117.01,0.193,13.24,51.659,0,59.988,22.59,0.586,1.49,1.399,14069,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-1.6,149.29,0.84,0.124,0.027,0.027,0,137.5,134.2,131.3,124.3,119.5,114.2,0,1,0,0,0,69.269,29.78,0,0,72.8,36.233,35.193,37575.5661,1067.5,143938.7724,102.601,14035.226,34.6,40.275,CH4,
4/29/2020,54:26.0,0,14061.66,116.95,0.193,13.23,51.67,0,59.986,22.57,0.586,1.491,1.398,14072,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-3.4,149.33,0.84,0.122,0.025,0.028,0,137.5,134.1,131.3,124.3,119.5,114.2,0,1,0,0,0,69.269,29.78,0,0,72.8,36.2,35.163,37543.5351,1067.5,143970.8034,102.631,14038.223,34.6,40.275,CH4,
4/29/2020,54:29.0,0,14064.66,117.03,0.193,13.25,51.681,0,59.986,22.6,0.586,1.491,1.398,14075,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-5.3,149.37,0.84,0.121,0.026,0.025,0.001,137.5,134.1,131.3,124.3,119.5,114.1,0,1,0,0,0,69.345,29.78,0,0,72.8,36.213,35.177,37558.4829,1067.5,144001.7667,102.66,14041.21,34.6,40.275,CH4,
4/29/2020,54:32.0,0,14067.66,117.06,0.193,13.26,51.692,0,59.982,22.62,0.586,1.494,1.4,14078,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.3,139.2,-7.4,149.41,0.84,0.127,0.025,0.029,0,137.5,134,131.3,124.3,119.6,113.8,0,1,0,0,0,69.35,29.78,0,0,72.8,36.21,35.173,37554.2121,1067.5,144032.73,102.689,14044.206,34.6,40.275,CH4,
4/29/2020,54:35.0,0,14070.66,116.96,0.193,13.23,51.703,0,59.98,22.57,0.586,1.491,1.399,14081,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-11.1,149.45,0.84,0.126,0.024,0.028,0,137.5,134,131.3,124.3,119.6,113.9,0,1,0,0,0,69.305,29.78,0,0,72.8,36.223,35.187,37569.1599,1067.5,144063.6933,102.718,14047.198,34.6,40.275,CH4,
4/29/2020,54:38.0,0,14073.66,116.98,0.193,13.24,51.714,0,59.98,22.58,0.586,1.491,1.399,14084,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-15.8,149.49,0.83,0.125,0.024,0.029,0,137.5,134,131.2,124.3,119.5,113.9,0,1,0,0,0,69.277,29.78,0,0,72.8,36.206,35.173,37554.2121,1067.5,144095.7243,102.748,14050.189,34.6,40.275,CH4,
4/29/2020,54:41.0,0,14076.66,116.98,0.193,13.24,51.725,0,59.982,22.58,0.586,1.492,1.398,14087,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.3,139.1,-20.5,149.53,0.84,0.126,0.024,0.027,0,137.5,134,131.3,124.3,119.7,113.9,0,1,0,0,0,69.311,29.78,0,0,72.8,36.22,35.183,37564.8891,1067.5,144126.6876,102.777,14053.186,34.6,40.275,CH4,
4/29/2020,54:44.0,0,14079.66,117.05,0.193,13.26,51.736,0,59.986,22.61,0.586,1.49,1.399,14090,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-21.8,149.59,0.85,0.124,0.023,0.029,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.311,29.78,0,0,72.81,36.236,35.197,37579.8369,1067.5,144157.6509,102.806,14056.176,34.6,40.275,CH4,
4/29/2020,54:47.0,0,14082.66,117,0.193,13.24,51.747,0,59.987,22.59,0.586,1.49,1.399,14093,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-24.1,149.63,0.83,0.123,0.024,0.029,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.298,29.78,0,0,72.81,36.213,35.177,37558.4829,1067.5,144188.6142,102.835,14059.169,34.6,40.275,CH4,
4/29/2020,54:50.0,0,14085.66,116.98,0.193,13.24,51.758,0,59.988,22.58,0.586,1.492,1.399,14096,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.3,-25.5,149.67,0.84,0.128,0.024,0.029,0,137.6,134.1,131.3,124.3,119.6,114.4,0,1,0,0,0,69.282,29.78,0,0,72.81,36.19,35.154,37533.9258,1067.5,144219.5775,102.864,14062.165,34.6,40.275,CH4,
4/29/2020,54:53.0,0,14088.66,117,0.193,13.24,51.769,0,59.988,22.59,0.586,1.49,1.4,14099,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-25.1,149.71,0.84,0.126,0.024,0.026,0,137.5,134,131.3,124.2,119.7,114,0,1,0,0,0,69.282,29.78,0,0,72.81,36.203,35.167,37547.8059,1067.5,144251.6085,102.894,14065.153,34.6,40.275,CH4,
4/29/2020,54:56.0,0,14091.66,116.96,0.193,13.23,51.78,0,59.988,22.57,0.586,1.489,1.4,14102,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-24.8,149.75,0.84,0.125,0.024,0.029,0,137.6,134.1,131.3,124.2,119.7,114,0,1,0,0,0,69.358,29.78,0,0,72.81,36.163,35.127,37505.0979,1067.5,144282.5718,102.923,14068.149,34.6,40.275,CH4,
4/29/2020,54:59.0,0,14094.66,117.03,0.193,13.25,51.791,0,59.988,22.6,0.586,1.489,1.4,14105,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.6,70.4,139.2,-22.7,149.79,0.84,0.123,0.025,0.025,0,137.6,134.1,131.3,124.2,119.8,113.9,0,1,0,0,0,69.386,29.78,0,0,72.81,36.213,35.173,37554.2121,1067.5,144313.5351,102.952,14071.141,34.6,40.275,CH4,
4/29/2020,55:02.0,0,14097.66,117.01,0.193,13.25,51.802,0,59.987,22.59,0.586,1.489,1.399,14108,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-20.1,149.83,0.84,0.122,0.025,0.026,0,137.6,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.374,29.78,0,0,72.81,36.173,35.137,37515.7749,1067.5,144344.4984,102.981,14074.135,34.6,40.275,CH4,
4/29/2020,55:05.0,0,14100.66,117.06,0.193,13.26,51.813,0,59.988,22.61,0.586,1.491,1.399,14111,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-18,149.87,0.84,0.126,0.026,0.025,0,137.6,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.35,29.78,0,0,72.81,36.18,35.144,37523.2488,1067.5,144376.5294,103.011,14077.129,34.6,40.275,CH4,
4/29/2020,55:08.0,0,14103.66,117,0.193,13.24,51.824,0,59.988,22.59,0.586,1.492,1.399,14114,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-14.6,149.91,0.83,0.123,0.026,0.025,0,137.6,134,131.2,124.3,119.8,114,0,1,0,0,0,69.322,29.78,0,0,72.81,36.19,35.154,37533.9258,1067.5,144407.4927,103.04,14080.122,34.6,40.275,CH4,
4/29/2020,55:11.0,0,14106.66,116.96,0.193,13.23,51.835,0,59.986,22.57,0.586,1.491,1.399,14117,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-11.4,149.95,0.84,0.123,0.027,0.025,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.316,29.78,0,0,72.81,36.167,35.13,37508.301,1067.5,144438.456,103.069,14083.113,34.6,40.275,CH4,
4/29/2020,55:14.0,0,14109.66,116.99,0.193,13.24,51.846,0,59.983,22.58,0.586,1.491,1.399,14120,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-7.9,150,0.84,0.122,0.027,0.024,0,137.4,134,131.3,124.4,119.8,114,0,1,0,0,0,69.298,29.78,0,0,72.81,36.177,35.14,37518.978,1067.5,144469.4193,103.098,14086.105,34.6,40.275,CH4,
4/29/2020,55:17.0,0,14112.66,116.89,0.193,13.21,51.857,0,59.982,22.54,0.586,1.49,1.4,14123,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-4.3,150.05,0.84,0.125,0.028,0.026,0,137.5,134.1,131.3,124.4,119.7,114.2,0,1,0,0,0,69.293,29.78,0,0,72.81,36.173,35.137,37515.7749,1067.5,144501.4503,103.128,14089.102,34.6,40.275,CH4,
