FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,55:20.0,0,14115.66,116.9,0.193,13.22,51.868,0,59.979,22.55,0.586,1.489,1.399,14126,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-1.7,150.09,0.84,0.124,0.027,0.026,0,137.5,134.1,131.3,124.3,119.6,114.2,0,1,0,0,0,69.311,29.78,0,0,72.81,36.187,35.15,37529.655,1067.5,144532.4136,103.157,14092.094,34.6,40.275,CH4,
4/29/2020,55:23.0,0,14118.66,116.92,0.193,13.22,51.879,0,59.978,22.56,0.586,1.489,1.399,14129,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-1.5,150.13,0.84,0.124,0.026,0.027,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.253,29.78,0,0,72.81,36.173,35.137,37515.7749,1067.5,144563.3769,103.186,14095.086,34.6,40.275,CH4,
4/29/2020,55:26.0,0,14121.66,116.9,0.193,13.22,51.89,0,59.98,22.55,0.586,1.491,1.399,14132,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-2.7,150.17,0.84,0.122,0.026,0.029,0,137.5,134.1,131.2,124.3,119.9,114.3,0,1,0,0,0,69.259,29.78,0,0,72.81,36.177,35.14,37518.978,1067.5,144594.3402,103.215,14098.079,34.6,40.275,CH4,
4/29/2020,55:29.0,0,14124.66,116.91,0.193,13.22,51.901,0,59.981,22.55,0.586,1.491,1.399,14135,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-5.8,150.21,0.84,0.122,0.025,0.027,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.277,29.78,0,0,72.81,36.206,35.167,37547.8059,1067.5,144625.3035,103.244,14101.072,34.6,40.275,CH4,
4/29/2020,55:32.0,0,14127.66,116.87,0.193,13.21,51.912,0,59.979,22.53,0.586,1.493,1.399,14138,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-9.7,150.25,0.83,0.121,0.025,0.029,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.316,29.78,0,0,72.81,36.19,35.154,37533.9258,1067.5,144657.3345,103.274,14104.067,34.6,40.275,CH4,
4/29/2020,55:35.0,0,14130.66,116.87,0.193,13.21,51.924,0,59.976,22.53,0.586,1.493,1.398,14141,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-14,150.29,0.84,0.127,0.024,0.029,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.322,29.78,0,0,72.81,36.17,35.134,37512.5718,1067.5,144688.2978,103.303,14107.059,34.6,40.275,CH4,
4/29/2020,55:38.0,0,14133.66,116.89,0.193,13.22,51.935,0,59.975,22.55,0.586,1.49,1.398,14144,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-19.7,150.33,0.83,0.128,0.024,0.03,0,137.5,134.1,131.3,124.3,119.8,113.8,0,1,0,0,0,69.327,29.78,0,0,72.81,36.193,35.154,37533.9258,1067.5,144719.2611,103.332,14110.052,34.6,40.275,CH4,
4/29/2020,55:41.0,0,14136.66,116.9,0.193,13.22,51.946,0,59.975,22.55,0.586,1.49,1.399,14147,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-23.2,150.38,0.84,0.125,0.023,0.029,0,137.4,134,131.3,124.3,119.7,114,0,1,0,0,0,69.374,29.78,0,0,72.81,36.203,35.163,37543.5351,1067.5,144750.2244,103.361,14113.043,34.6,40.275,CH4,
4/29/2020,55:44.0,0,14139.66,116.89,0.193,13.22,51.957,0,59.975,22.54,0.586,1.49,1.399,14150,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-25.7,150.42,0.84,0.124,0.024,0.029,0,137.4,134.1,131.3,124.2,119.8,114.3,0,1,0,0,0,69.386,29.78,0,0,72.81,36.17,35.134,37512.5718,1067.5,144782.2554,103.391,14116.04,34.6,40.275,CH4,
4/29/2020,55:47.0,0,14142.66,116.81,0.193,13.2,51.968,0,59.974,22.51,0.586,1.491,1.398,14153,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.2,-24.3,150.46,0.84,0.128,0.025,0.026,0,137.6,134.1,131.4,124.3,119.8,114.4,0,1,0,0,0,69.316,29.78,0,0,72.81,36.167,35.13,37508.301,1067.5,144813.2187,103.42,14119.031,34.6,40.275,CH4,
4/29/2020,55:50.0,0,14145.66,116.91,0.193,13.22,51.979,0,59.976,22.55,0.586,1.491,1.399,14156,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.6,70.4,139.3,-20.6,150.5,0.83,0.127,0.025,0.026,0,137.6,134.1,131.3,124.2,119.7,114.4,0,1,0,0,0,69.345,29.78,0,0,72.81,36.187,35.15,37529.655,1067.5,144844.182,103.449,14122.025,34.6,40.275,CH4,
4/29/2020,55:53.0,0,14148.66,116.96,0.193,13.23,51.99,0,59.977,22.57,0.586,1.489,1.399,14159,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.3,-15.4,150.55,0.85,0.124,0.026,0.025,0,137.4,134,131.3,124.3,119.7,113.9,0,1,0,0,0,69.316,29.78,0,0,72.81,36.183,35.147,37526.4519,1067.5,144875.1453,103.478,14125.02,34.6,40.275,CH4,
4/29/2020,55:56.0,0,14151.66,116.92,0.193,13.22,52.001,0,59.977,22.56,0.586,1.491,1.398,14162,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.3,-9.7,150.59,0.84,0.122,0.026,0.025,0,137.4,134,131.2,124.2,119.7,114.2,0,1,0,0,0,69.311,29.78,0,0,72.81,36.177,35.14,37518.978,1067.5,144907.1763,103.508,14128.014,34.6,40.275,CH4,
4/29/2020,55:59.0,0,14154.66,116.92,0.193,13.22,52.012,0,59.976,22.56,0.586,1.49,1.399,14165,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.5,139.3,-4.5,150.63,0.84,0.12,0.027,0.028,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.298,29.78,0,0,72.81,36.18,35.14,37518.978,1067.5,144937.0719,103.536,14131.006,34.6,40.275,CH4,
4/29/2020,56:02.0,0,14157.66,116.86,0.193,13.21,52.023,0,59.977,22.53,0.586,1.488,1.399,14168,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-1.6,150.67,0.84,0.126,0.027,0.026,0,137.6,134.1,131.3,124.3,119.6,114.3,0,1,0,0,0,69.311,29.78,0,0,72.81,36.193,35.157,37537.1289,1067.5,144969.1029,103.566,14134.002,34.6,40.275,CH4,
4/29/2020,56:05.0,0,14160.66,116.9,0.193,13.22,52.034,0,59.978,22.55,0.586,1.491,1.4,14171,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-1.9,150.71,0.85,0.124,0.026,0.026,0,137.6,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,69.287,29.78,0,0,72.81,36.193,35.157,37537.1289,1067.5,145000.0662,103.595,14136.991,34.6,40.275,CH4,
4/29/2020,56:08.0,0,14163.66,116.9,0.193,13.22,52.045,0,59.982,22.55,0.586,1.49,1.398,14174,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-3.3,150.75,0.84,0.123,0.026,0.025,0,137.5,134.1,131.3,124.3,119.6,114.4,0,1,0,0,0,69.322,29.78,0,0,72.81,36.177,35.14,37518.978,1067.5,145031.0295,103.624,14139.986,34.6,40.275,CH4,
4/29/2020,56:11.0,0,14166.66,116.92,0.193,13.22,52.056,0,59.981,22.56,0.586,1.49,1.399,14177,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-6.5,150.8,0.84,0.123,0.025,0.026,0,137.5,134,131.3,124.2,119.5,114.2,0,1,0,0,0,69.322,29.78,0,0,72.81,36.19,35.154,37533.9258,1067.5,145061.9928,103.653,14142.977,34.6,40.275,CH4,
4/29/2020,56:14.0,0,14169.66,116.99,0.193,13.24,52.067,0,59.982,22.58,0.586,1.491,1.399,14180,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-9.7,150.84,0.84,0.123,0.024,0.03,-0.001,137.6,134,131.3,124.3,119.6,114.2,0,1,0,0,0,69.305,29.78,0,0,72.81,36.177,35.14,37518.978,1067.5,145094.0238,103.683,14145.973,34.6,40.275,CH4,
4/29/2020,56:17.0,0,14172.66,116.93,0.193,13.22,52.078,0,59.983,22.56,0.586,1.488,1.399,14183,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-13.7,150.88,0.84,0.127,0.024,0.03,0,137.6,134,131.3,124.2,119.5,114.1,0,1,0,0,0,69.287,29.78,0,0,72.81,36.193,35.157,37537.1289,1067.5,145124.9871,103.712,14148.973,34.6,40.275,CH4,
4/29/2020,56:20.0,0,14175.67,116.94,0.193,13.23,52.089,0,59.984,22.56,0.586,1.491,1.398,14186,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.3,-17.8,150.92,0.84,0.127,0.024,0.03,0,137.6,134,131.3,124.3,119.6,114.3,0,1,0,0,0,69.253,29.78,0,0,72.81,36.203,35.167,37547.8059,1067.5,145155.9504,103.741,14151.958,34.6,40.275,CH4,
4/29/2020,56:23.0,0,14178.66,116.92,0.193,13.22,52.1,0,59.985,22.55,0.586,1.491,1.399,14189,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.6,70.4,139.2,-21.4,150.96,0.84,0.126,0.024,0.029,0,137.5,134,131.3,124.3,119.7,114.2,0,1,0,0,0,69.287,29.78,0,0,72.81,36.187,35.147,37526.4519,1067.5,145187.9814,103.771,14154.949,34.6,40.275,CH4,
4/29/2020,56:26.0,0,14181.66,116.97,0.193,13.24,52.111,0,59.99,22.58,0.586,1.49,1.399,14192,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.1,70.4,139.1,-23.2,151,0.84,0.125,0.023,0.027,0,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.259,29.78,0,0,72.81,36.173,35.137,37515.7749,1067.5,145218.9447,103.8,14157.942,34.6,40.275,CH4,
4/29/2020,56:29.0,0,14184.66,116.99,0.193,13.24,52.122,0,59.994,22.58,0.586,1.491,1.399,14195,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-24,151.05,0.84,0.124,0.024,0.029,0.001,137.6,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.246,29.78,0,0,72.81,36.2,35.163,37543.5351,1067.5,145249.908,103.829,14160.938,34.6,40.275,CH4,
4/29/2020,56:32.0,0,14187.67,116.94,0.193,13.23,52.133,0,59.995,22.56,0.586,1.49,1.399,14198,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.5,139.1,-25.1,151.09,0.84,0.13,0.024,0.03,0,137.6,134,131.3,124.3,119.6,113.9,0,1,0,0,0,69.241,29.78,0,0,72.81,36.173,35.137,37515.7749,1067.5,145280.8713,103.858,14163.931,34.6,40.275,CH4,
4/29/2020,56:35.0,0,14190.66,116.99,0.193,13.24,52.144,0,59.996,22.58,0.586,1.49,1.399,14201,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,139.1,-25.6,151.13,0.84,0.128,0.024,0.027,0,137.5,134,131.3,124.3,119.5,114.3,0,1,0,0,0,69.241,29.78,0,0,72.81,36.187,35.15,37529.655,1067.5,145311.8346,103.887,14166.925,34.6,40.275,CH4,
4/29/2020,56:38.0,0,14193.66,116.96,0.193,13.23,52.155,0,59.998,22.57,0.586,1.492,1.399,14204,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-26.4,151.18,0.85,0.127,0.024,0.028,0,137.6,134,131.3,124.3,119.5,114.4,0,1,0,0,0,69.253,29.78,0,0,72.81,36.17,35.134,37512.5718,1067.5,145342.7979,103.916,14169.92,34.6,40.275,CH4,
4/29/2020,56:41.0,0,14196.66,116.98,0.193,13.24,52.166,0,60.001,22.58,0.586,1.491,1.399,14207,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.4,139.1,-26.2,151.22,0.84,0.125,0.024,0.027,0,137.6,134,131.3,124.3,119.6,114.5,0,1,0,0,0,69.241,29.78,0,0,72.81,36.16,35.124,37501.8948,1067.5,145374.8289,103.946,14172.906,34.6,40.275,CH4,
4/29/2020,56:44.0,0,14199.66,116.97,0.193,13.23,52.177,0,60.002,22.57,0.586,1.491,1.399,14210,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-26.1,151.26,0.84,0.124,0.024,0.029,0,137.5,134.1,131.3,124.3,119.6,114.2,0,1,0,0,0,69.212,29.78,0,0,72.81,36.187,35.15,37529.655,1067.5,145405.7922,103.975,14175.903,34.6,40.275,CH4,
4/29/2020,56:47.0,0,14202.67,116.95,0.193,13.23,52.188,0,60.003,22.56,0.586,1.489,1.399,14213,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-26.2,151.3,0.84,0.129,0.024,0.028,0,137.6,134.1,131.3,124.3,119.6,114.3,0,1,0,0,0,69.206,29.78,0,0,72.81,36.163,35.127,37505.0979,1067.5,145436.7555,104.004,14178.897,34.6,40.275,CH4,
4/29/2020,56:50.0,0,14205.66,116.96,0.193,13.23,52.199,0,60.001,22.57,0.586,1.49,1.398,14216,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.5,139.2,-26.1,151.34,0.83,0.128,0.024,0.029,0,137.5,134,131.2,124.2,119.6,114.4,0,1,0,0,0,69.259,29.78,0,0,72.81,36.193,35.157,37537.1289,1067.5,145467.7188,104.033,14181.891,34.6,40.275,CH4,
4/29/2020,56:53.0,0,14208.66,116.89,0.193,13.21,52.21,0,59.999,22.54,0.586,1.489,1.399,14219,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.4,139.3,-25.8,151.38,0.84,0.127,0.024,0.028,0,137.5,134.1,131.3,124.3,119.8,114.5,0,1,0,0,0,69.241,29.78,0,0,72.81,36.2,35.163,37543.5351,1067.5,145499.7498,104.063,14184.883,34.6,40.275,CH4,
4/29/2020,56:56.0,0,14211.66,116.96,0.193,13.23,52.221,0,59.997,22.57,0.586,1.49,1.399,14222,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-26.1,151.42,0.84,0.124,0.023,0.028,-0.001,137.4,134,131.2,124.2,119.8,114.3,0,1,0,0,0,69.235,29.78,0,0,72.81,36.167,35.13,37508.301,1067.5,145530.7131,104.092,14187.874,34.6,40.275,CH4,
4/29/2020,56:59.0,0,14214.66,116.97,0.193,13.23,52.232,0,60,22.57,0.586,1.489,1.398,14225,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-25.9,151.46,0.84,0.123,0.024,0.026,0,137.5,134,131.3,124.3,119.9,114.2,0,1,0,0,0,69.246,29.78,0,0,72.81,36.177,35.14,37518.978,1067.5,145561.6764,104.121,14190.873,34.6,40.275,CH4,
4/29/2020,57:02.0,0,14217.67,116.94,0.193,13.22,52.243,0,60.001,22.56,0.586,1.491,1.399,14228,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.3,-26.1,151.5,0.84,0.129,0.025,0.028,0,137.5,134.1,131.3,124.3,119.9,114.1,0,1,0,0,0,69.246,29.78,0,0,72.81,36.203,35.163,37543.5351,1067.5,145592.6397,104.15,14193.86,34.6,40.275,CH4,
4/29/2020,57:05.0,0,14220.66,116.93,0.193,13.22,52.254,0,60.004,22.55,0.586,1.494,1.398,14231,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-26.4,151.55,0.84,0.128,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.253,29.78,0,0,72.81,36.163,35.124,37501.8948,1067.5,145624.6707,104.18,14196.855,34.6,40.275,CH4,
4/29/2020,57:08.0,0,14223.66,116.9,0.193,13.21,52.265,0,60.007,22.54,0.586,1.491,1.398,14234,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-26.3,151.6,0.84,0.126,0.024,0.028,-0.001,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.23,29.78,0,0,72.81,36.203,35.167,37547.8059,1067.5,145655.634,104.209,14199.848,34.6,40.275,CH4,
4/29/2020,57:11.0,0,14226.66,116.94,0.193,13.22,52.276,0,60.01,22.56,0.586,1.49,1.399,14237,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-25.9,151.64,0.85,0.125,0.023,0.028,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.224,29.78,0,0,72.81,36.177,35.14,37518.978,1067.5,145686.5973,104.238,14202.839,34.6,40.275,CH4,
4/29/2020,57:14.0,0,14229.66,116.92,0.193,13.22,52.287,0,60.009,22.55,0.586,1.492,1.399,14240,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-25.5,151.68,0.84,0.123,0.024,0.028,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.224,29.78,0,0,72.81,36.203,35.163,37543.5351,1067.5,145717.5606,104.267,14205.834,34.6,40.275,CH4,
4/29/2020,57:17.0,0,14232.66,116.97,0.193,13.23,52.298,0,60.009,22.57,0.586,1.49,1.399,14243,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-25.3,151.72,0.84,0.123,0.024,0.028,-0.001,137.5,134.1,131.3,124.3,119.8,113.8,0,1,0,0,0,69.224,29.78,0,0,72.81,36.157,35.124,37501.8948,1067.5,145748.5239,104.296,14208.828,34.6,40.275,CH4,
4/29/2020,57:20.0,0,14235.66,116.97,0.193,13.23,52.309,0,60.009,22.57,0.586,1.49,1.399,14246,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.2,-24.7,151.76,0.84,0.127,0.023,0.027,0,137.5,134,131.2,124.2,119.7,113.8,0,1,0,0,0,69.206,29.78,0,0,72.81,36.167,35.13,37508.301,1067.5,145780.5549,104.326,14211.821,34.6,40.275,CH4,
4/29/2020,57:23.0,0,14238.66,117,0.193,13.24,52.32,0,60.009,22.58,0.586,1.489,1.399,14249,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-23.6,151.8,0.84,0.125,0.023,0.028,0,137.6,134.1,131.3,124.3,119.8,113.8,0,1,0,0,0,69.188,29.78,0,0,72.81,36.18,35.144,37523.2488,1067.5,145811.5182,104.355,14214.815,34.6,40.275,CH4,
4/29/2020,57:26.0,0,14241.66,117.05,0.193,13.25,52.331,0,60.009,22.6,0.586,1.488,1.399,14252,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-21.8,151.84,0.84,0.125,0.023,0.029,0,137.6,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.188,29.78,0,0,72.81,36.167,35.13,37508.301,1067.5,145842.4815,104.384,14217.81,34.6,40.275,CH4,
4/29/2020,57:29.0,0,14244.66,117,0.193,13.24,52.342,0,60.013,22.58,0.586,1.49,1.399,14255,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.2,-21.1,151.9,0.85,0.122,0.024,0.028,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.165,29.78,0,0,72.8,36.17,35.137,37515.7749,1067.5,145873.4448,104.413,14220.805,34.6,40.275,CH4,
4/29/2020,57:32.0,0,14247.66,117.05,0.193,13.25,52.353,0,60.014,22.6,0.586,1.491,1.399,14258,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.5,139.2,-18.3,151.94,0.84,0.128,0.024,0.028,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.178,29.78,0,0,72.8,36.18,35.144,37523.2488,1067.5,145905.4758,104.443,14223.796,34.6,40.275,CH4,
4/29/2020,57:35.0,0,14250.66,117.04,0.193,13.25,52.364,0,60.017,22.6,0.586,1.495,1.399,14261,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-14.8,151.98,0.84,0.126,0.024,0.029,0,137.4,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.217,29.78,0,0,72.8,36.193,35.157,37537.1289,1067.5,145936.4391,104.472,14226.792,34.6,40.275,CH4,
4/29/2020,57:38.0,0,14253.66,117.04,0.193,13.25,52.375,0,60.015,22.6,0.586,1.49,1.401,14264,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.3,-10.7,152.02,0.84,0.124,0.025,0.027,0,137.4,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.212,29.78,0,0,72.8,36.17,35.13,37508.301,1067.5,145967.4024,104.501,14229.781,34.6,40.275,CH4,
4/29/2020,57:41.0,0,14256.66,117.01,0.193,13.24,52.386,0,60.017,22.59,0.586,1.49,1.398,14267,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.3,-8.9,152.06,0.86,0.123,0.025,0.029,0,137.5,134.1,131.3,124.3,119.9,114.5,0,1,0,0,0,69.235,29.78,0,0,72.8,36.193,35.154,37533.9258,1067.5,145998.3657,104.53,14232.775,34.6,40.275,CH4,
4/29/2020,57:44.0,0,14259.66,116.99,0.193,13.23,52.397,0,60.02,22.57,0.586,1.49,1.401,14270,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-6.3,152.1,0.85,0.122,0.025,0.029,0,137.6,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.241,29.78,0,0,72.8,36.163,35.127,37505.0979,1067.5,146029.329,104.559,14235.764,34.6,40.275,CH4,
4/29/2020,57:47.0,0,14262.66,117.04,0.193,13.25,52.408,0,60.019,22.6,0.586,1.489,1.399,14273,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-3.8,152.14,0.84,0.121,0.027,0.027,0,137.6,134,131.3,124.3,119.8,114.2,0,1,0,0,0,69.241,29.78,0,0,72.8,36.163,35.127,37505.0979,1067.5,146060.2923,104.588,14238.762,34.6,40.275,CH4,
4/29/2020,57:50.0,0,14265.66,117.05,0.193,13.25,52.42,0,60.018,22.6,0.586,1.49,1.399,14276,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.6,70.4,139.3,-1.1,152.18,0.84,0.124,0.027,0.025,0,137.6,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.224,29.78,0,0,72.8,36.213,35.177,37558.4829,1067.5,146092.3233,104.618,14241.756,34.6,40.275,CH4,
4/29/2020,57:53.0,0,14268.66,117.03,0.193,13.25,52.431,0,60.016,22.59,0.586,1.489,1.399,14279,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-1.5,152.22,0.83,0.123,0.027,0.025,0,137.5,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.224,29.78,0,0,72.8,36.183,35.147,37526.4519,1067.5,146123.2866,104.647,14244.747,34.6,40.275,CH4,
4/29/2020,57:56.0,0,14271.66,117.01,0.193,13.24,52.442,0,60.015,22.58,0.586,1.492,1.398,14282,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-2.6,152.26,0.84,0.121,0.027,0.025,0,137.5,134,131.2,124.3,119.5,113.9,0,1,0,0,0,69.201,29.78,0,0,72.8,36.187,35.15,37529.655,1067.5,146154.2499,104.676,14247.739,34.6,40.275,CH4,
4/29/2020,57:59.0,0,14274.66,117,0.193,13.24,52.453,0,60.014,22.58,0.586,1.491,1.399,14285,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-3.6,152.32,0.85,0.12,0.028,0.026,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.217,29.78,0,0,72.8,36.18,35.144,37523.2488,1067.5,146185.2132,104.705,14250.734,34.6,40.275,CH4,
4/29/2020,58:02.0,0,14277.66,117.02,0.193,13.25,52.464,0,60.012,22.59,0.586,1.491,1.399,14288,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-5.6,152.36,0.85,0.126,0.027,0.026,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.201,29.78,0,0,72.8,36.163,35.127,37505.0979,1067.5,146217.2442,104.735,14253.727,34.6,40.275,CH4,
4/29/2020,58:05.0,0,14280.66,117.02,0.193,13.24,52.475,0,60.01,22.59,0.586,1.488,1.399,14291,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-8.1,152.4,0.84,0.124,0.027,0.025,0,137.5,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.206,29.78,0,0,72.8,36.173,35.137,37515.7749,1067.5,146248.2075,104.764,14256.719,34.6,40.275,CH4,
4/29/2020,58:08.0,0,14283.66,117.04,0.193,13.25,52.486,0,60.01,22.6,0.586,1.491,1.399,14294,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-10.4,152.44,0.84,0.123,0.026,0.025,0,137.5,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.172,29.78,0,0,72.8,36.2,35.163,37543.5351,1067.5,146279.1708,104.793,14259.715,34.6,40.275,CH4,
4/29/2020,58:11.0,0,14286.67,117.04,0.193,13.25,52.497,0,60.011,22.6,0.586,1.489,1.399,14297,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-11.8,152.48,0.84,0.124,0.026,0.026,0,137.5,134.1,131.3,124.3,119.7,113.8,0,1,0,0,0,69.165,29.78,0,0,72.8,36.173,35.14,37518.978,1067.5,146310.1341,104.822,14262.708,34.6,40.275,CH4,
4/29/2020,58:14.0,0,14289.66,117.03,0.193,13.25,52.508,0,60.013,22.6,0.586,1.49,1.398,14300,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-14.8,152.52,0.85,0.128,0.027,0.025,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.178,29.78,0,0,72.8,36.177,35.14,37518.978,1067.5,146342.1651,104.852,14265.699,34.6,40.275,CH4,
4/29/2020,58:17.0,0,14292.66,117.09,0.193,13.26,52.519,0,60.015,22.62,0.586,1.49,1.398,14303,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-17.4,152.56,0.84,0.127,0.026,0.027,0,137.4,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.172,29.78,0,0,72.8,36.216,35.18,37561.686,1067.5,146373.1284,104.881,14268.694,34.6,40.275,CH4,
4/29/2020,58:20.0,0,14295.66,117.04,0.193,13.25,52.53,0,60.019,22.6,0.586,1.492,1.399,14306,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-20.1,152.61,0.85,0.126,0.025,0.027,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.165,29.78,0,0,72.8,36.177,35.144,37523.2488,1067.5,146404.0917,104.91,14271.685,34.6,40.275,CH4,
4/29/2020,58:23.0,0,14298.66,117.02,0.193,13.24,52.541,0,60.018,22.59,0.586,1.492,1.399,14309,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-23.6,152.65,0.84,0.125,0.024,0.027,0,137.5,134,131.2,124.3,119.8,114.4,0,1,0,0,0,69.136,29.78,0,0,72.8,36.196,35.16,37540.332,1067.5,146435.055,104.939,14274.684,34.6,40.275,CH4,
4/29/2020,58:26.0,0,14301.67,117.03,0.193,13.25,52.552,0,60.018,22.59,0.586,1.492,1.399,14312,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.4,70.4,139.2,-25.9,152.69,0.85,0.125,0.024,0.026,0,137.6,134,131.2,124.3,120,114.4,0,1,0,0,0,69.149,29.78,0,0,72.8,36.187,35.15,37529.655,1067.5,146466.0183,104.968,14277.678,34.6,40.275,CH4,
4/29/2020,58:29.0,0,14304.67,116.96,0.193,13.23,52.563,0,60.019,22.57,0.586,1.489,1.399,14315,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.3,-25.9,152.73,0.84,0.129,0.024,0.028,0,137.5,134,131.2,124.3,119.9,114.4,0,1,0,0,0,69.172,29.78,0,0,72.8,36.183,35.147,37526.4519,1067.5,146498.0493,104.998,14280.666,34.6,40.275,CH4,
4/29/2020,58:32.0,0,14307.66,117.05,0.193,13.25,52.574,0,60.017,22.6,0.586,1.488,1.399,14318,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-24.7,152.78,0.84,0.128,0.023,0.029,0,137.5,134,131.2,124.3,119.9,114.2,0,1,0,0,0,69.165,29.78,0,0,72.8,36.19,35.157,37537.1289,1067.5,146529.0126,105.027,14283.657,34.6,40.275,CH4,
4/29/2020,58:35.0,0,14310.66,116.84,0.193,13.2,52.585,0,60.019,22.51,0.586,1.49,1.4,14321,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-22.6,152.82,0.85,0.128,0.024,0.027,0,137.5,134.1,131.2,124.3,119.9,114.1,0,1,0,0,0,69.188,29.78,0,0,72.8,36.17,35.137,37515.7749,1067.5,146559.9759,105.056,14286.652,34.6,40.275,CH4,
4/29/2020,58:38.0,0,14313.66,116.98,0.193,13.23,52.596,0,60.019,22.57,0.586,1.489,1.399,14324,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-20.4,152.86,0.84,0.127,0.024,0.03,0,137.6,134.1,131.2,124.3,119.9,113.8,0,1,0,0,0,69.149,29.78,0,0,72.8,36.15,35.114,37491.2178,1067.5,146590.9392,105.085,14289.646,34.6,40.275,CH4,
4/29/2020,58:41.0,0,14316.66,116.99,0.193,13.24,52.607,0,60.017,22.58,0.586,1.492,1.399,14327,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-16.9,152.9,0.84,0.125,0.023,0.03,0,137.6,134.1,131.2,124.3,119.9,113.6,0,1,0,0,0,69.142,29.78,0,0,72.8,36.17,35.137,37515.7749,1067.5,146622.9702,105.115,14292.641,34.6,40.275,CH4,
4/29/2020,58:44.0,0,14319.67,116.97,0.193,13.23,52.618,0,60.015,22.57,0.586,1.489,1.399,14330,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-13,152.94,0.84,0.122,0.025,0.028,0,137.6,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.16,29.78,0,0,72.8,36.167,35.134,37512.5718,1067.5,146653.9335,105.144,14295.636,34.6,40.275,CH4,
4/29/2020,58:47.0,0,14322.67,116.97,0.193,13.23,52.629,0,60.013,22.57,0.586,1.491,1.398,14333,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-10.1,152.98,0.84,0.126,0.025,0.029,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.136,29.78,0,0,72.8,36.196,35.16,37540.332,1067.5,146684.8968,105.173,14298.626,34.6,40.275,CH4,
4/29/2020,58:50.0,0,14325.66,116.94,0.193,13.22,52.64,0,60.013,22.56,0.586,1.492,1.399,14336,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-7.7,153.03,0.84,0.124,0.025,0.027,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.125,29.78,0,0,72.8,36.163,35.13,37508.301,1067.5,146715.8601,105.202,14301.619,34.6,40.275,CH4,
4/29/2020,58:53.0,0,14328.66,116.97,0.193,13.23,52.651,0,60.013,22.57,0.586,1.491,1.4,14339,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.2,-5.7,153.07,0.84,0.124,0.026,0.026,0,137.6,134,131.2,124.3,119.8,113.5,0,1,0,0,0,69.136,29.78,0,0,72.8,36.16,35.127,37505.0979,1067.5,146747.8911,105.232,14304.613,34.6,40.275,CH4,
4/29/2020,58:56.0,0,14331.66,116.98,0.193,13.24,52.662,0,60.011,22.58,0.586,1.491,1.398,14342,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-4.2,153.11,0.84,0.121,0.026,0.029,0,137.6,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.172,29.78,0,0,72.79,36.15,35.117,37494.4209,1067.5,146778.8544,105.261,14307.607,34.6,40.275,CH4,
4/29/2020,58:59.0,0,14334.66,117,0.193,13.24,52.673,0,60.013,22.58,0.586,1.492,1.398,14345,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-3.2,153.15,0.83,0.12,0.027,0.027,0,137.6,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.154,29.78,0,0,72.79,36.157,35.124,37501.8948,1067.5,146809.8177,105.29,14310.599,34.6,40.275,CH4,
4/29/2020,59:02.0,0,14337.66,117.02,0.193,13.25,52.684,0,60.012,22.59,0.586,1.49,1.399,14348,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-0.9,153.19,0.84,0.126,0.028,0.026,0,137.6,134,131.3,124.3,119.6,113.8,0,1,0,0,0,69.16,29.78,0,0,72.79,36.157,35.124,37501.8948,1067.5,146840.781,105.319,14313.591,34.6,40.275,CH4,
4/29/2020,59:05.0,0,14340.67,116.9,0.193,13.21,52.695,0,60.01,22.54,0.586,1.491,1.398,14351,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-0.5,153.23,0.84,0.124,0.027,0.027,0,137.6,134,131.2,124.2,119.6,113.9,0,1,0,0,0,69.178,29.78,0,0,72.79,36.16,35.127,37505.0979,1067.5,146871.7443,105.348,14316.587,34.6,40.275,CH4,
4/29/2020,59:08.0,0,14343.66,116.96,0.193,13.23,52.706,0,60.008,22.57,0.586,1.49,1.399,14354,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-1.5,153.28,0.84,0.123,0.027,0.025,0,137.6,134,131.2,124.3,119.7,114,0,1,0,0,0,69.194,29.78,0,0,72.79,36.147,35.114,37491.2178,1067.5,146902.7076,105.377,14319.58,34.6,40.275,CH4,
4/29/2020,59:11.0,0,14346.66,116.98,0.193,13.24,52.717,0,60.009,22.58,0.586,1.49,1.399,14357,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-2.4,153.32,0.84,0.12,0.026,0.025,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.154,29.78,0,0,72.79,36.19,35.154,37533.9258,1067.5,146934.7386,105.407,14322.58,34.6,40.275,CH4,
4/29/2020,59:14.0,0,14349.67,116.99,0.193,13.24,52.728,0,60.005,22.58,0.586,1.491,1.398,14360,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-2.8,153.36,0.84,0.121,0.028,0.027,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.178,29.78,0,0,72.79,36.17,35.137,37515.7749,1067.5,146965.7019,105.436,14325.566,34.6,40.275,CH4,
4/29/2020,59:17.0,0,14352.66,117.01,0.193,13.24,52.739,0,60.004,22.59,0.586,1.491,1.399,14363,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-2.1,153.41,0.84,0.126,0.027,0.025,-0.001,137.5,134.1,131.2,124.2,119.9,114.2,0,1,0,0,0,69.16,29.78,0,0,72.79,36.17,35.137,37515.7749,1067.5,146996.6652,105.465,14328.56,34.6,40.275,CH4,
4/29/2020,59:20.0,0,14355.66,116.97,0.193,13.23,52.75,0,60.005,22.57,0.586,1.491,1.399,14366,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-3,153.45,0.84,0.124,0.027,0.025,0,137.5,134.1,131.2,124.2,119.8,113.8,0,1,0,0,0,69.217,29.79,0,0,72.79,36.22,35.183,37564.8891,1067.5,147027.6285,105.494,14331.551,34.6,40.275,CH4,
4/29/2020,59:23.0,0,14358.66,116.95,0.193,13.23,52.762,0,60.006,22.56,0.586,1.491,1.398,14369,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.5,139.2,-3.5,153.49,0.84,0.122,0.026,0.025,0,137.6,134,131.2,124.3,119.8,114,0,1,0,0,0,69.178,29.78,0,0,72.79,36.16,35.13,37508.301,1067.5,147059.6595,105.524,14334.557,34.6,40.275,CH4,
4/29/2020,59:26.0,0,14361.68,116.96,0.193,13.23,52.773,0,60.01,22.57,0.586,1.488,1.398,14372,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-4.2,153.53,0.84,0.121,0.026,0.025,0,137.6,134,131.3,124.3,119.7,113.8,0,1,0,0,0,69.183,29.78,0,0,72.79,36.173,35.14,37518.978,1067.5,147090.6228,105.553,14337.538,34.6,40.275,CH4,
4/29/2020,59:29.0,0,14364.66,116.91,0.193,13.22,52.784,0,60.009,22.55,0.586,1.489,1.398,14375,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-4.9,153.57,0.84,0.127,0.028,0.026,0,137.5,134,131.3,124.3,119.7,113.7,0,1,0,0,0,69.165,29.78,0,0,72.79,36.17,35.14,37518.978,1067.5,147121.5861,105.582,14340.528,34.6,40.275,CH4,
4/29/2020,59:32.0,0,14367.66,116.91,0.193,13.22,52.795,0,60.007,22.55,0.586,1.49,1.398,14378,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-6.2,153.61,0.84,0.126,0.028,0.026,0,137.5,134,131.3,124.3,119.7,113.8,0,1,0,0,0,69.194,29.78,0,0,72.79,36.19,35.157,37537.1289,1067.5,147152.5494,105.611,14343.523,34.6,40.275,CH4,
4/29/2020,59:35.0,0,14370.66,116.87,0.193,13.21,52.806,0,60.008,22.53,0.586,1.489,1.398,14381,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.3,-7.3,153.65,0.84,0.125,0.027,0.024,0,137.5,134.1,131.3,124.3,119.6,113.6,0,1,0,0,0,69.23,29.79,0,0,72.79,36.19,35.157,37537.1289,1067.5,147184.5804,105.641,14346.517,34.6,40.275,CH4,
4/29/2020,59:38.0,0,14373.66,116.94,0.193,13.22,52.817,0,60.008,22.56,0.586,1.488,1.399,14384,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-9.7,153.69,0.84,0.124,0.027,0.024,0,137.5,134.1,131.3,124.3,119.7,113.7,0,1,0,0,0,69.206,29.78,0,0,72.79,36.18,35.147,37526.4519,1067.5,147214.476,105.669,14349.51,34.6,40.275,CH4,
4/29/2020,59:41.0,0,14376.66,116.91,0.193,13.22,52.828,0,60.006,22.55,0.586,1.491,1.398,14387,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-11,153.75,0.84,0.122,0.026,0.026,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.246,29.78,0,0,72.79,36.19,35.157,37537.1289,1067.5,147246.507,105.699,14352.503,34.6,40.275,CH4,
4/29/2020,59:44.0,0,14379.66,116.93,0.193,13.22,52.839,0,60.004,22.56,0.586,1.491,1.398,14390,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-11.5,153.79,0.84,0.127,0.027,0.026,0,137.5,134,131.2,124.3,119.8,113.6,0,1,0,0,0,69.241,29.78,0,0,72.79,36.21,35.177,37558.4829,1067.5,147277.4703,105.728,14355.498,34.6,40.275,CH4,
4/29/2020,59:47.0,0,14382.67,116.95,0.193,13.23,52.85,0,60.005,22.57,0.586,1.49,1.398,14393,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.3,-12.5,153.83,0.85,0.125,0.027,0.025,0,137.5,134,131.2,124.3,119.6,113.9,0,1,0,0,0,69.224,29.78,0,0,72.79,36.19,35.157,37537.1289,1067.5,147308.4336,105.757,14358.49,34.6,40.275,CH4,
4/29/2020,59:50.0,0,14385.66,116.91,0.193,13.22,52.861,0,60.004,22.55,0.586,1.49,1.399,14396,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-14,153.87,0.83,0.124,0.026,0.025,0,137.5,134.1,131.2,124.3,119.5,114.3,0,1,0,0,0,69.224,29.78,0,0,72.79,36.167,35.134,37512.5718,1067.5,147339.3969,105.786,14361.481,34.6,40.275,CH4,
4/29/2020,59:53.0,0,14388.66,116.93,0.193,13.22,52.872,0,60.004,22.55,0.586,1.489,1.398,14399,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.5,139.2,-14.7,153.91,0.84,0.123,0.025,0.025,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.206,29.78,0,0,72.79,36.16,35.127,37505.0979,1067.5,147371.4279,105.816,14364.48,34.6,40.275,CH4,
4/29/2020,59:56.0,0,14391.67,116.92,0.193,13.22,52.883,0,60.005,22.55,0.586,1.493,1.399,14402,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.3,139.1,-16.2,153.95,0.85,0.123,0.025,0.025,0,137.6,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.212,29.78,0,0,72.79,36.173,35.14,37518.978,1067.5,147402.3912,105.845,14367.467,34.6,40.275,CH4,
4/29/2020,59:59.0,0,14394.66,116.93,0.193,13.22,52.894,0,60.005,22.55,0.586,1.492,1.398,14405,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-16.4,153.99,0.84,0.127,0.026,0.027,0,137.4,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.212,29.78,0,0,72.79,36.183,35.15,37529.655,1067.5,147433.3545,105.874,14370.465,34.6,40.275,CH4,
4/29/2020,00:02.0,0,14397.67,116.96,0.193,13.23,52.905,0,60.002,22.57,0.586,1.492,1.399,14408,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.3,-17.1,154.03,0.83,0.127,0.026,0.028,0,137.4,134,131.2,124.2,119.8,114.3,0,1,0,0,0,69.206,29.78,0,0,72.79,36.173,35.144,37523.2488,1067.5,147464.3178,105.903,14373.453,34.6,40.275,CH4,
4/29/2020,00:05.0,0,14400.66,116.96,0.193,13.23,52.916,0,60.002,22.57,0.586,1.49,1.398,14411,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.3,139.3,-17.8,154.07,0.84,0.126,0.026,0.026,0,137.4,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,69.217,29.78,0,0,72.79,36.163,35.13,37508.301,1067.5,147496.3488,105.933,14376.448,34.6,40.275,CH4,
4/29/2020,00:08.0,0,14403.66,116.93,0.193,13.22,52.927,0,59.999,22.56,0.586,1.491,1.398,14414,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.2,70.3,139.2,-16.5,154.13,0.84,0.124,0.026,0.026,0,137.5,134.1,131.3,124.3,119.9,114.3,0,1,0,0,0,69.246,29.78,0,0,72.79,36.17,35.137,37515.7749,1067.5,147527.3121,105.962,14379.438,34.6,40.275,CH4,
4/29/2020,00:11.0,0,14406.66,116.84,0.193,13.2,52.938,0,59.998,22.52,0.586,1.493,1.399,14417,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-16.9,154.17,0.85,0.122,0.025,0.026,-0.001,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.264,29.78,0,0,72.79,36.177,35.144,37523.2488,1067.5,147558.2754,105.991,14382.433,34.6,40.275,CH4,
4/29/2020,00:14.0,0,14409.66,116.83,0.193,13.2,52.949,0,60.003,22.51,0.586,1.489,1.399,14420,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-16.1,154.21,0.84,0.121,0.026,0.026,0,137.5,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,69.287,29.78,0,0,72.79,36.18,35.147,37526.4519,1067.5,147589.2387,106.02,14385.428,34.6,40.275,CH4,
4/29/2020,00:17.0,0,14412.66,116.91,0.193,13.22,52.96,0,60,22.55,0.586,1.49,1.399,14423,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-16.2,154.25,0.84,0.127,0.026,0.027,0,137.5,134.1,131.2,124.4,119.8,114.4,0,1,0,0,0,69.316,29.78,0,0,72.79,36.18,35.147,37526.4519,1067.5,147620.202,106.049,14388.422,34.6,40.275,CH4,
4/29/2020,00:20.0,0,14415.66,116.91,0.193,13.22,52.971,0,60.001,22.55,0.586,1.49,1.398,14426,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-16.7,154.29,0.84,0.124,0.026,0.026,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.293,29.78,0,0,72.79,36.173,35.14,37518.978,1067.5,147652.233,106.079,14391.411,34.6,40.275,CH4,
4/29/2020,00:23.0,0,14418.66,116.94,0.193,13.22,52.982,0,60.002,22.56,0.586,1.491,1.399,14429,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-16.2,154.33,0.84,0.124,0.025,0.025,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.282,29.78,0,0,72.79,36.17,35.14,37518.978,1067.5,147683.1963,106.108,14394.406,34.6,40.275,CH4,
4/29/2020,00:26.0,0,14421.66,116.89,0.193,13.21,52.993,0,60.002,22.54,0.586,1.492,1.398,14432,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139.1,-16.2,154.37,0.84,0.123,0.026,0.025,0,137.4,134,131.2,124.1,119.7,113.9,0,1,0,0,0,69.264,29.78,0,0,72.79,36.177,35.144,37523.2488,1067.5,147714.1596,106.137,14397.397,34.6,40.275,CH4,
4/29/2020,00:29.0,0,14424.66,116.94,0.193,13.22,53.004,0,60.002,22.56,0.586,1.49,1.399,14435,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.1,-17,154.41,0.84,0.128,0.027,0.026,0,137.6,134,131.3,124.2,119.8,114,0,1,0,0,0,69.298,29.78,0,0,72.79,36.173,35.14,37518.978,1067.5,147745.1229,106.166,14400.394,34.6,40.275,CH4,
4/29/2020,00:32.0,0,14427.66,116.89,0.193,13.21,53.015,0,59.999,22.54,0.586,1.49,1.398,14438,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-16.3,154.45,0.84,0.126,0.026,0.025,-0.001,137.6,134,131.2,124.3,119.6,114.1,0,1,0,0,0,69.293,29.78,0,0,72.79,36.163,35.134,37512.5718,1067.5,147777.1539,106.196,14403.386,34.6,40.275,CH4,
4/29/2020,00:35.0,0,14430.66,116.93,0.193,13.22,53.026,0,59.998,22.56,0.586,1.489,1.399,14441,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.3,139.1,-15.8,154.49,0.84,0.124,0.025,0.027,0,137.6,134.1,131.2,124.3,119.5,114,0,1,0,0,0,69.311,29.78,0,0,72.79,36.187,35.154,37533.9258,1067.5,147808.1172,106.225,14406.381,34.6,40.275,CH4,
4/29/2020,00:38.0,0,14433.66,116.91,0.193,13.22,53.037,0,59.997,22.55,0.586,1.489,1.397,14444,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-15.2,154.55,0.84,0.124,0.026,0.025,0,137.6,134.1,131.2,124.3,119.7,113.6,0,1,0,0,0,69.287,29.78,0,0,72.79,36.16,35.127,37505.0979,1067.5,147839.0805,106.254,14409.372,34.6,40.275,CH4,
4/29/2020,00:41.0,0,14436.66,116.86,0.193,13.2,53.048,0,59.996,22.53,0.586,1.491,1.398,14447,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.5,139.2,-13.7,154.59,0.83,0.122,0.025,0.025,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.298,29.78,0,0,72.79,36.173,35.14,37518.978,1067.5,147870.0438,106.283,14412.366,34.6,40.275,CH4,
4/29/2020,00:44.0,0,14439.67,116.91,0.193,13.22,53.059,0,59.996,22.55,0.586,1.489,1.398,14450,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.2,70.4,139.1,-12,154.63,0.83,0.127,0.027,0.025,0,137.6,134.1,131.2,124.3,119.8,114.6,0,1,0,0,0,69.298,29.78,0,0,72.79,36.18,35.147,37526.4519,1067.5,147902.0748,106.313,14415.359,34.6,40.275,CH4,
4/29/2020,00:47.0,0,14442.66,116.91,0.193,13.22,53.07,0,59.993,22.55,0.586,1.494,1.397,14453,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-10.7,154.67,0.84,0.125,0.027,0.025,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.282,29.78,0,0,72.79,36.183,35.15,37529.655,1067.5,147933.0381,106.342,14418.352,34.6,40.275,CH4,
4/29/2020,00:50.0,0,14445.66,116.94,0.193,13.23,53.081,0,59.991,22.57,0.586,1.491,1.399,14456,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.3,-7.4,154.71,0.84,0.125,0.027,0.025,0,137.6,134.1,131.2,124.2,119.8,113.9,0,1,0,0,0,69.368,29.78,0,0,72.79,36.213,35.18,37561.686,1067.5,147964.0014,106.371,14421.347,34.6,40.275,CH4,
4/29/2020,00:53.0,0,14448.66,116.98,0.193,13.24,53.092,0,59.989,22.58,0.586,1.488,1.399,14459,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-6.4,154.75,0.84,0.122,0.026,0.025,0,137.6,134.1,131.2,124.2,119.8,114.1,0,1,0,0,0,69.358,29.78,0,0,72.79,36.203,35.17,37551.009,1067.5,147994.9647,106.4,14424.338,34.6,40.275,CH4,
4/29/2020,00:56.0,0,14451.66,116.92,0.193,13.22,53.103,0,59.988,22.56,0.586,1.489,1.399,14462,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-4.4,154.79,0.85,0.12,0.027,0.025,0,137.6,134,131.2,124.3,119.9,114,0,1,0,0,0,69.322,29.78,0,0,72.79,36.196,35.167,37547.8059,1067.5,148025.928,106.429,14427.33,34.6,40.275,CH4,
4/29/2020,00:59.0,0,14454.66,116.93,0.193,13.22,53.114,0,59.99,22.56,0.586,1.489,1.398,14465,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-3,154.83,0.84,0.125,0.028,0.023,0,137.6,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.311,29.78,0,0,72.79,36.19,35.157,37537.1289,1067.5,148057.959,106.459,14430.327,34.6,40.275,CH4,
4/29/2020,01:02.0,0,14457.66,116.89,0.193,13.21,53.125,0,59.99,22.54,0.586,1.49,1.397,14468,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.5,139.2,-2.5,154.87,0.84,0.125,0.027,0.025,-0.001,137.6,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.334,29.78,0,0,72.79,36.17,35.137,37515.7749,1067.5,148088.9223,106.488,14433.315,34.6,40.275,CH4,
4/29/2020,01:05.0,0,14460.66,116.95,0.193,13.23,53.136,0,59.988,22.57,0.586,1.493,1.398,14471,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.5,139.2,-1.6,154.92,0.84,0.123,0.027,0.024,0,137.6,134,131.2,124.3,119.8,114.4,0,1,0,0,0,69.287,29.78,0,0,72.79,36.177,35.147,37526.4519,1067.5,148119.8856,106.517,14436.313,34.6,40.275,CH4,
4/29/2020,01:08.0,0,14463.66,116.98,0.193,13.24,53.147,0,59.991,22.58,0.586,1.491,1.398,14474,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-1.2,154.96,0.85,0.122,0.026,0.025,0,137.6,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.305,29.78,0,0,72.79,36.19,35.16,37540.332,1067.5,148150.8489,106.546,14439.304,34.6,40.275,CH4,
4/29/2020,01:11.0,0,14466.66,116.9,0.193,13.22,53.158,0,59.994,22.55,0.586,1.49,1.398,14477,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-2.8,155,0.84,0.12,0.027,0.027,-0.001,137.6,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.298,29.78,0,0,72.79,36.21,35.177,37558.4829,1067.5,148182.8799,106.576,14442.297,34.6,40.275,CH4,
4/29/2020,01:14.0,0,14469.66,116.92,0.193,13.22,53.169,0,59.996,22.56,0.586,1.489,1.399,14480,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-3.6,155.05,0.83,0.121,0.027,0.026,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.264,29.78,0,0,72.79,36.203,35.17,37551.009,1067.5,148213.8432,106.605,14445.292,34.6,40.275,CH4,
4/29/2020,01:17.0,0,14472.67,116.89,0.193,13.21,53.18,0,59.997,22.54,0.586,1.489,1.398,14483,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-4,155.09,0.84,0.125,0.026,0.026,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.264,29.78,0,0,72.79,36.226,35.19,37572.363,1067.5,148244.8065,106.634,14448.287,34.6,40.275,CH4,
4/29/2020,01:20.0,0,14475.66,116.93,0.193,13.22,53.191,0,60.003,22.56,0.586,1.49,1.398,14486,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-4.1,155.13,0.84,0.125,0.026,0.025,0,137.5,134,131.1,124.3,119.6,113.9,0,1,0,0,0,69.259,29.78,0,0,72.79,36.187,35.154,37533.9258,1067.5,148276.8375,106.664,14451.286,34.6,40.275,CH4,
4/29/2020,01:23.0,0,14478.67,116.9,0.193,13.21,53.202,0,60.006,22.54,0.586,1.489,1.398,14489,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-3.6,155.17,0.84,0.122,0.025,0.027,0,137.5,134,131.2,124.2,119.5,114.1,0,1,0,0,0,69.253,29.78,0,0,72.79,36.18,35.147,37526.4519,1067.5,148307.8008,106.693,14454.273,34.6,40.275,CH4,
4/29/2020,01:26.0,0,14481.67,116.96,0.193,13.23,53.213,0,60.007,22.57,0.586,1.49,1.399,14492,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-2.5,155.21,0.84,0.121,0.026,0.027,0,137.5,134,131.2,124.3,119.5,114.2,0,1,0,0,0,69.264,29.78,0,0,72.79,36.147,35.114,37491.2178,1067.5,148338.7641,106.722,14457.268,34.6,40.275,CH4,
4/29/2020,01:29.0,0,14484.67,116.96,0.193,13.23,53.224,0,60.008,22.57,0.586,1.489,1.398,14495,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.5,139.2,-2.7,155.26,0.84,0.127,0.028,0.026,0,137.5,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.264,29.78,0,0,72.79,36.167,35.134,37512.5718,1067.5,148369.7274,106.751,14460.26,34.6,40.275,CH4,
4/29/2020,01:32.0,0,14487.66,116.9,0.193,13.21,53.235,0,60.008,22.54,0.586,1.491,1.399,14498,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-0.9,155.3,0.84,0.125,0.027,0.027,0,137.5,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.293,29.78,0,0,72.79,36.206,35.173,37554.2121,1067.5,148400.6907,106.78,14463.254,34.6,40.275,CH4,
4/29/2020,01:35.0,0,14490.67,116.93,0.193,13.22,53.246,0,60.011,22.56,0.586,1.491,1.398,14501,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-1.1,155.34,0.84,0.124,0.027,0.025,0,137.5,134.1,131.2,124.3,119.5,113.8,0,1,0,0,0,69.322,29.78,0,0,72.79,36.183,35.15,37529.655,1067.5,148431.654,106.809,14466.246,34.6,40.275,CH4,
4/29/2020,01:38.0,0,14493.66,116.96,0.193,13.23,53.257,0,60.013,22.57,0.586,1.491,1.4,14504,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-1.5,155.38,0.84,0.122,0.027,0.024,0,137.5,134.1,131.2,124.3,119.5,114,0,1,0,0,0,69.311,29.78,0,0,72.79,36.16,35.127,37505.0979,1067.5,148463.685,106.839,14469.238,34.6,40.275,CH4,
4/29/2020,01:41.0,0,14496.67,116.97,0.193,13.23,53.268,0,60.015,22.57,0.586,1.489,1.399,14507,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-2.6,155.42,0.84,0.121,0.027,0.027,0,137.6,134.1,131.2,124.3,119.6,114.2,0,1,0,0,0,69.246,29.78,0,0,72.79,36.177,35.144,37523.2488,1067.5,148494.6483,106.868,14472.23,34.6,40.275,CH4,
4/29/2020,01:44.0,0,14499.66,116.86,0.193,13.2,53.279,0,60.017,22.52,0.586,1.49,1.399,14510,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-4,155.46,0.84,0.126,0.027,0.025,0,137.6,134.1,131.2,124.4,119.7,114.1,0,1,0,0,0,69.282,29.78,0,0,72.79,36.19,35.157,37537.1289,1067.5,148525.6116,106.897,14475.226,34.6,40.275,CH4,
4/29/2020,01:47.0,0,14502.66,116.89,0.193,13.21,53.29,0,60.018,22.53,0.586,1.489,1.398,14513,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-5.6,155.5,0.84,0.125,0.027,0.025,0,137.6,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.287,29.78,0,0,72.79,36.17,35.14,37518.978,1067.5,148556.5749,106.926,14478.214,34.6,40.275,CH4,
