FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,01:50.0,0,14505.66,116.9,0.193,13.21,53.301,0,60.019,22.54,0.586,1.49,1.398,14516,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.1,-10.1,155.55,0.84,0.126,0.027,0.023,0,137.6,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,69.305,29.78,0,0,72.79,36.163,35.134,37512.5718,1067.5,148588.6059,106.956,14481.213,34.6,40.275,CH4,
4/29/2020,01:53.0,0,14508.66,116.9,0.193,13.21,53.312,0,60.018,22.54,0.586,1.492,1.398,14519,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-14.4,155.59,0.84,0.124,0.026,0.026,-0.001,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.363,29.78,0,0,72.79,36.2,35.167,37547.8059,1067.5,148619.5692,106.985,14484.204,34.6,40.275,CH4,
4/29/2020,01:56.0,0,14511.66,116.9,0.193,13.21,53.323,0,60.023,22.54,0.586,1.492,1.399,14522,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-18.5,155.63,0.84,0.123,0.025,0.026,0,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.269,29.78,0,0,72.79,36.196,35.163,37543.5351,1067.5,148650.5325,107.014,14487.195,34.6,40.275,CH4,
4/29/2020,01:59.0,0,14514.66,116.91,0.193,13.21,53.334,0,60.022,22.54,0.586,1.489,1.399,14525,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-22.4,155.68,0.84,0.122,0.025,0.026,0,137.5,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.282,29.78,0,0,72.79,36.196,35.163,37543.5351,1067.5,148681.4958,107.043,14490.189,34.6,40.275,CH4,
4/29/2020,02:02.0,0,14517.66,116.84,0.193,13.2,53.345,0,60.02,22.51,0.586,1.49,1.399,14528,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-25.6,155.72,0.84,0.128,0.025,0.025,0,137.5,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.264,29.78,0,0,72.79,36.163,35.13,37508.301,1067.5,148713.5268,107.073,14493.188,34.6,40.275,CH4,
4/29/2020,02:05.0,0,14520.67,116.9,0.193,13.21,53.356,0,60.017,22.54,0.586,1.489,1.399,14531,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-26.7,155.76,0.84,0.128,0.024,0.029,0,137.5,134,131.2,124.2,119.7,113.9,0,1,0,0,0,69.253,29.78,0,0,72.79,36.206,35.173,37554.2121,1067.5,148744.4901,107.102,14496.177,34.6,40.275,CH4,
4/29/2020,02:08.0,0,14523.66,116.89,0.193,13.21,53.367,0,60.016,22.54,0.586,1.489,1.399,14534,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-24.4,155.8,0.84,0.125,0.023,0.028,0,137.5,134.1,131.2,124.3,120,114,0,1,0,0,0,69.212,29.78,0,0,72.79,36.187,35.154,37533.9258,1067.5,148775.4534,107.131,14499.172,34.6,40.275,CH4,
4/29/2020,02:11.0,0,14526.66,116.9,0.193,13.21,53.378,0,60.016,22.54,0.586,1.489,1.399,14537,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-24.2,155.84,0.83,0.124,0.024,0.03,0,137.5,134.1,131.2,124.3,119.9,113.9,0,1,0,0,0,69.224,29.78,0,0,72.79,36.19,35.157,37537.1289,1067.5,148806.4167,107.16,14502.16,34.6,40.275,CH4,
4/29/2020,02:14.0,0,14529.66,116.92,0.193,13.22,53.389,0,60.017,22.55,0.586,1.491,1.398,14540,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-21.7,155.88,0.85,0.124,0.024,0.029,0.001,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.23,29.78,0,0,72.79,36.17,35.137,37515.7749,1067.5,148837.38,107.189,14505.161,34.6,40.275,CH4,
4/29/2020,02:17.0,0,14532.67,116.95,0.193,13.23,53.4,0,60.02,22.56,0.586,1.492,1.399,14543,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.3,139.1,-17.8,155.92,0.84,0.128,0.024,0.027,0,137.5,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.23,29.78,0,0,72.79,36.177,35.144,37523.2488,1067.5,148869.411,107.219,14508.153,34.6,40.275,CH4,
4/29/2020,02:20.0,0,14535.67,116.98,0.193,13.23,53.411,0,60.022,22.57,0.586,1.49,1.399,14546,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-13.7,155.96,0.84,0.125,0.025,0.025,0,137.5,134,131.2,124.2,119.5,114.4,0,1,0,0,0,69.206,29.78,0,0,72.79,36.183,35.15,37529.655,1067.5,148900.3743,107.248,14511.145,34.6,40.275,CH4,
4/29/2020,02:23.0,0,14538.66,116.91,0.193,13.22,53.422,0,60.021,22.55,0.586,1.489,1.4,14549,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-9,156,0.84,0.123,0.025,0.03,0,137.5,134.1,131.3,124.3,119.4,114.2,0,1,0,0,0,69.241,29.78,0,0,72.79,36.173,35.14,37518.978,1067.5,148931.3376,107.277,14514.137,34.6,40.275,CH4,
4/29/2020,02:26.0,0,14541.66,116.97,0.193,13.23,53.433,0,60.021,22.57,0.586,1.49,1.4,14552,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-5.2,156.06,0.85,0.122,0.025,0.028,0,137.5,134.1,131.2,124.3,119.5,114.2,0,1,0,0,0,69.201,29.78,0,0,72.79,36.173,35.14,37518.978,1067.5,148962.3009,107.306,14517.134,34.6,40.275,CH4,
4/29/2020,02:29.0,0,14544.66,116.92,0.193,13.22,53.444,0,60.022,22.55,0.586,1.489,1.399,14555,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.2,-3.3,156.1,0.84,0.126,0.027,0.028,0,137.4,134,131.2,124.2,119.7,114.2,0,1,0,0,0,69.224,29.78,0,0,72.79,36.153,35.124,37501.8948,1067.5,148994.3319,107.336,14520.116,34.6,40.275,CH4,
4/29/2020,02:32.0,0,14547.65,116.91,0.193,13.22,53.455,0,60.016,22.55,0.586,1.489,1.398,14558,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-1.2,156.14,0.84,0.125,0.027,0.025,0,137.5,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.287,29.78,0,0,72.79,36.203,35.17,37551.009,1067.5,149025.2952,107.365,14523.118,34.6,40.275,CH4,
4/29/2020,02:35.0,0,14550.66,116.89,0.193,13.21,53.466,0,60.014,22.54,0.586,1.489,1.399,14561,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-0.7,156.18,0.84,0.124,0.027,0.025,0,137.5,134.2,131.2,124.3,119.7,114.1,0,1,0,0,0,69.322,29.78,0,0,72.79,36.163,35.134,37512.5718,1067.5,149056.2585,107.394,14526.11,34.6,40.275,CH4,
4/29/2020,02:38.0,0,14553.66,116.8,0.193,13.19,53.477,0,60.012,22.5,0.586,1.491,1.399,14564,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.3,-3,156.22,0.85,0.123,0.027,0.025,0,137.5,134.1,131.2,124.3,119.6,114.6,0,1,0,0,0,69.322,29.78,0,0,72.79,36.163,35.13,37508.301,1067.5,149087.2218,107.423,14529.104,34.6,40.275,CH4,
4/29/2020,02:41.0,0,14556.66,116.84,0.193,13.2,53.488,0,60.012,22.52,0.586,1.489,1.399,14567,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.5,70.4,139.2,-4.3,156.26,0.83,0.12,0.028,0.025,0,137.6,134.2,131.2,124.3,119.6,114.8,0,1,0,0,0,69.345,29.78,0,0,72.79,36.163,35.13,37508.301,1067.5,149118.1851,107.452,14532.099,34.6,40.275,CH4,
4/29/2020,02:44.0,0,14559.66,116.85,0.193,13.2,53.499,0,60.011,22.52,0.586,1.49,1.399,14570,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.2,-5.5,156.3,0.84,0.126,0.028,0.025,0,137.5,134.1,131.2,124.3,119.6,114.6,0,1,0,0,0,69.334,29.78,0,0,72.79,36.19,35.157,37537.1289,1067.5,149150.2161,107.482,14535.093,34.6,40.275,CH4,
4/29/2020,02:47.0,0,14562.66,116.91,0.193,13.22,53.51,0,60.008,22.55,0.586,1.489,1.399,14573,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-7.3,156.34,0.84,0.125,0.028,0.026,0,137.5,134.1,131.3,124.3,119.6,114.1,0,1,0,0,0,69.34,29.78,0,0,72.79,36.17,35.14,37518.978,1067.5,149181.1794,107.511,14538.091,34.6,40.275,CH4,
4/29/2020,02:50.0,0,14565.67,116.97,0.193,13.23,53.521,0,60.006,22.57,0.586,1.488,1.399,14576,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-7.9,156.38,0.84,0.124,0.027,0.026,0,137.5,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.374,29.78,0,0,72.79,36.167,35.134,37512.5718,1067.5,149212.1427,107.54,14541.079,34.6,40.275,CH4,
4/29/2020,02:53.0,0,14568.66,116.93,0.193,13.23,53.533,0,60.005,22.56,0.586,1.486,1.399,14579,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-9.4,156.44,0.84,0.122,0.026,0.025,0,137.5,134,131.3,124.3,119.6,114.2,0,1,0,0,0,69.403,29.78,0,0,72.79,36.19,35.157,37537.1289,1067.5,149243.106,107.569,14544.07,34.6,40.275,CH4,
4/29/2020,02:56.0,0,14571.66,116.9,0.193,13.22,53.544,0,60.005,22.55,0.586,1.49,1.399,14582,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-10.9,156.48,0.84,0.121,0.027,0.025,0,137.5,134,131.3,124.2,119.7,114.4,0,1,0,0,0,69.403,29.78,0,0,72.79,36.196,35.163,37543.5351,1067.5,149274.0693,107.598,14547.066,34.6,40.275,CH4,
4/29/2020,02:59.0,0,14574.67,116.86,0.193,13.21,53.555,0,60.003,22.53,0.586,1.49,1.398,14585,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-11.3,156.52,0.83,0.121,0.027,0.025,0,137.5,134,131.3,124.3,119.7,114.3,0,1,0,0,0,69.41,29.78,0,0,72.79,36.16,35.127,37505.0979,1067.5,149306.1003,107.628,14550.059,34.6,40.275,CH4,
4/29/2020,03:02.0,0,14577.66,116.84,0.193,13.2,53.566,0,60.003,22.52,0.586,1.491,1.398,14588,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.3,-11.9,156.56,0.84,0.126,0.027,0.025,0,137.6,134.1,131.3,124.3,119.6,114.2,0,1,0,0,0,69.421,29.78,0,0,72.79,36.16,35.127,37505.0979,1067.5,149337.0636,107.657,14553.053,34.6,40.275,CH4,
4/29/2020,03:05.0,0,14580.66,116.86,0.193,13.21,53.577,0,60.002,22.53,0.586,1.489,1.398,14591,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.3,-12.2,156.6,0.84,0.125,0.027,0.025,0,137.6,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.421,29.78,0,0,72.79,36.196,35.163,37543.5351,1067.5,149368.0269,107.686,14556.046,34.6,40.275,CH4,
4/29/2020,03:08.0,0,14583.66,116.82,0.193,13.2,53.588,0,60.002,22.51,0.586,1.491,1.398,14594,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.2,-12.4,156.64,0.84,0.123,0.026,0.025,0,137.6,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.392,29.78,0,0,72.79,36.213,35.177,37558.4829,1067.5,149398.9902,107.715,14559.039,34.6,40.275,CH4,
4/29/2020,03:11.0,0,14586.66,116.88,0.193,13.21,53.599,0,60.002,22.54,0.586,1.489,1.399,14597,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-12.5,156.68,0.84,0.122,0.026,0.024,0,137.6,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.41,29.78,0,0,72.79,36.193,35.16,37540.332,1067.5,149431.0212,107.745,14562.031,34.6,40.275,CH4,
4/29/2020,03:14.0,0,14589.66,116.9,0.193,13.22,53.61,0,60.005,22.55,0.586,1.489,1.399,14600,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-12.9,156.72,0.85,0.127,0.027,0.025,0.001,137.6,134,131.3,124.3,119.7,114.1,0,1,0,0,0,69.421,29.78,0,0,72.79,36.17,35.137,37515.7749,1067.5,149461.9845,107.774,14565.025,34.6,40.275,CH4,
4/29/2020,03:17.0,0,14592.66,116.9,0.193,13.22,53.621,0,60.006,22.54,0.586,1.489,1.399,14603,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.2,-13.5,156.76,0.84,0.126,0.026,0.025,-0.001,137.6,134,131.2,124.2,119.6,113.7,0,1,0,0,0,69.431,29.78,0,0,72.79,36.216,35.18,37561.686,1067.5,149492.9478,107.803,14568.019,34.6,40.275,CH4,
4/29/2020,03:20.0,0,14595.66,116.92,0.193,13.22,53.632,0,60.007,22.56,0.586,1.49,1.399,14606,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.3,-14.8,156.8,0.84,0.124,0.026,0.026,0,137.5,134,131.2,124.1,119.6,114,0,1,0,0,0,69.363,29.78,0,0,72.79,36.18,35.147,37526.4519,1067.5,149523.9111,107.832,14571.013,34.6,40.275,CH4,
4/29/2020,03:23.0,0,14598.66,116.89,0.193,13.21,53.643,0,60.008,22.54,0.586,1.488,1.4,14609,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-16.5,156.86,0.84,0.123,0.025,0.025,0,137.5,134.1,131.2,124.2,119.7,114,0,1,0,0,0,69.358,29.78,0,0,72.79,36.2,35.167,37547.8059,1067.5,149554.8744,107.861,14574.005,34.6,40.275,CH4,
4/29/2020,03:26.0,0,14601.66,116.9,0.193,13.22,53.654,0,60.007,22.55,0.586,1.488,1.398,14612,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-17.1,156.9,0.84,0.122,0.026,0.027,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.397,29.78,0,0,72.79,36.163,35.13,37508.301,1067.5,149586.9054,107.891,14577,34.6,40.275,CH4,
4/29/2020,03:29.0,0,14604.67,116.87,0.193,13.21,53.665,0,60.006,22.53,0.586,1.491,1.399,14615,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-18.3,156.94,0.84,0.128,0.026,0.026,0,137.6,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.316,29.78,0,0,72.79,36.206,35.173,37554.2121,1067.5,149617.8687,107.92,14579.994,34.6,40.275,CH4,
4/29/2020,03:32.0,0,14607.66,116.93,0.193,13.23,53.676,0,60.005,22.56,0.586,1.488,1.399,14618,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-20,156.98,0.84,0.126,0.026,0.025,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.34,29.78,0,0,72.79,36.177,35.14,37518.978,1067.5,149648.832,107.949,14582.993,34.6,40.275,CH4,
4/29/2020,03:35.0,0,14610.67,116.98,0.193,13.24,53.687,0,60.004,22.58,0.586,1.487,1.399,14621,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-20.5,157.02,0.84,0.125,0.025,0.026,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.368,29.78,0,0,72.79,36.177,35.14,37518.978,1067.5,149679.7953,107.978,14585.979,34.6,40.275,CH4,
4/29/2020,03:38.0,0,14613.66,116.93,0.193,13.23,53.698,0,60.004,22.56,0.586,1.489,1.399,14624,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-21.1,157.06,0.85,0.124,0.025,0.025,0,137.5,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.322,29.78,0,0,72.79,36.203,35.163,37543.5351,1067.5,149711.8263,108.008,14588.974,34.6,40.275,CH4,
4/29/2020,03:41.0,0,14616.66,116.95,0.193,13.23,53.709,0,60.005,22.57,0.586,1.49,1.399,14627,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-21.5,157.1,0.84,0.123,0.026,0.027,0,137.6,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.311,29.78,0,0,72.79,36.18,35.144,37523.2488,1067.5,149742.7896,108.037,14591.97,34.6,40.275,CH4,
4/29/2020,03:44.0,0,14619.67,116.88,0.193,13.21,53.72,0,60.002,22.54,0.586,1.489,1.399,14630,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-21.5,157.14,0.84,0.128,0.025,0.025,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.311,29.78,0,0,72.79,36.173,35.14,37518.978,1067.5,149773.7529,108.066,14594.961,34.6,40.275,CH4,
4/29/2020,03:47.0,0,14622.66,116.93,0.193,13.22,53.731,0,60.004,22.56,0.586,1.491,1.398,14633,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.2,-22.4,157.19,0.84,0.127,0.024,0.027,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.293,29.78,0,0,72.79,36.206,35.17,37551.009,1067.5,149805.7839,108.096,14597.953,34.6,40.275,CH4,
4/29/2020,03:50.0,0,14625.67,116.9,0.193,13.22,53.742,0,60.003,22.55,0.586,1.49,1.399,14636,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127,70.3,70.4,139.1,-22.1,157.23,0.83,0.125,0.024,0.025,0,137.6,134.2,131.2,124.3,119.8,114.9,0,1,0,0,0,69.311,29.78,0,0,72.79,36.19,35.154,37533.9258,1067.5,149836.7472,108.125,14600.948,34.6,40.275,CH4,
4/29/2020,03:53.0,0,14628.67,116.92,0.193,13.22,53.753,0,60.002,22.55,0.586,1.488,1.399,14639,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.2,70.4,139.2,-23.1,157.28,0.84,0.124,0.024,0.028,0,137.6,134.2,131.2,124.3,119.7,114.5,0,1,0,0,0,69.327,29.78,0,0,72.79,36.223,35.183,37564.8891,1067.5,149867.7105,108.154,14603.942,34.6,40.275,CH4,
4/29/2020,03:56.0,0,14631.66,116.96,0.193,13.23,53.764,0,60.003,22.57,0.586,1.489,1.398,14642,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.2,-23.2,157.32,0.84,0.122,0.025,0.026,0,137.6,134.2,131.2,124.3,119.7,114.6,0,1,0,0,0,69.379,29.78,0,0,72.79,36.206,35.17,37551.009,1067.5,149898.6738,108.183,14606.935,34.6,40.275,CH4,
4/29/2020,03:59.0,0,14634.66,116.89,0.193,13.21,53.775,0,60.002,22.54,0.586,1.49,1.399,14645,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-23,157.36,0.84,0.128,0.025,0.027,0,137.4,134.2,131.3,124.3,119.7,114.4,0,1,0,0,0,69.35,29.78,0,0,72.79,36.213,35.177,37558.4829,1067.5,149929.6371,108.212,14609.929,34.6,40.275,CH4,
4/29/2020,04:02.0,0,14637.67,116.94,0.193,13.23,53.786,0,60,22.56,0.586,1.49,1.399,14648,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-23.7,157.4,0.84,0.129,0.025,0.026,0,137.5,134.2,131.3,124.3,119.8,114.1,0,1,0,0,0,69.345,29.78,0,0,72.79,36.223,35.183,37564.8891,1067.5,149961.6681,108.242,14612.923,34.6,40.275,CH4,
4/29/2020,04:05.0,0,14640.67,116.87,0.193,13.21,53.797,0,59.997,22.54,0.586,1.49,1.399,14651,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-23.3,157.44,0.84,0.126,0.025,0.028,0,137.5,134.2,131.2,124.3,119.7,114,0,1,0,0,0,69.316,29.78,0,0,72.79,36.19,35.154,37533.9258,1067.5,149992.6314,108.271,14615.917,34.6,40.275,CH4,
4/29/2020,04:08.0,0,14643.67,116.94,0.193,13.23,53.808,0,59.997,22.57,0.586,1.489,1.399,14654,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-21.8,157.48,0.84,0.125,0.025,0.026,0,137.6,134.2,131.3,124.3,119.6,114.3,0,1,0,0,0,69.305,29.78,0,0,72.79,36.2,35.163,37543.5351,1067.5,150023.5947,108.3,14618.91,34.6,40.275,CH4,
4/29/2020,04:11.0,0,14646.66,116.99,0.193,13.24,53.819,0,59.996,22.59,0.586,1.49,1.401,14657,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-21.5,157.52,0.84,0.123,0.026,0.026,0,137.6,134.2,131.3,124.3,119.5,114.4,0,1,0,0,0,69.269,29.78,0,0,72.79,36.173,35.137,37515.7749,1067.5,150054.558,108.329,14621.901,34.6,40.275,CH4,
4/29/2020,04:14.0,0,14649.66,116.96,0.193,13.23,53.83,0,59.999,22.58,0.586,1.49,1.399,14660,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.3,-21.1,157.57,0.83,0.127,0.025,0.027,0,137.6,134.2,131.3,124.3,119.6,114.1,0,1,0,0,0,69.224,29.78,0,0,72.79,36.167,35.13,37508.301,1067.5,150086.589,108.359,14624.896,34.6,40.275,CH4,
4/29/2020,04:17.0,0,14652.66,116.94,0.193,13.23,53.841,0,60.002,22.57,0.586,1.492,1.399,14663,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.3,-19.7,157.61,0.85,0.126,0.025,0.027,0,137.6,134.2,131.3,124.3,119.6,114.1,0,1,0,0,0,69.23,29.78,0,0,72.79,36.206,35.17,37551.009,1067.5,150117.5523,108.388,14627.893,34.6,40.275,CH4,
4/29/2020,04:20.0,0,14655.67,116.88,0.193,13.21,53.852,0,60.005,22.54,0.586,1.49,1.398,14666,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.3,-20.7,157.65,0.84,0.125,0.025,0.027,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.224,29.78,0,0,72.79,36.173,35.134,37512.5718,1067.5,150148.5156,108.417,14630.881,34.6,40.275,CH4,
4/29/2020,04:23.0,0,14658.66,116.91,0.193,13.22,53.863,0,60.006,22.55,0.586,1.49,1.399,14669,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-21.1,157.69,0.83,0.125,0.025,0.027,0,137.6,134.2,131.2,124.3,119.5,114.3,0,1,0,0,0,69.188,29.78,0,0,72.79,36.193,35.157,37537.1289,1067.5,150179.4789,108.446,14633.875,34.6,40.275,CH4,
4/29/2020,04:26.0,0,14661.66,116.93,0.193,13.23,53.874,0,60.006,22.56,0.586,1.489,1.4,14672,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.2,-22,157.73,0.84,0.124,0.025,0.027,0,137.6,134.2,131.2,124.3,119.7,114.5,0,1,0,0,0,69.183,29.78,0,0,72.79,36.163,35.127,37505.0979,1067.5,150211.5099,108.476,14636.869,34.6,40.275,CH4,
4/29/2020,04:29.0,0,14664.66,116.91,0.193,13.22,53.885,0,60.004,22.55,0.586,1.489,1.399,14675,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.2,-22.7,157.78,0.84,0.129,0.025,0.028,0,137.6,134.2,131.2,124.3,119.8,114.2,0,1,0,0,0,69.224,29.78,0,0,72.79,36.183,35.144,37523.2488,1067.5,150242.4732,108.505,14639.864,34.6,40.275,CH4,
4/29/2020,04:32.0,0,14667.67,116.93,0.193,13.23,53.896,0,60,22.56,0.586,1.491,1.399,14678,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-22.8,157.82,0.84,0.128,0.024,0.028,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.253,29.78,0,0,72.79,36.23,35.19,37572.363,1067.5,150273.4365,108.534,14642.854,34.6,40.275,CH4,
4/29/2020,04:35.0,0,14670.66,116.92,0.193,13.22,53.907,0,59.999,22.56,0.586,1.488,1.4,14681,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-23.4,157.86,0.84,0.125,0.024,0.026,0,137.5,134.1,131.2,124.3,119.5,114,0,1,0,0,0,69.259,29.78,0,0,72.78,36.187,35.147,37526.4519,1067.5,150304.3998,108.563,14645.848,34.6,40.275,CH4,
4/29/2020,04:38.0,0,14673.66,116.97,0.193,13.24,53.918,0,59.999,22.58,0.586,1.488,1.399,14684,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.2,-22.9,157.9,0.84,0.125,0.025,0.027,0,137.5,134.1,131.2,124.2,119.5,114,0,1,0,0,0,69.282,29.78,0,0,72.78,36.18,35.144,37523.2488,1067.5,150335.3631,108.592,14648.839,34.6,40.275,CH4,
4/29/2020,04:41.0,0,14676.66,116.99,0.193,13.24,53.929,0,60.001,22.58,0.586,1.49,1.399,14687,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-23,157.94,0.84,0.123,0.024,0.028,0,137.5,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.298,29.78,0,0,72.78,36.203,35.167,37547.8059,1067.5,150367.3941,108.622,14651.834,34.6,40.275,CH4,
4/29/2020,04:44.0,0,14679.66,116.97,0.193,13.24,53.94,0,60,22.58,0.586,1.491,1.4,14690,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-23,157.99,0.84,0.129,0.025,0.028,0,137.5,134.1,131.2,124.3,119.5,113.8,0,1,0,0,0,69.34,29.78,0,0,72.78,36.213,35.173,37554.2121,1067.5,150398.3574,108.651,14654.828,34.6,40.275,CH4,
4/29/2020,04:47.0,0,14682.66,116.94,0.193,13.23,53.951,0,60,22.57,0.586,1.49,1.399,14693,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-23,158.03,0.85,0.127,0.025,0.028,0,137.5,134.1,131.2,124.3,119.5,114,0,1,0,0,0,69.322,29.78,0,0,72.78,36.193,35.154,37533.9258,1067.5,150429.3207,108.68,14657.821,34.6,40.275,CH4,
4/29/2020,04:50.0,0,14685.67,116.75,0.193,13.18,53.962,0,59.999,22.49,0.586,1.495,1.4,14696,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-21.4,158.07,0.84,0.125,0.024,0.025,0,137.6,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.287,29.77,0,0,72.78,36.213,35.173,37554.2121,1067.5,150460.284,108.709,14660.813,34.6,40.275,CH4,
4/29/2020,04:53.0,0,14688.66,116.99,0.193,13.24,53.973,0,59.999,22.59,0.586,1.49,1.399,14699,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-22.2,158.11,0.84,0.124,0.025,0.025,0,137.6,134.1,131.2,124.3,119.4,113.9,0,1,0,0,0,69.246,29.78,0,0,72.78,36.21,35.17,37551.009,1067.5,150492.315,108.739,14663.808,34.6,40.275,CH4,
4/29/2020,04:56.0,0,14691.67,116.99,0.193,13.24,53.984,0,60.002,22.59,0.586,1.492,1.4,14702,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-21.6,158.15,0.85,0.123,0.026,0.028,0,137.6,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.23,29.78,0,0,72.78,36.183,35.144,37523.2488,1067.5,150523.2783,108.768,14666.803,34.6,40.275,CH4,
4/29/2020,04:59.0,0,14694.67,117,0.193,13.24,53.995,0,60.003,22.59,0.586,1.489,1.399,14705,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.3,-21,158.19,0.84,0.127,0.025,0.027,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.212,29.78,0,0,72.78,36.21,35.167,37547.8059,1067.5,150554.2416,108.797,14669.795,34.6,40.275,CH4,
4/29/2020,05:02.0,0,14697.66,117,0.193,13.24,54.006,0,60.006,22.59,0.586,1.49,1.399,14708,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-22.3,158.23,0.84,0.126,0.025,0.027,0,137.6,134.1,131.1,124.3,119.8,113.9,0,1,0,0,0,69.224,29.78,0,0,72.78,36.193,35.154,37533.9258,1067.5,150585.2049,108.826,14672.795,34.6,40.275,CH4,
4/29/2020,05:05.0,0,14700.67,116.92,0.193,13.22,54.017,0,60.008,22.55,0.586,1.489,1.399,14711,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-23.1,158.28,0.83,0.125,0.024,0.026,0,137.5,134.1,131.2,124.4,119.9,114,0,1,0,0,0,69.217,29.78,0,0,72.78,36.183,35.144,37523.2488,1067.5,150617.2359,108.856,14675.781,34.6,40.275,CH4,
4/29/2020,05:08.0,0,14703.67,116.95,0.193,13.23,54.028,0,60.01,22.57,0.586,1.488,1.399,14714,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.1,-23.7,158.32,0.84,0.125,0.024,0.026,0,137.4,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.23,29.77,0,0,72.78,36.187,35.144,37523.2488,1067.5,150648.1992,108.885,14678.773,34.6,40.275,CH4,
4/29/2020,05:11.0,0,14706.66,116.91,0.193,13.22,54.039,0,60.013,22.55,0.586,1.495,1.399,14717,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-25.1,158.37,0.84,0.123,0.024,0.029,-0.001,137.4,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.235,29.77,0,0,72.78,36.203,35.16,37540.332,1067.5,150679.1625,108.914,14681.768,34.6,40.275,CH4,
4/29/2020,05:14.0,0,14709.67,117,0.193,13.24,54.05,0,60.017,22.59,0.586,1.488,1.399,14720,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.3,139.2,-26,158.41,0.84,0.129,0.024,0.029,0,137.4,134.1,131.2,124.2,119.5,113.9,0,1,0,0,0,69.217,29.77,0,0,72.78,36.21,35.17,37551.009,1067.5,150710.1258,108.943,14684.759,34.6,40.275,CH4,
4/29/2020,05:17.0,0,14712.66,117.01,0.193,13.24,54.061,0,60.016,22.59,0.586,1.489,1.399,14723,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.1,70.4,139.3,-25.6,158.45,0.84,0.127,0.023,0.029,0,137.4,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.217,29.77,0,0,72.78,36.19,35.154,37533.9258,1067.5,150741.0891,108.972,14687.754,34.6,40.275,CH4,
4/29/2020,05:20.0,0,14715.67,116.96,0.193,13.23,54.072,0,60.017,22.57,0.586,1.489,1.399,14726,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-24.5,158.49,0.84,0.127,0.023,0.03,0,137.4,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.183,29.77,0,0,72.78,36.19,35.154,37533.9258,1067.5,150773.1201,109.002,14690.746,34.6,40.275,CH4,
4/29/2020,05:23.0,0,14718.66,116.97,0.193,13.23,54.083,0,60.015,22.57,0.586,1.489,1.399,14729,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-22.5,158.53,0.84,0.125,0.023,0.029,0,137.4,134.1,131.2,124.3,119.7,113.9,0,1,0,0,0,69.194,29.77,0,0,72.78,36.216,35.177,37558.4829,1067.5,150804.0834,109.031,14693.738,34.6,40.275,CH4,
4/29/2020,05:26.0,0,14721.66,116.89,0.193,13.21,54.094,0,60.016,22.54,0.586,1.488,1.399,14732,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-20.3,158.57,0.84,0.124,0.024,0.029,0,137.4,134.1,131.1,124.3,119.7,113.8,0,1,0,0,0,69.188,29.77,0,0,72.78,36.206,35.17,37551.009,1067.5,150835.0467,109.06,14696.729,34.6,40.275,CH4,
4/29/2020,05:29.0,0,14724.66,116.98,0.193,13.24,54.106,0,60.016,22.58,0.586,1.488,1.398,14735,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-17.1,158.61,0.84,0.128,0.024,0.028,0,137.4,134.1,131.1,124.3,119.7,113.8,0,1,0,0,0,69.194,29.77,0,0,72.78,36.187,35.147,37526.4519,1067.5,150866.01,109.089,14699.726,34.6,40.275,CH4,
4/29/2020,05:32.0,0,14727.66,116.99,0.193,13.24,54.117,0,60.018,22.58,0.586,1.492,1.399,14738,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-12.8,158.65,0.85,0.126,0.025,0.03,0,137.5,134.2,131.2,124.3,119.7,114,0,1,0,0,0,69.16,29.78,0,0,72.78,36.216,35.177,37558.4829,1067.5,150898.041,109.119,14702.719,34.6,40.275,CH4,
4/29/2020,05:35.0,0,14730.66,116.97,0.193,13.23,54.128,0,60.018,22.57,0.586,1.492,1.399,14741,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-9.4,158.71,0.84,0.124,0.025,0.028,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.154,29.77,0,0,72.78,36.233,35.193,37575.5661,1067.5,150929.0043,109.148,14705.714,34.6,40.275,CH4,
4/29/2020,05:38.0,0,14733.67,116.94,0.193,13.23,54.139,0,60.015,22.56,0.586,1.489,1.399,14744,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-7.1,158.75,0.84,0.122,0.025,0.028,0,137.5,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,69.149,29.77,0,0,72.78,36.213,35.173,37554.2121,1067.5,150959.9676,109.177,14708.706,34.6,40.275,CH4,
4/29/2020,05:41.0,0,14736.66,116.88,0.193,13.21,54.15,0,60.011,22.54,0.586,1.49,1.399,14747,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-4.6,158.79,0.85,0.121,0.025,0.029,0,137.5,134,131.2,124.3,119.6,114.6,0,1,0,0,0,69.154,29.77,0,0,72.78,36.22,35.18,37561.686,1067.5,150991.9986,109.207,14711.702,34.6,40.275,CH4,
4/29/2020,05:44.0,0,14739.67,116.93,0.193,13.22,54.161,0,60.009,22.56,0.586,1.488,1.399,14750,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-3.8,158.83,0.84,0.125,0.026,0.026,0,137.5,134,131.2,124.3,119.6,114.1,0,1,0,0,0,69.142,29.77,0,0,72.78,36.246,35.203,37586.2431,1067.5,151022.9619,109.236,14714.695,34.6,40.275,CH4,
4/29/2020,05:47.0,0,14742.66,116.93,0.193,13.22,54.172,0,60.005,22.56,0.586,1.492,1.399,14753,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-2.8,158.87,0.84,0.124,0.027,0.026,0,137.6,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.149,29.77,0,0,72.78,36.213,35.173,37554.2121,1067.5,151053.9252,109.265,14717.688,34.6,40.275,CH4,
4/29/2020,05:50.0,0,14745.67,116.99,0.193,13.24,54.183,0,60.003,22.59,0.586,1.489,1.399,14756,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-2.3,158.91,0.84,0.123,0.026,0.026,0,137.6,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.12,29.77,0,0,72.78,36.216,35.177,37558.4829,1067.5,151084.8885,109.294,14720.681,34.6,40.275,CH4,
4/29/2020,05:53.0,0,14748.66,117,0.193,13.24,54.194,0,60.002,22.59,0.586,1.49,1.399,14759,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-2.9,158.95,0.84,0.121,0.026,0.028,-0.001,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.131,29.77,0,0,72.78,36.23,35.19,37572.363,1067.5,151115.8518,109.323,14723.676,34.6,40.275,CH4,
4/29/2020,05:56.0,0,14751.66,116.97,0.193,13.24,54.205,0,60.002,22.58,0.586,1.489,1.4,14762,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.1,70.3,139.2,-2,158.99,0.84,0.126,0.027,0.027,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.125,29.77,0,0,72.78,36.243,35.203,37586.2431,1067.5,151147.8828,109.353,14726.668,34.6,40.275,CH4,
4/29/2020,05:59.0,0,14754.67,116.9,0.193,13.22,54.216,0,60.001,22.55,0.586,1.491,1.399,14765,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-2.2,159.03,0.84,0.127,0.027,0.027,0,137.5,134,131.2,124.2,119.6,114.1,0,1,0,0,0,69.12,29.77,0,0,72.78,36.233,35.19,37572.363,1067.5,151178.8461,109.382,14729.664,34.6,40.275,CH4,
4/29/2020,06:02.0,0,14757.67,116.98,0.193,13.24,54.227,0,60.001,22.58,0.586,1.488,1.4,14768,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.6,70.4,139.1,-2.2,159.09,0.84,0.125,0.027,0.025,0,137.5,134,131.2,124.2,119.4,114.1,0,1,0,0,0,69.102,29.77,0,0,72.78,36.226,35.187,37569.1599,1067.5,151209.8094,109.411,14732.651,34.6,40.275,CH4,
4/29/2020,06:05.0,0,14760.66,116.95,0.193,13.23,54.238,0,60.001,22.57,0.586,1.488,1.399,14771,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-2.6,159.13,0.84,0.124,0.027,0.026,0,137.4,134,131.1,124.2,119.5,114.1,0,1,0,0,0,69.125,29.77,0,0,72.78,36.233,35.19,37572.363,1067.5,151240.7727,109.44,14735.647,34.6,40.275,CH4,
4/29/2020,06:08.0,0,14763.66,116.94,0.193,13.23,54.249,0,60,22.57,0.586,1.49,1.399,14774,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-2.9,159.17,0.84,0.121,0.026,0.029,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.12,29.77,0,0,72.78,36.2,35.157,37537.1289,1067.5,151272.8037,109.47,14738.645,34.6,40.275,CH4,
4/29/2020,06:11.0,0,14766.67,116.88,0.193,13.21,54.26,0,59.996,22.54,0.586,1.491,1.399,14777,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-2.8,159.21,0.84,0.121,0.026,0.028,0,137.5,134.2,131.2,124.3,119.8,114,0,1,0,0,0,69.113,29.77,0,0,72.78,36.223,35.183,37564.8891,1067.5,151303.767,109.499,14741.636,34.6,40.275,CH4,
4/29/2020,06:14.0,0,14769.66,116.93,0.193,13.23,54.271,0,59.994,22.56,0.586,1.488,1.399,14780,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-3.7,159.25,0.83,0.126,0.027,0.028,0,137.5,134.1,131.2,124.3,119.6,113.7,0,1,0,0,0,69.136,29.77,0,0,72.78,36.22,35.18,37561.686,1067.5,151334.7303,109.528,14744.629,34.6,40.275,CH4,
4/29/2020,06:17.0,0,14772.66,116.91,0.193,13.22,54.282,0,59.99,22.56,0.586,1.492,1.4,14783,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-4.5,159.29,0.84,0.125,0.026,0.027,0,137.5,134.1,131.2,124.2,119.5,114,0,1,0,0,0,69.102,29.77,0,0,72.78,36.213,35.17,37551.009,1067.5,151366.7613,109.558,14747.626,34.6,40.275,CH4,
4/29/2020,06:20.0,0,14775.67,116.91,0.193,13.22,54.293,0,59.989,22.56,0.586,1.488,1.399,14786,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-6.2,159.33,0.84,0.124,0.026,0.026,0,137.5,134.1,131.2,124.3,119.5,114.1,0,1,0,0,0,69.084,29.77,0,0,72.78,36.22,35.18,37561.686,1067.5,151397.7246,109.587,14750.618,34.6,40.275,CH4,
4/29/2020,06:23.0,0,14778.67,116.95,0.193,13.23,54.304,0,59.99,22.57,0.586,1.492,1.399,14789,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-7.7,159.37,0.84,0.123,0.025,0.029,0,137.5,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.113,29.77,0,0,72.78,36.2,35.16,37540.332,1067.5,151428.6879,109.616,14753.61,34.6,40.275,CH4,
4/29/2020,06:26.0,0,14781.67,116.88,0.193,13.21,54.315,0,59.986,22.54,0.586,1.49,1.399,14792,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-9.8,159.41,0.84,0.122,0.025,0.028,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.097,29.77,0,0,72.78,36.203,35.163,37543.5351,1067.5,151459.6512,109.645,14756.602,34.6,40.275,CH4,
4/29/2020,06:29.0,0,14784.67,116.96,0.193,13.24,54.326,0,59.987,22.58,0.586,1.492,1.399,14795,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-13.1,159.45,0.84,0.129,0.025,0.03,0,137.5,134.1,131.2,124.3,119.5,113.8,0,1,0,0,0,69.12,29.77,0,0,72.78,36.22,35.18,37561.686,1067.5,151490.6145,109.674,14759.602,34.6,40.275,CH4,
4/29/2020,06:32.0,0,14787.67,116.89,0.193,13.22,54.337,0,59.985,22.55,0.586,1.492,1.4,14798,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139.1,-16.8,159.5,0.84,0.127,0.024,0.029,0,137.5,134.1,131.2,124.3,119.5,113.7,0,1,0,0,0,69.149,29.77,0,0,72.78,36.203,35.163,37543.5351,1067.5,151522.6455,109.704,14762.59,34.6,40.275,CH4,
4/29/2020,06:35.0,0,14790.66,116.91,0.193,13.22,54.348,0,59.983,22.56,0.586,1.489,1.399,14801,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-20.1,159.55,0.84,0.126,0.024,0.028,0,137.5,134.1,131.2,124.3,119.5,113.9,0,1,0,0,0,69.136,29.77,0,0,72.78,36.2,35.157,37537.1289,1067.5,151553.6088,109.733,14765.585,34.6,40.275,CH4,
4/29/2020,06:38.0,0,14793.67,116.94,0.193,13.23,54.359,0,59.984,22.57,0.586,1.489,1.398,14804,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-22.8,159.59,0.84,0.125,0.023,0.03,0,137.5,134.1,131.2,124.3,119.4,114,0,1,0,0,0,69.136,29.77,0,0,72.78,36.203,35.163,37543.5351,1067.5,151584.5721,109.762,14768.577,34.6,40.275,CH4,
4/29/2020,06:41.0,0,14796.66,116.9,0.193,13.22,54.37,0,59.984,22.55,0.586,1.493,1.399,14807,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-24.1,159.63,0.84,0.123,0.024,0.03,0,137.5,134.2,131.2,124.3,119.4,114,0,1,0,0,0,69.136,29.77,0,0,72.78,36.203,35.163,37543.5351,1067.5,151615.5354,109.791,14771.571,34.6,40.275,CH4,
4/29/2020,06:44.0,0,14799.67,116.94,0.193,13.23,54.381,0,59.985,22.57,0.586,1.491,1.399,14810,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-25.8,159.67,0.85,0.129,0.024,0.03,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.091,29.77,0,0,72.78,36.213,35.17,37551.009,1067.5,151647.5664,109.821,14774.56,34.6,40.275,CH4,
4/29/2020,06:47.0,0,14802.66,116.84,0.193,13.2,54.392,0,59.985,22.53,0.586,1.49,1.399,14813,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.3,139.1,-25.8,159.71,0.84,0.128,0.024,0.027,0,137.2,134.1,131.2,124.3,119.5,113.9,0,1,0,0,0,69.131,29.77,0,0,72.78,36.213,35.173,37554.2121,1067.5,151678.5297,109.85,14777.556,34.6,40.275,CH4,
4/29/2020,06:50.0,0,14805.67,116.92,0.193,13.23,54.403,0,59.984,22.56,0.586,1.489,1.399,14816,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.3,-24.2,159.75,0.84,0.124,0.024,0.027,0,137.3,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.113,29.77,0,0,72.78,36.187,35.147,37526.4519,1067.5,151709.493,109.879,14780.552,34.6,40.275,CH4,
4/29/2020,06:53.0,0,14808.67,116.95,0.193,13.23,54.414,0,59.984,22.57,0.586,1.49,1.399,14819,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-21.4,159.79,0.84,0.123,0.024,0.027,0,137.4,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.12,29.77,0,0,72.78,36.21,35.17,37551.009,1067.5,151740.4563,109.908,14783.54,34.6,40.275,CH4,
4/29/2020,06:56.0,0,14811.66,116.95,0.193,13.23,54.425,0,59.985,22.57,0.586,1.491,1.399,14822,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-18.1,159.83,0.84,0.122,0.027,0.027,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.079,29.77,0,0,72.78,36.19,35.15,37529.655,1067.5,151772.4873,109.938,14786.534,34.6,40.275,CH4,
4/29/2020,06:59.0,0,14814.66,116.94,0.193,13.23,54.436,0,59.985,22.57,0.586,1.487,1.399,14825,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-14.2,159.88,0.84,0.126,0.026,0.027,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.107,29.77,0,0,72.78,36.183,35.144,37523.2488,1067.5,151803.4506,109.967,14789.529,34.6,40.275,CH4,
4/29/2020,07:02.0,0,14817.66,116.89,0.193,13.22,54.447,0,59.983,22.55,0.586,1.491,1.399,14828,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-10.1,159.92,0.84,0.125,0.027,0.025,0,137.5,134,131.3,124.3,119.6,114.1,0,1,0,0,0,69.061,29.77,0,0,72.78,36.2,35.157,37537.1289,1067.5,151834.4139,109.996,14792.521,34.6,40.275,CH4,
4/29/2020,07:05.0,0,14820.67,116.92,0.193,13.23,54.458,0,59.983,22.57,0.586,1.489,1.4,14831,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-6.2,159.96,0.84,0.123,0.027,0.025,0,137.5,134.1,131.3,124.2,119.8,114.1,0,1,0,0,0,69.044,29.77,0,0,72.77,36.236,35.193,37575.5661,1067.5,151865.3772,110.025,14795.517,34.6,40.275,CH4,
4/29/2020,07:08.0,0,14823.67,116.92,0.193,13.23,54.469,0,59.983,22.56,0.586,1.49,1.399,14834,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-2.7,160,0.84,0.12,0.027,0.026,0,137.5,134.2,131.3,124.3,119.8,114.2,0,1,0,0,0,69.073,29.77,0,0,72.77,36.223,35.18,37561.686,1067.5,151896.3405,110.054,14798.511,34.6,40.275,CH4,
4/29/2020,07:11.0,0,14826.67,116.91,0.193,13.22,54.48,0,59.982,22.56,0.586,1.489,1.399,14837,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-2.4,160.05,0.85,0.126,0.027,0.027,0,137.5,134.1,131.2,124.2,119.7,114.1,0,1,0,0,0,69.068,29.77,0,0,72.77,36.2,35.16,37540.332,1067.5,151928.3715,110.084,14801.504,34.6,40.275,CH4,
4/29/2020,07:14.0,0,14829.66,116.96,0.193,13.24,54.491,0,59.984,22.58,0.586,1.489,1.399,14840,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-1.1,160.09,0.84,0.125,0.027,0.025,0,137.5,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.05,29.77,0,0,72.77,36.19,35.147,37526.4519,1067.5,151959.3348,110.113,14804.496,34.6,40.275,CH4,
4/29/2020,07:17.0,0,14832.67,116.93,0.193,13.23,54.502,0,59.987,22.57,0.586,1.492,1.399,14843,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-3.1,160.13,0.84,0.124,0.026,0.028,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.026,29.77,0,0,72.77,36.2,35.16,37540.332,1067.5,151990.2981,110.142,14807.51,34.6,40.275,CH4,
4/29/2020,07:20.0,0,14835.69,116.97,0.193,13.24,54.513,0,59.99,22.58,0.586,1.49,1.399,14846,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.2,-4.7,160.17,0.84,0.123,0.026,0.025,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.039,29.77,0,0,72.77,36.213,35.17,37551.009,1067.5,152021.2614,110.171,14810.482,34.6,40.275,CH4,
4/29/2020,07:23.0,0,14838.67,116.93,0.193,13.23,54.524,0,59.991,22.57,0.586,1.489,1.399,14849,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-5.9,160.22,0.84,0.122,0.025,0.028,0,137.4,134.1,131.2,124.2,119.8,113.8,0,1,0,0,0,69.032,29.77,0,0,72.77,36.203,35.16,37540.332,1067.5,152053.2924,110.201,14813.478,34.6,40.275,CH4,
4/29/2020,07:26.0,0,14841.67,116.93,0.193,13.23,54.535,0,59.99,22.56,0.586,1.49,1.399,14852,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-7.9,160.26,0.84,0.122,0.026,0.027,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.044,29.77,0,0,72.77,36.183,35.144,37523.2488,1067.5,152084.2557,110.23,14816.469,34.6,40.275,CH4,
4/29/2020,07:29.0,0,14844.66,116.93,0.193,13.23,54.546,0,59.993,22.56,0.586,1.492,1.399,14855,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.3,-9.9,160.3,0.84,0.127,0.025,0.026,0,137.5,134.1,131.2,124.3,119.6,113.8,0,1,0,0,0,69.016,29.77,0,0,72.77,36.196,35.157,37537.1289,1067.5,152115.219,110.259,14819.465,34.6,40.275,CH4,
4/29/2020,07:32.0,0,14847.67,116.89,0.193,13.22,54.557,0,59.994,22.55,0.586,1.489,1.4,14858,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.3,-10.9,160.34,0.84,0.126,0.025,0.027,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.032,29.77,0,0,72.77,36.203,35.163,37543.5351,1067.5,152147.25,110.289,14822.459,34.6,40.275,CH4,
4/29/2020,07:35.0,0,14850.67,116.99,0.193,13.24,54.568,0,59.999,22.59,0.586,1.491,1.4,14861,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.2,-12.6,160.38,0.84,0.124,0.024,0.026,0,137.5,134,131.1,124.2,119.7,113.9,0,1,0,0,0,69.021,29.77,0,0,72.77,36.193,35.154,37533.9258,1067.5,152178.2133,110.318,14825.452,34.6,40.275,CH4,
4/29/2020,07:38.0,0,14853.67,116.96,0.193,13.23,54.579,0,60.005,22.57,0.586,1.49,1.4,14864,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-12.2,160.42,0.84,0.123,0.024,0.03,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.061,29.77,0,0,72.77,36.21,35.17,37551.009,1067.5,152209.1766,110.347,14828.445,34.6,40.275,CH4,
4/29/2020,07:41.0,0,14856.67,117.01,0.193,13.25,54.59,0,60.012,22.6,0.586,1.488,1.4,14867,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.2,-10.9,160.46,0.84,0.122,0.024,0.03,0,137.6,134.1,131.3,124.4,119.7,114,0,1,0,0,0,69.073,29.77,0,0,72.77,36.223,35.18,37561.686,1067.5,152240.1399,110.376,14831.437,34.6,40.275,CH4,
4/29/2020,07:44.0,0,14859.67,117.04,0.193,13.25,54.601,0,60.017,22.6,0.586,1.49,1.4,14870,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.5,139.2,-8.9,160.5,0.84,0.126,0.026,0.03,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.05,29.77,0,0,72.77,36.2,35.157,37537.1289,1067.5,152272.1709,110.406,14834.431,34.6,40.275,CH4,
4/29/2020,07:47.0,0,14862.66,116.98,0.193,13.24,54.613,0,60.021,22.58,0.586,1.49,1.4,14873,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.1,-5.7,160.55,0.84,0.125,0.026,0.027,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.05,29.77,0,0,72.77,36.21,35.167,37547.8059,1067.5,152303.1342,110.435,14837.428,34.6,40.275,CH4,
4/29/2020,07:50.0,0,14865.67,116.94,0.193,13.22,54.624,0,60.022,22.56,0.586,1.491,1.399,14876,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-3.1,160.59,0.84,0.123,0.026,0.026,0,137.5,134.1,131.3,124.3,119.7,113.9,0,1,0,0,0,69.003,29.77,0,0,72.77,36.203,35.16,37540.332,1067.5,152334.0975,110.464,14840.418,34.6,40.275,CH4,
4/29/2020,07:53.0,0,14868.67,116.9,0.193,13.21,54.635,0,60.023,22.54,0.586,1.493,1.399,14879,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-1.3,160.64,0.84,0.121,0.026,0.027,0,137.6,134.1,131.2,124.2,119.5,114.3,0,1,0,0,0,69.016,29.77,0,0,72.77,36.193,35.154,37533.9258,1067.5,152365.0608,110.493,14843.412,34.6,40.275,CH4,
4/29/2020,07:56.0,0,14871.67,116.94,0.193,13.22,54.646,0,60.022,22.56,0.586,1.489,1.4,14882,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-2.2,160.68,0.85,0.12,0.028,0.025,0,137.5,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.05,29.77,0,0,72.76,36.206,35.163,37543.5351,1067.5,152396.0241,110.522,14846.41,34.6,40.275,CH4,
4/29/2020,07:59.0,0,14874.67,116.97,0.193,13.23,54.657,0,60.026,22.57,0.586,1.489,1.399,14885,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-4.2,160.72,0.84,0.125,0.027,0.026,0,137.4,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.055,29.77,0,0,72.76,36.223,35.18,37561.686,1067.5,152428.0551,110.552,14849.401,34.6,40.275,CH4,
4/29/2020,08:02.0,0,14877.67,116.98,0.193,13.23,54.668,0,60.026,22.58,0.586,1.492,1.4,14888,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.3,139.1,-8.7,160.76,0.85,0.124,0.027,0.023,0,137.4,134.1,131.2,124.2,119.9,114,0,1,0,0,0,69.044,29.77,0,0,72.76,36.22,35.177,37558.4829,1067.5,152459.0184,110.581,14852.394,34.6,40.275,CH4,
4/29/2020,08:05.0,0,14880.66,117,0.193,13.24,54.679,0,60.025,22.58,0.586,1.489,1.399,14891,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.3,139.2,-14.6,160.8,0.85,0.124,0.026,0.026,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.061,29.77,0,0,72.76,36.223,35.18,37561.686,1067.5,152489.9817,110.61,14855.385,34.6,40.275,CH4,
4/29/2020,08:08.0,0,14883.67,116.91,0.193,13.22,54.69,0,60.02,22.55,0.586,1.489,1.4,14894,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.6,70.4,139.3,-20.2,160.84,0.84,0.123,0.024,0.025,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.068,29.77,0,0,72.76,36.216,35.173,37554.2121,1067.5,152520.945,110.639,14858.377,34.6,40.275,CH4,
4/29/2020,08:11.0,0,14886.67,116.97,0.193,13.23,54.701,0,60.017,22.57,0.586,1.492,1.401,14897,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-23.6,160.88,0.84,0.122,0.025,0.026,0,137.5,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.073,29.77,0,0,72.76,36.193,35.154,37533.9258,1067.5,152552.976,110.669,14861.37,34.6,40.275,CH4,
4/29/2020,08:14.0,0,14889.67,116.97,0.193,13.23,54.712,0,60.017,22.57,0.586,1.487,1.399,14900,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-25.2,160.94,0.84,0.128,0.025,0.025,0,137.5,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,69.073,29.77,0,0,72.76,36.193,35.154,37533.9258,1067.5,152583.9393,110.698,14864.364,34.6,40.275,CH4,
4/29/2020,08:17.0,0,14892.67,117.01,0.193,13.24,54.723,0,60.017,22.59,0.586,1.489,1.4,14903,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-26.3,160.98,0.85,0.126,0.023,0.03,0,137.5,134.1,131.3,124.2,119.8,114,0,1,0,0,0,69.142,29.77,0,0,72.76,36.23,35.187,37569.1599,1067.5,152614.9026,110.727,14867.357,34.6,40.275,CH4,
