FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,08:20.0,0,14895.67,116.99,0.193,13.24,54.734,0,60.016,22.58,0.586,1.492,1.4,14906,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.2,-25.4,161.02,0.84,0.125,0.023,0.029,0,137.5,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.131,29.77,0,0,72.76,36.226,35.183,37564.8891,1067.5,152645.8659,110.756,14870.351,34.6,40.275,CH4,
4/29/2020,08:23.0,0,14898.67,116.94,0.193,13.22,54.745,0,60.015,22.56,0.586,1.489,1.401,14909,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-24.6,161.06,0.84,0.125,0.023,0.029,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.16,29.77,0,0,72.76,36.183,35.14,37518.978,1067.5,152677.8969,110.786,14873.343,34.6,40.275,CH4,
4/29/2020,08:26.0,0,14901.67,116.98,0.193,13.24,54.756,0,60.014,22.58,0.586,1.49,1.401,14912,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-22.3,161.1,0.85,0.124,0.024,0.029,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.12,29.77,0,0,72.76,36.203,35.16,37540.332,1067.5,152708.8602,110.815,14876.336,34.6,40.275,CH4,
4/29/2020,08:29.0,0,14904.67,116.89,0.193,13.21,54.767,0,60.011,22.54,0.586,1.49,1.4,14915,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-20.7,161.14,0.84,0.129,0.024,0.029,0,137.4,134.1,131.2,124.3,119.5,114.2,0,1,0,0,0,69.097,29.77,0,0,72.76,36.216,35.173,37554.2121,1067.5,152739.8235,110.844,14879.33,34.6,40.275,CH4,
4/29/2020,08:32.0,0,14907.67,116.89,0.193,13.21,54.778,0,60.009,22.54,0.586,1.49,1.4,14918,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-18.8,161.18,0.84,0.127,0.024,0.029,0,137.5,134.1,131.2,124.2,119.4,114.2,0,1,0,0,0,69.113,29.77,0,0,72.76,36.187,35.144,37523.2488,1067.5,152770.7868,110.873,14882.32,34.6,40.275,CH4,
4/29/2020,08:35.0,0,14910.67,116.92,0.193,13.22,54.789,0,60.005,22.55,0.586,1.489,1.399,14921,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.3,-17.1,161.22,0.85,0.124,0.023,0.025,-0.001,137.5,134.1,131.2,124.2,119.4,114,0,1,0,0,0,69.16,29.77,0,0,72.76,36.236,35.193,37575.5661,1067.5,152801.7501,110.902,14885.316,34.6,40.275,CH4,
4/29/2020,08:38.0,0,14913.67,116.96,0.193,13.23,54.8,0,60.003,22.57,0.586,1.49,1.399,14924,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-15.9,161.26,0.84,0.122,0.024,0.028,0,137.5,134.1,131.2,124.2,119.6,114,0,1,0,0,0,69.131,29.77,0,0,72.76,36.193,35.15,37529.655,1067.5,152833.7811,110.932,14888.304,34.6,40.275,CH4,
4/29/2020,08:41.0,0,14916.66,116.99,0.193,13.24,54.811,0,60.003,22.58,0.586,1.49,1.399,14927,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-15,161.3,0.84,0.129,0.025,0.03,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.136,29.77,0,0,72.76,36.203,35.157,37537.1289,1067.5,152864.7444,110.961,14891.299,34.6,40.275,CH4,
4/29/2020,08:44.0,0,14919.66,117,0.193,13.25,54.822,0,60.003,22.59,0.586,1.493,1.399,14930,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-15.2,161.36,0.84,0.127,0.024,0.029,0,137.5,134,131.2,124.2,119.7,114.2,0,1,0,0,0,69.142,29.77,0,0,72.76,36.21,35.167,37547.8059,1067.5,152895.7077,110.99,14894.294,34.6,40.275,CH4,
4/29/2020,08:47.0,0,14922.67,117.02,0.193,13.25,54.833,0,60.003,22.6,0.586,1.489,1.399,14933,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-14.9,161.4,0.84,0.126,0.024,0.029,-0.001,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.125,29.77,0,0,72.76,36.226,35.183,37564.8891,1067.5,152926.671,111.019,14897.286,34.6,40.275,CH4,
4/29/2020,08:50.0,0,14925.67,117.11,0.193,13.27,54.844,0,60,22.64,0.586,1.487,1.4,14936,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-14.3,161.44,0.84,0.125,0.024,0.026,0,137.5,134.2,131.2,124.3,119.8,114,0,1,0,0,0,69.142,29.77,0,0,72.76,36.22,35.173,37554.2121,1067.5,152958.702,111.049,14900.279,34.6,40.275,CH4,
4/29/2020,08:53.0,0,14928.67,117.05,0.193,13.26,54.855,0,60.001,22.61,0.586,1.489,1.399,14939,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-14.8,161.48,0.84,0.123,0.023,0.029,0,137.5,134.2,131.2,124.3,119.7,113.9,0,1,0,0,0,69.16,29.77,0,0,72.76,36.193,35.15,37529.655,1067.5,152989.6653,111.078,14903.272,34.6,40.275,CH4,
4/29/2020,08:56.0,0,14931.67,117.12,0.193,13.28,54.866,0,60.001,22.64,0.586,1.491,1.4,14942,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-14.4,161.52,0.84,0.129,0.024,0.027,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.142,29.77,0,0,72.76,36.196,35.154,37533.9258,1067.5,153020.6286,111.107,14906.27,34.6,40.275,CH4,
4/29/2020,08:59.0,0,14934.66,117.09,0.193,13.27,54.877,0,60.002,22.63,0.586,1.492,1.399,14945,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-13.6,161.56,0.84,0.128,0.025,0.029,0,137.5,134.1,131.1,124.2,119.7,114,0,1,0,0,0,69.12,29.77,0,0,72.76,36.233,35.19,37572.363,1067.5,153051.5919,111.136,14909.259,34.6,40.275,CH4,
4/29/2020,09:02.0,0,14937.67,117.11,0.193,13.27,54.888,0,60.004,22.64,0.586,1.489,1.399,14948,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.2,70.4,139.2,-13.6,161.6,0.84,0.125,0.024,0.029,0,137.6,134.1,131.2,124.3,119.8,114.8,0,1,0,0,0,69.102,29.77,0,0,72.76,36.213,35.17,37551.009,1067.5,153082.5552,111.165,14912.25,34.6,40.275,CH4,
4/29/2020,09:05.0,0,14940.66,117.1,0.193,13.27,54.899,0,60.005,22.63,0.586,1.491,1.399,14951,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.4,139.3,-13,161.64,0.84,0.124,0.024,0.029,0,137.6,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,69.12,29.77,0,0,72.76,36.233,35.19,37572.363,1067.5,153114.5862,111.195,14915.249,34.6,40.275,CH4,
4/29/2020,09:08.0,0,14943.67,117.09,0.193,13.26,54.91,0,60.006,22.63,0.586,1.488,1.398,14954,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,139.3,-12.3,161.69,0.84,0.124,0.025,0.03,0,137.6,134.1,131.1,124.3,119.7,114.1,0,1,0,0,0,69.113,29.77,0,0,72.76,36.226,35.183,37564.8891,1067.5,153145.5495,111.224,14918.24,34.6,40.275,CH4,
4/29/2020,09:11.0,0,14946.67,117.04,0.193,13.25,54.921,0,60.007,22.61,0.586,1.49,1.399,14957,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.3,-11.3,161.73,0.84,0.129,0.025,0.028,0,137.6,134,131.1,124.3,119.6,114.1,0,1,0,0,0,69.125,29.77,0,0,72.76,36.226,35.18,37561.686,1067.5,153176.5128,111.253,14921.232,34.6,40.275,CH4,
4/29/2020,09:14.0,0,14949.67,117.02,0.193,13.25,54.932,0,60.005,22.6,0.586,1.493,1.398,14960,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-9.9,161.78,0.84,0.127,0.025,0.026,0,137.6,134,131.1,124.3,119.6,114.2,0,1,0,0,0,69.165,29.77,0,0,72.76,36.203,35.16,37540.332,1067.5,153207.4761,111.282,14924.226,34.6,40.275,CH4,
4/29/2020,09:17.0,0,14952.67,117.01,0.193,13.24,54.944,0,60.005,22.59,0.586,1.492,1.399,14963,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-9.4,161.82,0.84,0.124,0.025,0.03,0,137.6,134,131.2,124.3,119.7,114,0,1,0,0,0,69.113,29.77,0,0,72.76,36.249,35.207,37590.5139,1067.5,153239.5071,111.312,14927.22,34.6,40.275,CH4,
4/29/2020,09:20.0,0,14955.67,117.07,0.193,13.26,54.955,0,60.005,22.62,0.586,1.49,1.398,14966,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-8.3,161.86,0.84,0.123,0.025,0.027,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.125,29.77,0,0,72.76,36.233,35.19,37572.363,1067.5,153270.4704,111.341,14930.218,34.6,40.275,CH4,
4/29/2020,09:23.0,0,14958.67,117.12,0.193,13.27,54.966,0,60.005,22.64,0.586,1.488,1.398,14969,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-7.1,161.9,0.84,0.122,0.025,0.027,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.149,29.77,0,0,72.76,36.216,35.17,37551.009,1067.5,153301.4337,111.37,14933.206,34.6,40.275,CH4,
4/29/2020,09:26.0,0,14961.67,117.16,0.193,13.28,54.977,0,60.007,22.66,0.586,1.489,1.4,14972,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-6.8,161.94,0.84,0.121,0.026,0.028,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.136,29.77,0,0,72.76,36.193,35.15,37529.655,1067.5,153333.4647,111.4,14936.194,34.6,40.275,CH4,
4/29/2020,09:29.0,0,14964.66,117.09,0.193,13.26,54.988,0,60.013,22.62,0.586,1.488,1.399,14975,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.3,-5.7,161.98,0.84,0.125,0.026,0.027,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.188,29.77,0,0,72.76,36.203,35.16,37540.332,1067.5,153364.428,111.429,14939.189,34.6,40.275,CH4,
4/29/2020,09:32.0,0,14967.67,117.17,0.193,13.28,54.999,0,60.016,22.66,0.586,1.489,1.399,14978,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.3,139.2,-4,162.02,0.85,0.123,0.026,0.027,-0.001,137.4,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.188,29.77,0,0,72.76,36.223,35.18,37561.686,1067.5,153395.3913,111.458,14942.184,34.6,40.275,CH4,
4/29/2020,09:35.0,0,14970.67,117.11,0.193,13.27,55.01,0,60.017,22.63,0.586,1.489,1.399,14981,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-2.2,162.07,0.83,0.123,0.027,0.025,0,137.4,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.165,29.77,0,0,72.76,36.206,35.163,37543.5351,1067.5,153426.3546,111.487,14945.176,34.6,40.275,CH4,
4/29/2020,09:38.0,0,14973.67,117.18,0.193,13.29,55.021,0,60.017,22.66,0.586,1.488,1.398,14984,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-0.5,162.11,0.84,0.121,0.028,0.027,0,137.4,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.165,29.77,0,0,72.76,36.233,35.187,37569.1599,1067.5,153458.3856,111.517,14948.169,34.6,40.275,CH4,
4/29/2020,09:41.0,0,14976.67,117.14,0.193,13.28,55.032,0,60.018,22.65,0.586,1.489,1.399,14987,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.5,139.1,-1.7,162.15,0.84,0.126,0.027,0.025,0,137.5,134.1,131.2,124.4,119.7,114.5,0,1,0,0,0,69.174,29.77,0,0,72.76,36.226,35.183,37564.8891,1067.5,153489.3489,111.546,14951.161,34.6,40.275,CH4,
4/29/2020,09:44.0,0,14979.66,117.08,0.193,13.26,55.043,0,60.017,22.62,0.586,1.489,1.398,14990,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.2,-2.2,162.19,0.84,0.125,0.028,0.026,0.001,137.5,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,69.122,29.77,0,0,72.76,36.196,35.15,37529.655,1067.5,153520.3122,111.575,14954.154,34.6,40.275,CH4,
4/29/2020,09:47.0,0,14982.67,117.12,0.193,13.27,55.054,0,60.015,22.64,0.586,1.49,1.398,14993,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.2,-5.4,162.23,0.83,0.123,0.027,0.025,0,137.6,134.1,131.2,124.3,119.7,114.5,0,1,0,0,0,69.127,29.77,0,0,72.76,36.223,35.177,37558.4829,1067.5,153551.2755,111.604,14957.146,34.6,40.275,CH4,
4/29/2020,09:50.0,0,14985.67,117.05,0.193,13.25,55.065,0,60.013,22.61,0.586,1.488,1.398,14996,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-8.2,162.28,0.84,0.123,0.027,0.025,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.142,29.77,0,0,72.76,36.213,35.17,37551.009,1067.5,153582.2388,111.633,14960.141,34.6,40.275,CH4,
4/29/2020,09:53.0,0,14988.67,117.11,0.193,13.27,55.076,0,60.015,22.63,0.586,1.492,1.398,14999,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.2,-11.4,162.32,0.84,0.122,0.028,0.024,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.125,29.77,0,0,72.76,36.2,35.154,37533.9258,1067.5,153614.2698,111.663,14963.135,34.6,40.275,CH4,
4/29/2020,09:56.0,0,14991.67,117.13,0.193,13.27,55.087,0,60.013,22.64,0.586,1.492,1.399,15002,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-14.6,162.36,0.84,0.128,0.026,0.027,0,137.4,134,131.2,124.3,119.6,114.5,0,1,0,0,0,69.136,29.77,0,0,72.76,36.21,35.163,37543.5351,1067.5,153645.2331,111.692,14966.126,34.6,40.275,CH4,
4/29/2020,09:59.0,0,14994.67,117.12,0.193,13.27,55.098,0,60.011,22.63,0.586,1.489,1.399,15005,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-17.6,162.41,0.84,0.126,0.026,0.027,0,137.5,134.1,131.3,124.4,119.6,114.1,0,1,0,0,0,69.125,29.77,0,0,72.76,36.203,35.16,37540.332,1067.5,153676.1964,111.721,14969.12,34.6,40.275,CH4,
4/29/2020,10:02.0,0,14997.66,117.15,0.193,13.28,55.109,0,60.01,22.65,0.586,1.489,1.399,15008,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-19.7,162.45,0.84,0.126,0.025,0.026,0,137.5,134.1,131.3,124.3,119.7,114.5,0,1,0,0,0,69.113,29.77,0,0,72.77,36.246,35.2,37583.04,1067.5,153708.2274,111.751,14972.12,34.6,40.275,CH4,
4/29/2020,10:05.0,0,15000.67,117.09,0.193,13.26,55.12,0,60.01,22.62,0.586,1.489,1.399,15011,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-21.4,162.49,0.85,0.125,0.025,0.026,0,137.4,134,131.3,124.3,119.7,114.3,0,1,0,0,0,69.136,29.77,0,0,72.77,36.226,35.18,37561.686,1067.5,153739.1907,111.78,14975.109,34.6,40.275,CH4,
4/29/2020,10:08.0,0,15003.67,117.15,0.193,13.28,55.132,0,60.011,22.65,0.586,1.491,1.398,15014,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-22.7,162.53,0.84,0.124,0.024,0.028,0,137.5,134,131.3,124.2,119.7,114.1,0,1,0,0,0,69.12,29.77,0,0,72.77,36.243,35.197,37579.8369,1067.5,153770.154,111.809,14978.099,34.6,40.275,CH4,
4/29/2020,10:11.0,0,15006.66,117.17,0.193,13.28,55.143,0,60.009,22.66,0.586,1.489,1.399,15017,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-24.2,162.57,0.84,0.123,0.024,0.026,0,137.5,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.16,29.77,0,0,72.77,36.236,35.193,37575.5661,1067.5,153801.1173,111.838,14981.097,34.6,40.275,CH4,
4/29/2020,10:14.0,0,15009.67,117.11,0.193,13.27,55.154,0,60.009,22.63,0.586,1.488,1.399,15020,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-24,162.61,0.84,0.128,0.024,0.027,0,137.6,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.079,29.77,0,0,72.77,36.243,35.197,37579.8369,1067.5,153833.1483,111.868,14984.088,34.6,40.275,CH4,
4/29/2020,10:17.0,0,15012.67,117.09,0.193,13.26,55.165,0,60.01,22.62,0.586,1.492,1.398,15023,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-26,162.65,0.84,0.127,0.024,0.028,-0.001,137.6,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.16,29.77,0,0,72.77,36.196,35.154,37533.9258,1067.5,153863.0439,111.896,14987.081,34.6,40.275,CH4,
4/29/2020,10:20.0,0,15015.67,117.07,0.193,13.26,55.176,0,60.01,22.62,0.586,1.489,1.398,15026,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.3,-26.6,162.69,0.84,0.126,0.024,0.026,0,137.5,134,131.1,124.3,119.7,114.3,0,1,0,0,0,69.154,29.77,0,0,72.77,36.203,35.16,37540.332,1067.5,153895.0749,111.926,14990.076,34.6,40.275,CH4,
4/29/2020,10:23.0,0,15018.67,117.1,0.193,13.27,55.187,0,60.01,22.63,0.586,1.488,1.399,15029,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.1,-26,162.73,0.83,0.123,0.024,0.03,0,137.6,134.1,131.1,124.2,119.7,114.3,0,1,0,0,0,69.12,29.77,0,0,72.77,36.213,35.167,37547.8059,1067.5,153926.0382,111.955,14993.068,34.6,40.275,CH4,
4/29/2020,10:26.0,0,15021.67,117.09,0.193,13.26,55.198,0,60.01,22.62,0.586,1.492,1.398,15032,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.1,-24.6,162.79,0.85,0.13,0.024,0.03,0,137.6,134.1,131.2,124.2,119.7,114.3,0,1,0,0,0,69.079,29.77,0,0,72.77,36.21,35.167,37547.8059,1067.5,153957.0015,111.984,14996.063,34.6,40.275,CH4,
4/29/2020,10:29.0,0,15024.67,117.07,0.193,13.26,55.209,0,60.008,22.62,0.586,1.489,1.398,15035,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-24.3,162.83,0.84,0.128,0.023,0.03,0,137.6,134,131.2,124.2,119.6,114.3,0,1,0,0,0,69.154,29.77,0,0,72.77,36.216,35.173,37554.2121,1067.5,153989.0325,112.014,14999.053,34.6,40.275,CH4,
4/29/2020,10:32.0,0,15027.66,117.08,0.193,13.26,55.22,0,60.007,22.62,0.586,1.491,1.398,15038,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-23.8,162.87,0.84,0.127,0.024,0.028,0.001,137.6,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.16,29.77,0,0,72.77,36.206,35.16,37540.332,1067.5,154019.9958,112.043,15002.048,34.6,40.275,CH4,
4/29/2020,10:35.0,0,15030.67,117.01,0.193,13.24,55.231,0,60.006,22.59,0.586,1.49,1.399,15041,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-23.4,162.91,0.84,0.124,0.023,0.03,0,137.5,134.1,131.2,124.2,119.7,114.1,0,1,0,0,0,69.183,29.77,0,0,72.77,36.239,35.197,37579.8369,1067.5,154050.9591,112.072,15005.042,34.6,40.275,CH4,
4/29/2020,10:38.0,0,15033.67,117.07,0.193,13.26,55.242,0,60.004,22.62,0.586,1.49,1.4,15044,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-22.7,162.95,0.83,0.123,0.024,0.03,0,137.5,134.1,131.2,124.2,119.7,114.1,0,1,0,0,0,69.149,29.77,0,0,72.77,36.187,35.144,37523.2488,1067.5,154081.9224,112.101,15008.037,34.6,40.275,CH4,
4/29/2020,10:41.0,0,15036.67,117.09,0.193,13.26,55.253,0,60.004,22.63,0.586,1.489,1.399,15047,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-22,162.99,0.84,0.123,0.024,0.03,0,137.5,134.1,131.2,124.2,119.6,114.2,0,1,0,0,0,69.149,29.77,0,0,72.77,36.2,35.157,37537.1289,1067.5,154113.9534,112.131,15011.031,34.6,40.275,CH4,
4/29/2020,10:44.0,0,15039.67,117.09,0.193,13.26,55.264,0,60.005,22.63,0.586,1.488,1.399,15050,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.3,-21.6,163.03,0.84,0.127,0.024,0.029,0,137.5,134.1,131.2,124.2,119.6,114.2,0,1,0,0,0,69.131,29.77,0,0,72.77,36.2,35.157,37537.1289,1067.5,154144.9167,112.16,15014.023,34.6,40.275,CH4,
4/29/2020,10:47.0,0,15042.67,117.1,0.193,13.26,55.275,0,60.005,22.63,0.586,1.489,1.398,15053,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.3,-21.1,163.07,0.84,0.127,0.024,0.03,0,137.5,134.1,131.1,124.2,119.5,114.1,0,1,0,0,0,69.165,29.77,0,0,72.77,36.239,35.193,37575.5661,1067.5,154175.88,112.189,15017.015,34.6,40.275,CH4,
4/29/2020,10:50.0,0,15045.67,116.98,0.193,13.23,55.286,0,60.006,22.58,0.586,1.489,1.398,15056,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-20.2,163.11,0.84,0.124,0.023,0.029,0,137.5,134.2,131.2,124.3,119.7,114.2,0,1,0,0,0,69.206,29.77,0,0,72.77,36.243,35.2,37583.04,1067.5,154206.8433,112.218,15020.008,34.6,40.275,CH4,
4/29/2020,10:53.0,0,15048.66,117.1,0.193,13.26,55.297,0,60.005,22.63,0.586,1.488,1.399,15059,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-19.4,163.15,0.84,0.123,0.025,0.03,0,137.5,134.2,131.2,124.3,119.8,114.2,0,1,0,0,0,69.253,29.77,0,0,72.77,36.21,35.167,37547.8059,1067.5,154238.8743,112.248,15023.005,34.6,40.275,CH4,
4/29/2020,10:56.0,0,15051.67,117,0.193,13.24,55.308,0,60.005,22.59,0.586,1.491,1.398,15062,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-17.9,163.21,0.84,0.129,0.024,0.029,0,137.5,134.2,131.1,124.3,119.7,114,0,1,0,0,0,69.241,29.77,0,0,72.77,36.249,35.207,37590.5139,1067.5,154269.8376,112.277,15025.999,34.6,40.275,CH4,
4/29/2020,10:59.0,0,15054.67,117.04,0.193,13.25,55.319,0,60.007,22.6,0.586,1.489,1.398,15065,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-17.3,163.25,0.84,0.128,0.025,0.027,0,137.5,134.1,131.1,124.3,119.8,113.8,0,1,0,0,0,69.224,29.77,0,0,72.77,36.226,35.183,37564.8891,1067.5,154300.8009,112.306,15028.989,34.6,40.275,CH4,
4/29/2020,11:02.0,0,15057.66,117.07,0.193,13.25,55.33,0,60.012,22.61,0.586,1.491,1.398,15068,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-16,163.29,0.84,0.126,0.024,0.03,0,137.4,134.2,131.2,124.3,119.8,113.8,0,1,0,0,0,69.253,29.77,0,0,72.77,36.239,35.197,37579.8369,1067.5,154331.7642,112.335,15031.984,34.6,40.275,CH4,
4/29/2020,11:05.0,0,15060.67,117.1,0.193,13.26,55.341,0,60.016,22.62,0.586,1.489,1.399,15071,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-13.2,163.33,0.84,0.123,0.024,0.03,0,137.4,134.1,131.1,124.3,119.8,113.7,0,1,0,0,0,69.201,29.77,0,0,72.77,36.216,35.173,37554.2121,1067.5,154363.7952,112.365,15034.979,34.6,40.275,CH4,
4/29/2020,11:08.0,0,15063.67,117.11,0.193,13.27,55.352,0,60.016,22.63,0.586,1.488,1.398,15074,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-9.8,163.37,0.84,0.122,0.025,0.029,0,137.4,134.1,131.2,124.2,119.9,113.8,0,1,0,0,0,69.201,29.77,0,0,72.77,36.239,35.197,37579.8369,1067.5,154394.7585,112.394,15037.973,34.6,40.275,CH4,
4/29/2020,11:11.0,0,15066.67,117.02,0.193,13.24,55.363,0,60.017,22.59,0.586,1.489,1.399,15077,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-5.8,163.41,0.84,0.127,0.026,0.028,0,137.4,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.217,29.77,0,0,72.77,36.223,35.177,37558.4829,1067.5,154425.7218,112.423,15040.966,34.6,40.275,CH4,
4/29/2020,11:14.0,0,15069.67,117.11,0.193,13.27,55.375,0,60.019,22.63,0.586,1.488,1.399,15080,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-4,163.45,0.84,0.126,0.027,0.027,0,137.4,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.259,29.77,0,0,72.78,36.213,35.17,37551.009,1067.5,154456.6851,112.452,15043.958,34.6,40.275,CH4,
4/29/2020,11:17.0,0,15072.67,117.11,0.193,13.27,55.386,0,60.018,22.63,0.586,1.487,1.399,15083,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,139.1,-2,163.49,0.84,0.122,0.027,0.027,0,137.5,134.2,131.2,124.3,119.6,114.1,0,1,0,0,0,69.277,29.77,0,0,72.78,36.246,35.203,37586.2431,1067.5,154488.7161,112.482,15046.955,34.6,40.275,CH4,
4/29/2020,11:20.0,0,15075.67,117.12,0.193,13.27,55.397,0,60.02,22.63,0.586,1.492,1.399,15086,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-1.3,163.53,0.85,0.122,0.027,0.024,0,137.6,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.277,29.77,0,0,72.78,36.223,35.18,37561.686,1067.5,154519.6794,112.511,15049.946,34.6,40.275,CH4,
4/29/2020,11:23.0,0,15078.67,117.15,0.193,13.27,55.408,0,60.019,22.64,0.586,1.49,1.399,15089,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-1.9,163.59,0.84,0.12,0.027,0.025,-0.001,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.34,29.77,0,0,72.78,36.196,35.157,37537.1289,1067.5,154550.6427,112.54,15052.942,34.6,40.275,CH4,
4/29/2020,11:26.0,0,15081.66,117.1,0.193,13.26,55.419,0,60.02,22.62,0.586,1.488,1.399,15092,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-4,163.63,0.83,0.126,0.028,0.025,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.305,29.77,0,0,72.78,36.213,35.17,37551.009,1067.5,154582.6737,112.57,15055.934,34.6,40.275,CH4,
4/29/2020,11:29.0,0,15084.67,117.15,0.193,13.28,55.43,0,60.023,22.64,0.586,1.492,1.398,15095,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.3,-5.8,163.67,0.84,0.125,0.027,0.024,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.322,29.77,0,0,72.78,36.233,35.19,37572.363,1067.5,154613.637,112.599,15058.929,34.6,40.275,CH4,
4/29/2020,11:32.0,0,15087.67,117.06,0.193,13.25,55.441,0,60.02,22.61,0.586,1.489,1.399,15098,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.2,70.4,139.2,-12.4,163.71,0.84,0.124,0.026,0.025,0,137.5,134.1,131.2,124.3,119.7,114.6,0,1,0,0,0,69.311,29.77,0,0,72.78,36.23,35.187,37569.1599,1067.5,154644.6003,112.628,15061.929,34.6,40.275,CH4,
4/29/2020,11:35.0,0,15090.68,117.08,0.193,13.26,55.452,0,60.018,22.62,0.586,1.493,1.399,15101,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-17,163.75,0.84,0.123,0.025,0.026,0,137.6,134.2,131.2,124.3,119.8,114.3,0,1,0,0,0,69.368,29.77,0,0,72.78,36.213,35.17,37551.009,1067.5,154675.5636,112.657,15064.917,34.6,40.275,CH4,
4/29/2020,11:38.0,0,15093.67,117.11,0.193,13.27,55.463,0,60.018,22.63,0.586,1.49,1.398,15104,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-19.9,163.79,0.84,0.122,0.026,0.027,0,137.5,134.1,131.2,124.2,119.6,114.1,0,1,0,0,0,69.35,29.77,0,0,72.78,36.206,35.163,37543.5351,1067.5,154706.5269,112.686,15067.908,34.6,40.275,CH4,
4/29/2020,11:41.0,0,15096.66,117.07,0.193,13.25,55.474,0,60.016,22.61,0.586,1.492,1.398,15107,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-22.8,163.83,0.84,0.129,0.025,0.028,0,137.5,134.1,131.2,124.2,119.7,114.1,0,1,0,0,0,69.365,29.77,0,0,72.78,36.216,35.173,37554.2121,1067.5,154738.5579,112.716,15070.903,34.6,40.275,CH4,
4/29/2020,11:44.0,0,15099.67,117.13,0.193,13.27,55.485,0,60.012,22.64,0.586,1.489,1.399,15110,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-25.3,163.87,0.84,0.127,0.025,0.029,0,137.5,134.1,131.3,124.3,119.9,114.1,0,1,0,0,0,69.336,29.77,0,0,72.78,36.233,35.19,37572.363,1067.5,154769.5212,112.745,15073.896,34.6,40.275,CH4,
4/29/2020,11:47.0,0,15102.67,117.1,0.193,13.26,55.496,0,60.011,22.63,0.586,1.49,1.398,15113,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-25.8,163.91,0.84,0.127,0.024,0.028,-0.001,137.5,134.1,131.2,124.2,119.8,114.3,0,1,0,0,0,69.318,29.77,0,0,72.78,36.239,35.2,37583.04,1067.5,154800.4845,112.774,15076.891,34.6,40.275,CH4,
4/29/2020,11:50.0,0,15105.67,117.14,0.193,13.27,55.507,0,60.009,22.64,0.586,1.492,1.4,15116,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-26.4,163.95,0.84,0.124,0.023,0.03,-0.001,137.6,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.386,29.77,0,0,72.78,36.196,35.15,37529.655,1067.5,154831.4478,112.803,15079.884,34.6,40.275,CH4,
4/29/2020,11:53.0,0,15108.67,117.15,0.193,13.28,55.518,0,60.005,22.65,0.586,1.487,1.4,15119,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.1,70.4,139.2,-26.1,164,0.84,0.124,0.023,0.029,0.001,137.6,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.313,29.77,0,0,72.78,36.233,35.19,37572.363,1067.5,154863.4788,112.833,15082.878,34.6,40.275,CH4,
4/29/2020,11:56.0,0,15111.67,117.04,0.193,13.25,55.529,0,60.005,22.6,0.586,1.491,1.401,15122,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.2,-25.2,164.05,0.84,0.129,0.024,0.03,0,137.6,134,131.2,124.3,119.7,114,0,1,0,0,0,69.336,29.77,0,0,72.78,36.243,35.197,37579.8369,1067.5,154894.4421,112.862,15085.872,34.6,40.275,CH4,
4/29/2020,11:59.0,0,15114.67,117.1,0.193,13.26,55.54,0,60.002,22.63,0.586,1.489,1.398,15125,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.3,-25.6,164.09,0.84,0.127,0.024,0.028,0,137.6,134.1,131.2,124.3,119.7,113.9,0,1,0,0,0,69.336,29.77,0,0,72.78,36.256,35.213,37596.9201,1067.5,154925.4054,112.891,15088.867,34.6,40.275,CH4,
4/29/2020,12:02.0,0,15117.67,117.07,0.193,13.26,55.551,0,60.001,22.61,0.586,1.489,1.398,15128,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-25.4,164.13,0.84,0.126,0.023,0.029,0,137.6,134.1,131.1,124.3,119.7,113.9,0,1,0,0,0,69.359,29.77,0,0,72.78,36.249,35.203,37586.2431,1067.5,154957.4364,112.921,15091.858,34.6,40.275,CH4,
4/29/2020,12:05.0,0,15120.67,117.12,0.193,13.27,55.562,0,59.999,22.64,0.586,1.489,1.398,15131,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-25.2,164.17,0.84,0.125,0.023,0.029,0,137.6,134.1,131.1,124.3,119.6,113.9,0,1,0,0,0,69.399,29.77,0,0,72.78,36.226,35.183,37564.8891,1067.5,154988.3997,112.95,15094.851,34.6,40.275,CH4,
4/29/2020,12:08.0,0,15123.67,117.11,0.193,13.27,55.573,0,59.997,22.63,0.586,1.491,1.398,15134,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-25.6,164.21,0.83,0.123,0.024,0.03,0,137.6,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.399,29.77,0,0,72.78,36.193,35.15,37529.655,1067.5,155019.363,112.979,15097.847,34.6,40.275,CH4,
4/29/2020,12:11.0,0,15126.67,117.07,0.193,13.26,55.585,0,59.995,22.62,0.586,1.489,1.398,15137,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-26.4,164.25,0.84,0.129,0.024,0.027,0,137.6,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.399,29.77,0,0,72.79,36.233,35.19,37572.363,1067.5,155050.3263,113.008,15100.841,34.6,40.275,CH4,
4/29/2020,12:14.0,0,15129.67,117.11,0.193,13.27,55.596,0,59.994,22.64,0.586,1.492,1.398,15140,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.1,70.4,139.2,-26.4,164.3,0.84,0.127,0.024,0.026,0,137.6,134.1,131.2,124.3,119.6,114.2,0,1,0,0,0,69.35,29.77,0,0,72.79,36.213,35.167,37547.8059,1067.5,155082.3573,113.038,15103.835,34.6,40.275,CH4,
4/29/2020,12:17.0,0,15132.67,117.04,0.193,13.25,55.607,0,59.993,22.61,0.586,1.49,1.398,15143,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.2,-25.6,164.34,0.83,0.126,0.023,0.027,-0.001,137.6,134.1,131.2,124.3,119.7,113.9,0,1,0,0,0,69.386,29.77,0,0,72.79,36.213,35.167,37547.8059,1067.5,155113.3206,113.067,15106.83,34.6,40.275,CH4,
4/29/2020,12:20.0,0,15135.67,117.04,0.193,13.25,55.618,0,59.994,22.6,0.586,1.49,1.399,15146,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-25.1,164.38,0.84,0.124,0.024,0.029,0,137.6,134.2,131.2,124.3,119.8,113.9,0,1,0,0,0,69.358,29.77,0,0,72.79,36.22,35.177,37558.4829,1067.5,155144.2839,113.096,15109.818,34.6,40.275,CH4,
4/29/2020,12:23.0,0,15138.67,117.1,0.193,13.26,55.629,0,59.994,22.63,0.586,1.49,1.399,15149,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-24.4,164.42,0.83,0.123,0.025,0.026,0,137.6,134.2,131.3,124.3,119.6,113.9,0,1,0,0,0,69.376,29.77,0,0,72.79,36.226,35.18,37561.686,1067.5,155175.2472,113.125,15112.813,34.6,40.275,CH4,
4/29/2020,12:26.0,0,15141.67,117.12,0.193,13.27,55.64,0,59.995,22.64,0.586,1.486,1.398,15152,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-23.3,164.46,0.84,0.122,0.025,0.025,0,137.6,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.408,29.77,0,0,72.79,36.21,35.163,37543.5351,1067.5,155206.2105,113.154,15115.804,34.6,40.275,CH4,
4/29/2020,12:29.0,0,15144.66,117.12,0.193,13.27,55.651,0,59.999,22.64,0.586,1.488,1.399,15155,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-22.8,164.5,0.84,0.126,0.025,0.027,0,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.406,29.77,0,0,72.79,36.269,35.223,37607.5971,1067.5,155238.2415,113.184,15118.799,34.6,40.275,CH4,
4/29/2020,12:32.0,0,15147.67,117.1,0.193,13.26,55.662,0,60.001,22.63,0.586,1.488,1.399,15158,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.1,-21.6,164.55,0.84,0.126,0.025,0.026,0,137.6,134.1,131.2,124.3,119.9,114,0,1,0,0,0,69.345,29.77,0,0,72.79,36.226,35.183,37564.8891,1067.5,155269.2048,113.213,15121.794,34.6,40.275,CH4,
4/29/2020,12:35.0,0,15150.67,117.15,0.193,13.28,55.673,0,60.002,22.65,0.586,1.489,1.399,15161,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-22.2,164.59,0.84,0.124,0.024,0.026,-0.001,137.6,134,131.1,124.3,119.6,113.9,0,1,0,0,0,69.363,29.77,0,0,72.79,36.23,35.183,37564.8891,1067.5,155300.1681,113.242,15124.788,34.6,40.275,CH4,
4/29/2020,12:38.0,0,15153.67,117.14,0.193,13.27,55.684,0,60.001,22.65,0.586,1.488,1.399,15164,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-22.4,164.63,0.85,0.122,0.025,0.026,0,137.6,134,131.1,124.3,119.5,113.8,0,1,0,0,0,69.394,29.78,0,0,72.79,36.249,35.203,37586.2431,1067.5,155332.1991,113.272,15127.781,34.6,40.275,CH4,
4/29/2020,12:41.0,0,15156.67,117.16,0.193,13.28,55.695,0,60.003,22.65,0.586,1.488,1.398,15167,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.5,139.2,-22.4,164.67,0.84,0.128,0.026,0.027,0,137.6,134,131.1,124.2,119.6,114.2,0,1,0,0,0,69.421,29.77,0,0,72.79,36.246,35.2,37583.04,1067.5,155363.1624,113.301,15130.776,34.6,40.275,CH4,
4/29/2020,12:44.0,0,15159.67,117.12,0.193,13.27,55.706,0,60.007,22.63,0.586,1.489,1.398,15170,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-22.5,164.72,0.84,0.126,0.024,0.027,-0.001,137.6,134.1,131.1,124.3,119.7,114,0,1,0,0,0,69.422,29.77,0,0,72.79,36.21,35.167,37547.8059,1067.5,155394.1257,113.33,15133.769,34.6,40.275,CH4,
4/29/2020,12:47.0,0,15162.67,117.09,0.193,13.26,55.717,0,60.008,22.62,0.586,1.497,1.398,15173,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,139.3,-23.6,164.76,0.84,0.126,0.025,0.025,0,137.6,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.413,29.77,0,0,72.8,36.259,35.213,37596.9201,1067.5,155425.089,113.359,15136.76,34.6,40.275,CH4,
4/29/2020,12:50.0,0,15165.67,117.17,0.193,13.28,55.728,0,60.011,22.66,0.586,1.49,1.398,15176,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-24.9,164.8,0.84,0.124,0.023,0.029,0,137.4,134,131.2,124.3,119.7,114,0,1,0,0,0,69.404,29.78,0,0,72.8,36.249,35.207,37590.5139,1067.5,155457.12,113.389,15139.751,34.6,40.275,CH4,
4/29/2020,12:53.0,0,15168.66,117.15,0.193,13.28,55.739,0,60.014,22.65,0.586,1.489,1.398,15179,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-26.1,164.84,0.85,0.124,0.024,0.026,0,137.4,134.1,131.2,124.3,119.6,114.2,0,1,0,0,0,69.446,29.77,0,0,72.8,36.213,35.167,37547.8059,1067.5,155488.0833,113.418,15142.748,34.6,40.275,CH4,
4/29/2020,12:56.0,0,15171.67,117.18,0.193,13.28,55.75,0,60.016,22.66,0.586,1.49,1.399,15182,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-26.4,164.88,0.85,0.13,0.024,0.03,0,137.4,134.1,131.2,124.3,119.6,114.4,0,1,0,0,0,69.392,29.77,0,0,72.8,36.196,35.154,37533.9258,1067.5,155519.0466,113.447,15145.743,34.6,40.275,CH4,
4/29/2020,12:59.0,0,15174.67,117.19,0.193,13.29,55.761,0,60.017,22.66,0.586,1.492,1.399,15185,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-24.8,164.92,0.84,0.128,0.024,0.029,0,137.4,134.1,131.2,124.2,119.6,114,0,1,0,0,0,69.408,29.77,0,0,72.8,36.253,35.21,37593.717,1067.5,155550.0099,113.476,15148.734,34.6,40.275,CH4,
4/29/2020,13:02.0,0,15177.67,117.15,0.193,13.27,55.773,0,60.02,22.65,0.586,1.49,1.4,15188,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.2,-24,164.96,0.84,0.127,0.024,0.028,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.449,29.77,0,0,72.8,36.256,35.213,37596.9201,1067.5,155582.0409,113.506,15151.732,34.6,40.275,CH4,
4/29/2020,13:05.0,0,15180.68,117.16,0.193,13.28,55.784,0,60.02,22.65,0.586,1.49,1.399,15191,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.1,70.4,139.2,-21.2,165,0.83,0.124,0.023,0.028,0,137.5,134,131.2,124.3,119.6,114.2,0,1,0,0,0,69.383,29.77,0,0,72.8,36.203,35.16,37540.332,1067.5,155613.0042,113.535,15154.72,34.6,40.275,CH4,
4/29/2020,13:08.0,0,15183.67,117.12,0.193,13.26,55.795,0,60.023,22.63,0.586,1.49,1.398,15194,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-17.3,165.05,0.83,0.123,0.024,0.029,0,137.5,134,131.3,124.3,119.7,114.3,0,1,0,0,0,69.397,29.77,0,0,72.8,36.256,35.213,37596.9201,1067.5,155643.9675,113.564,15157.714,34.6,40.275,CH4,
4/29/2020,13:11.0,0,15186.67,117.17,0.193,13.28,55.806,0,60.023,22.65,0.586,1.488,1.398,15197,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.1,-12.1,165.1,0.84,0.127,0.025,0.029,0,137.5,134,131.3,124.3,119.8,114.5,0,1,0,0,0,69.417,29.78,0,0,72.81,36.21,35.167,37547.8059,1067.5,155674.9308,113.593,15160.707,34.6,40.275,CH4,
4/29/2020,13:14.0,0,15189.67,117.14,0.193,13.27,55.817,0,60.023,22.64,0.586,1.492,1.397,15200,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.3,139.2,-7.4,165.14,0.84,0.126,0.025,0.028,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.437,29.78,0,0,72.81,36.23,35.187,37569.1599,1067.5,155706.9618,113.623,15163.704,34.6,40.275,CH4,
4/29/2020,13:17.0,0,15192.67,117.14,0.193,13.27,55.828,0,60.02,22.64,0.586,1.492,1.398,15203,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-4.2,165.18,0.84,0.124,0.026,0.027,0,137.5,134.1,131.2,124.3,119.9,114,0,1,0,0,0,69.444,29.77,0,0,72.81,36.223,35.183,37564.8891,1067.5,155737.9251,113.652,15166.694,34.6,40.275,CH4,
4/29/2020,13:20.0,0,15195.67,117.18,0.193,13.28,55.839,0,60.02,22.65,0.586,1.49,1.398,15206,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.1,-1.7,165.22,0.84,0.122,0.026,0.025,0,137.5,134.1,131.2,124.2,119.8,114.1,0,1,0,0,0,69.406,29.78,0,0,72.81,36.223,35.18,37561.686,1067.5,155768.8884,113.681,15169.687,34.6,40.275,CH4,
4/29/2020,13:23.0,0,15198.67,117.15,0.193,13.27,55.85,0,60.018,22.64,0.586,1.489,1.398,15209,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.3,-0.7,165.26,0.84,0.121,0.026,0.026,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.394,29.78,0,0,72.81,36.21,35.17,37551.009,1067.5,155800.9194,113.711,15172.681,34.6,40.275,CH4,
4/29/2020,13:26.0,0,15201.67,117.19,0.193,13.28,55.861,0,60.019,22.66,0.586,1.49,1.398,15212,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.6,70.4,139.2,-2.1,165.3,0.84,0.125,0.027,0.026,0,137.6,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.41,29.78,0,0,72.81,36.213,35.173,37554.2121,1067.5,155831.8827,113.74,15175.675,34.6,40.275,CH4,
4/29/2020,13:29.0,0,15204.67,117.18,0.193,13.28,55.872,0,60.02,22.66,0.586,1.493,1.399,15215,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-4,165.34,0.84,0.124,0.027,0.024,0,137.5,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.442,29.77,0,0,72.81,36.22,35.177,37558.4829,1067.5,155862.846,113.769,15178.667,34.6,40.275,CH4,
4/29/2020,13:32.0,0,15207.67,117.14,0.193,13.27,55.883,0,60.015,22.64,0.586,1.49,1.398,15218,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.3,-7.1,165.38,0.84,0.123,0.027,0.025,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.464,29.78,0,0,72.82,36.239,35.197,37579.8369,1067.5,155893.8093,113.798,15181.664,34.6,40.275,CH4,
4/29/2020,13:35.0,0,15210.67,117.16,0.193,13.28,55.894,0,60.013,22.65,0.586,1.493,1.398,15221,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-10.3,165.42,0.84,0.122,0.027,0.025,0,137.6,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.464,29.77,0,0,72.82,36.233,35.19,37572.363,1067.5,155925.8403,113.828,15184.654,34.6,40.275,CH4,
4/29/2020,13:38.0,0,15213.67,117.13,0.193,13.27,55.905,0,60.012,22.64,0.586,1.493,1.399,15224,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-13.2,165.46,0.84,0.127,0.026,0.025,0,137.6,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.485,29.77,0,0,72.82,36.21,35.17,37551.009,1067.5,155956.8036,113.857,15187.646,34.6,40.275,CH4,
4/29/2020,13:41.0,0,15216.66,117.17,0.193,13.28,55.916,0,60.014,22.65,0.586,1.493,1.398,15227,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-16,165.52,0.83,0.121,0.026,0.024,0,137.4,134.1,131.2,124.2,119.6,114,0,1,0,0,0,69.462,29.78,0,0,72.82,36.233,35.19,37572.363,1067.5,155987.7669,113.886,15190.64,34.6,40.275,CH4,
4/29/2020,13:44.0,0,15219.67,117.18,0.193,13.28,55.927,0,60.016,22.66,0.586,1.492,1.399,15230,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.6,70.4,139.1,-18.8,165.56,0.84,0.127,0.025,0.026,0,137.4,134.1,131.2,124.2,119.8,114.2,0,1,0,0,0,69.485,29.77,0,0,72.82,36.19,35.15,37529.655,1067.5,156018.7302,113.915,15193.634,34.6,40.275,CH4,
4/29/2020,13:47.0,0,15222.67,117.21,0.193,13.29,55.938,0,60.018,22.67,0.586,1.487,1.398,15233,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-22,165.6,0.85,0.126,0.025,0.026,0,137.4,134.1,131.1,124.2,119.8,114.2,0,1,0,0,0,69.478,29.78,0,0,72.82,36.239,35.197,37579.8369,1067.5,156050.7612,113.945,15196.634,34.6,40.275,CH4,
4/29/2020,13:50.0,0,15225.67,117.2,0.193,13.29,55.95,0,60.023,22.66,0.586,1.489,1.399,15236,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-25,165.64,0.84,0.126,0.024,0.028,0,137.4,134.1,131.1,124.3,119.7,114.2,0,1,0,0,0,69.467,29.78,0,0,72.82,36.21,35.17,37551.009,1067.5,156081.7245,113.974,15199.621,34.6,40.275,CH4,
4/29/2020,13:53.0,0,15228.67,117.15,0.193,13.27,55.961,0,60.022,22.64,0.586,1.489,1.399,15239,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-26.4,165.68,0.84,0.124,0.023,0.029,0,137.5,134,131.1,124.3,119.7,114,0,1,0,0,0,69.457,29.77,0,0,72.82,36.243,35.2,37583.04,1067.5,156112.6878,114.003,15202.617,34.6,40.275,CH4,
4/29/2020,13:56.0,0,15231.67,117.18,0.193,13.28,55.972,0,60.023,22.65,0.586,1.49,1.398,15242,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.2,-25.3,165.72,0.84,0.13,0.024,0.03,0,137.6,134.1,131.1,124.2,119.8,114.1,0,1,0,0,0,69.451,29.77,0,0,72.82,36.206,35.167,37547.8059,1067.5,156143.6511,114.032,15205.608,34.6,40.275,CH4,
4/29/2020,13:59.0,0,15234.67,117.15,0.193,13.27,55.983,0,60.024,22.64,0.586,1.491,1.398,15245,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.5,139.2,-23,165.76,0.84,0.127,0.023,0.029,0,137.7,134.2,131.2,124.2,119.9,114,0,1,0,0,0,69.491,29.77,0,0,72.82,36.246,35.207,37590.5139,1067.5,156175.6821,114.062,15208.6,34.6,40.275,CH4,
4/29/2020,14:02.0,0,15237.66,117.24,0.193,13.3,55.994,0,60.026,22.68,0.586,1.49,1.398,15248,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-18.6,165.8,0.84,0.125,0.023,0.029,0,137.6,134.1,131.1,124.2,119.8,114,0,1,0,0,0,69.507,29.78,0,0,72.82,36.206,35.167,37547.8059,1067.5,156206.6454,114.091,15211.594,34.6,40.275,CH4,
4/29/2020,14:05.0,0,15240.67,117.24,0.193,13.29,56.005,0,60.027,22.68,0.586,1.49,1.398,15251,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-12.9,165.84,0.85,0.123,0.024,0.029,0,137.6,134.2,131.2,124.2,119.7,114.1,0,1,0,0,0,69.437,29.78,0,0,72.82,36.196,35.157,37537.1289,1067.5,156237.6087,114.12,15214.589,34.6,40.275,CH4,
4/29/2020,14:08.0,0,15243.67,117.22,0.193,13.29,56.016,0,60.028,22.67,0.586,1.491,1.398,15254,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.5,139.1,-7.9,165.9,0.84,0.122,0.027,0.028,0,137.6,134.2,131.2,124.3,119.7,114.3,0,1,0,0,0,69.376,29.77,0,0,72.82,36.239,35.2,37583.04,1067.5,156268.572,114.149,15217.582,34.6,40.275,CH4,
4/29/2020,14:11.0,0,15246.67,117.23,0.193,13.29,56.027,0,60.032,22.67,0.586,1.489,1.398,15257,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-3.2,165.94,0.84,0.126,0.026,0.027,0,137.5,134.2,131.2,124.3,119.7,114.3,0,1,0,0,0,69.345,29.78,0,0,72.83,36.249,35.207,37590.5139,1067.5,156300.603,114.179,15220.576,34.6,40.275,CH4,
4/29/2020,14:14.0,0,15249.67,117.18,0.193,13.28,56.038,0,60.032,22.65,0.586,1.488,1.399,15260,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.1,-0.5,165.98,0.85,0.124,0.027,0.025,0,137.5,134.2,131.2,124.3,119.8,114.4,0,1,0,0,0,69.406,29.78,0,0,72.83,36.216,35.173,37554.2121,1067.5,156331.5663,114.208,15223.563,34.6,40.275,CH4,
4/29/2020,14:17.0,0,15252.67,117.21,0.193,13.29,56.049,0,60.031,22.67,0.586,1.492,1.398,15263,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-3.4,166.02,0.84,0.123,0.027,0.025,-0.001,137.5,134.1,131.1,124.2,119.7,114.1,0,1,0,0,0,69.439,29.78,0,0,72.83,36.216,35.173,37554.2121,1067.5,156362.5296,114.237,15226.562,34.6,40.275,CH4,
4/29/2020,14:20.0,0,15255.67,117.2,0.193,13.28,56.06,0,60.03,22.66,0.586,1.49,1.398,15266,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-8.3,166.06,0.83,0.123,0.026,0.025,0,137.5,134.1,131.1,124.2,119.6,114.2,0,1,0,0,0,69.462,29.78,0,0,72.83,36.226,35.187,37569.1599,1067.5,156393.4929,114.266,15229.556,34.6,40.275,CH4,
4/29/2020,14:23.0,0,15258.67,117.16,0.193,13.27,56.071,0,60.027,22.64,0.586,1.489,1.398,15269,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-15.5,166.1,0.84,0.122,0.026,0.025,0,137.5,134.2,131.2,124.2,119.7,114.3,0,1,0,0,0,69.437,29.77,0,0,72.83,36.213,35.17,37551.009,1067.5,156424.4562,114.295,15232.547,34.6,40.275,CH4,
4/29/2020,14:26.0,0,15261.67,117.17,0.193,13.28,56.082,0,60.027,22.65,0.586,1.491,1.398,15272,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-20.4,166.14,0.84,0.128,0.025,0.025,0,137.5,134,131.1,124.1,119.8,114.3,0,1,0,0,0,69.484,29.78,0,0,72.83,36.216,35.177,37558.4829,1067.5,156456.4872,114.325,15235.542,34.6,40.275,CH4,
4/29/2020,14:29.0,0,15264.67,117.16,0.193,13.28,56.093,0,60.026,22.65,0.586,1.492,1.398,15275,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-24.8,166.18,0.84,0.127,0.024,0.027,0,137.5,134,131.1,124.2,119.8,114.3,0,1,0,0,0,69.525,29.77,0,0,72.83,36.213,35.17,37551.009,1067.5,156487.4505,114.354,15238.537,34.6,40.275,CH4,
4/29/2020,14:32.0,0,15267.67,117.25,0.193,13.3,56.104,0,60.023,22.68,0.586,1.487,1.399,15278,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-26.6,166.22,0.84,0.126,0.024,0.028,0,137.6,134.1,131.1,124.3,119.8,114.3,0,1,0,0,0,69.554,29.77,0,0,72.83,36.21,35.17,37551.009,1067.5,156518.4138,114.383,15241.535,34.6,40.275,CH4,
4/29/2020,14:35.0,0,15270.67,117.21,0.193,13.29,56.116,0,60.022,22.67,0.586,1.49,1.399,15281,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-25.1,166.26,0.84,0.126,0.023,0.027,0,137.5,134,131.1,124.3,119.7,113.8,0,1,0,0,0,69.547,29.77,0,0,72.83,36.2,35.163,37543.5351,1067.5,156550.4448,114.413,15244.52,34.6,40.275,CH4,
4/29/2020,14:38.0,0,15273.67,117.17,0.193,13.28,56.127,0,60.021,22.65,0.586,1.492,1.399,15284,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-22,166.32,0.84,0.123,0.024,0.03,0,137.6,134.1,131.1,124.2,119.9,114,0,1,0,0,0,69.545,29.77,0,0,72.83,36.213,35.173,37554.2121,1067.5,156581.4081,114.442,15247.516,34.6,40.275,CH4,
4/29/2020,14:41.0,0,15276.67,117.2,0.193,13.29,56.138,0,60.019,22.67,0.586,1.489,1.399,15287,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-19,166.36,0.84,0.13,0.024,0.03,0.001,137.6,134,131.1,124.2,119.8,114,0,1,0,0,0,69.574,29.78,0,0,72.83,36.22,35.18,37561.686,1067.5,156612.3714,114.471,15250.507,34.6,40.275,CH4,
4/29/2020,14:44.0,0,15279.67,117.2,0.193,13.28,56.149,0,60.021,22.66,0.586,1.49,1.398,15290,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-14.8,166.4,0.85,0.128,0.025,0.03,0,137.6,134,131.2,124.3,119.9,114,0,1,0,0,0,69.57,29.78,0,0,72.83,36.243,35.203,37586.2431,1067.5,156643.3347,114.5,15253.501,34.6,40.275,CH4,
4/29/2020,14:47.0,0,15282.67,117.22,0.193,13.29,56.16,0,60.018,22.67,0.586,1.492,1.398,15293,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-9.5,166.44,0.84,0.124,0.025,0.03,0,137.6,134,131.2,124.2,119.8,114,0,1,0,0,0,69.532,29.78,0,0,72.84,36.22,35.177,37558.4829,1067.5,156675.3657,114.53,15256.495,34.6,40.275,CH4,
