FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,14:50.0,0,15285.67,117.23,0.193,13.29,56.171,0,60.018,22.68,0.586,1.49,1.399,15296,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.5,139.1,-7.2,166.48,0.84,0.122,0.025,0.026,0,137.6,134,131.2,124.2,119.6,113.9,0,1,0,0,0,69.548,29.78,0,0,72.84,36.216,35.173,37554.2121,1067.5,156706.329,114.559,15259.484,34.6,40.275,CH4,
4/29/2020,14:53.0,0,15288.67,117.21,0.193,13.29,56.182,0,60.016,22.67,0.586,1.489,1.399,15299,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.2,-4.9,166.52,0.84,0.121,0.026,0.027,0,137.5,134,131.2,124.2,119.4,114,0,1,0,0,0,69.53,29.78,0,0,72.84,36.206,35.163,37543.5351,1067.5,156737.2923,114.588,15262.479,34.6,40.275,CH4,
4/29/2020,14:56.0,0,15291.67,117.2,0.193,13.29,56.193,0,60.017,22.66,0.586,1.49,1.399,15302,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-2.2,166.56,0.84,0.127,0.027,0.025,0,137.5,134,131.3,124.2,119.7,114,0,1,0,0,0,69.556,29.78,0,0,72.84,36.226,35.183,37564.8891,1067.5,156768.2556,114.617,15265.474,34.6,40.275,CH4,
4/29/2020,14:59.0,0,15294.67,117.23,0.193,13.29,56.204,0,60.016,22.68,0.586,1.489,1.4,15305,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-0.9,166.6,0.85,0.124,0.027,0.023,0,137.5,134,131.3,124.2,119.7,113.8,0,1,0,0,0,69.53,29.78,0,0,72.84,36.226,35.183,37564.8891,1067.5,156799.2189,114.646,15268.463,34.6,40.275,CH4,
4/29/2020,15:02.0,0,15297.67,117.26,0.194,13.3,56.215,0,60.017,22.69,0.586,1.493,1.399,15308,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-1.5,166.65,0.84,0.123,0.027,0.025,0,137.5,134,131.3,124.2,119.8,113.9,0,1,0,0,0,69.514,29.78,0,0,72.84,36.22,35.177,37558.4829,1067.5,156831.2499,114.676,15271.459,34.6,40.275,CH4,
4/29/2020,15:05.0,0,15300.67,117.18,0.193,13.28,56.226,0,60.018,22.66,0.586,1.487,1.4,15311,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-2.4,166.69,0.84,0.121,0.026,0.027,0,137.6,134,131.2,124.2,119.7,113.9,0,1,0,0,0,69.521,29.78,0,0,72.84,36.246,35.203,37586.2431,1067.5,156862.2132,114.705,15274.452,34.6,40.275,CH4,
4/29/2020,15:08.0,0,15303.67,117.18,0.193,13.28,56.237,0,60.019,22.65,0.586,1.492,1.398,15314,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-4.2,166.73,0.84,0.12,0.028,0.025,0,137.5,134,131.3,124.2,119.7,113.9,0,1,0,0,0,69.601,29.78,0,0,72.84,36.216,35.173,37554.2121,1067.5,156893.1765,114.734,15277.442,34.6,40.275,CH4,
4/29/2020,15:11.0,0,15306.67,117.22,0.193,13.29,56.248,0,60.018,22.67,0.586,1.488,1.398,15317,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.3,-7,166.78,0.85,0.126,0.027,0.025,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.579,29.78,0,0,72.84,36.21,35.167,37547.8059,1067.5,156925.2075,114.764,15280.438,34.6,40.275,CH4,
4/29/2020,15:14.0,0,15309.67,117.21,0.193,13.29,56.259,0,60.02,22.67,0.586,1.491,1.399,15320,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-10.7,166.82,0.84,0.125,0.026,0.025,0,137.5,134,131.2,124.2,119.6,114,0,1,0,0,0,69.602,29.78,0,0,72.85,36.203,35.16,37540.332,1067.5,156956.1708,114.793,15283.435,34.6,40.275,CH4,
4/29/2020,15:17.0,0,15312.67,117.24,0.193,13.3,56.271,0,60.023,22.68,0.586,1.488,1.399,15323,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.3,139.1,-16.4,166.86,0.85,0.125,0.025,0.026,-0.001,137.4,134,131.1,124.2,119.7,114.1,0,1,0,0,0,69.597,29.78,0,0,72.85,36.22,35.18,37561.686,1067.5,156987.1341,114.822,15286.422,34.6,40.275,CH4,
4/29/2020,15:20.0,0,15315.67,117.23,0.193,13.29,56.282,0,60.025,22.67,0.586,1.492,1.398,15326,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.1,-20.1,166.9,0.84,0.123,0.025,0.027,0,137.5,134,131.1,124.3,119.8,114.4,0,1,0,0,0,69.538,29.78,0,0,72.85,36.196,35.157,37537.1289,1067.5,157018.0974,114.851,15289.417,34.6,40.275,CH4,
4/29/2020,15:23.0,0,15318.67,117.28,0.194,13.31,56.293,0,60.027,22.69,0.586,1.49,1.399,15329,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-24.4,166.94,0.84,0.123,0.025,0.027,-0.001,137.5,134,131.1,124.3,119.6,114.5,0,1,0,0,0,69.593,29.78,0,0,72.85,36.226,35.183,37564.8891,1067.5,157050.1284,114.881,15292.408,34.6,40.275,CH4,
4/29/2020,15:26.0,0,15321.67,117.26,0.193,13.3,56.304,0,60.025,22.69,0.586,1.489,1.399,15332,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-26.4,166.98,0.84,0.129,0.024,0.028,0.001,137.5,134,131.1,124.3,119.5,114.4,0,1,0,0,0,69.588,29.78,0,0,72.85,36.226,35.183,37564.8891,1067.5,157081.0917,114.91,15295.401,34.6,40.275,CH4,
4/29/2020,15:29.0,0,15324.67,117.22,0.193,13.29,56.315,0,60.025,22.67,0.586,1.491,1.4,15335,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.5,139.1,-24.6,167.03,0.85,0.128,0.024,0.027,0,137.5,134,131.1,124.2,119.5,114.4,0,1,0,0,0,69.583,29.78,0,0,72.85,36.21,35.167,37547.8059,1067.5,157112.055,114.939,15298.394,34.6,40.275,CH4,
4/29/2020,15:32.0,0,15327.66,117.22,0.193,13.29,56.326,0,60.021,22.67,0.586,1.489,1.399,15338,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.5,139.1,-21.1,167.07,0.85,0.125,0.023,0.03,0,137.6,134.1,131.1,124.2,119.7,114.3,0,1,0,0,0,69.602,29.78,0,0,72.85,36.203,35.16,37540.332,1067.5,157143.0183,114.968,15301.387,34.6,40.275,CH4,
4/29/2020,15:35.0,0,15330.67,117.19,0.193,13.28,56.337,0,60.019,22.65,0.586,1.489,1.398,15341,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.2,-16.4,167.11,0.84,0.123,0.023,0.03,0,137.5,134,131.1,124.1,119.7,113.9,0,1,0,0,0,69.583,29.78,0,0,72.85,36.223,35.18,37561.686,1067.5,157173.9816,114.997,15304.38,34.6,40.275,CH4,
4/29/2020,15:38.0,0,15333.67,117.21,0.193,13.29,56.348,0,60.014,22.67,0.586,1.49,1.398,15344,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-12.6,167.15,0.85,0.129,0.025,0.03,0,137.6,134.1,131.1,124.2,119.7,113.9,0,1,0,0,0,69.617,29.78,0,0,72.85,36.226,35.183,37564.8891,1067.5,157206.0126,115.027,15307.373,34.6,40.275,CH4,
4/29/2020,15:41.0,0,15336.67,117.2,0.193,13.29,56.359,0,60.01,22.66,0.586,1.49,1.398,15347,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-10.3,167.19,0.84,0.128,0.025,0.028,0,137.5,134.1,131.2,124.2,119.7,113.8,0,1,0,0,0,69.606,29.78,0,0,72.86,36.246,35.203,37586.2431,1067.5,157236.9759,115.056,15310.367,34.6,40.275,CH4,
4/29/2020,15:44.0,0,15339.67,117.18,0.193,13.28,56.37,0,60.008,22.66,0.586,1.491,1.399,15350,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-8.9,167.23,0.84,0.125,0.025,0.028,0,137.5,134,131.1,124.3,119.8,114.2,0,1,0,0,0,69.678,29.78,0,0,72.86,36.249,35.207,37590.5139,1067.5,157267.9392,115.085,15313.36,34.6,40.275,CH4,
4/29/2020,15:47.0,0,15342.67,117.21,0.193,13.29,56.381,0,60.006,22.67,0.586,1.489,1.399,15353,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.5,139.1,-6.9,167.28,0.84,0.124,0.025,0.029,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.682,29.78,0,0,72.86,36.216,35.173,37554.2121,1067.5,157299.9702,115.115,15316.352,34.6,40.275,CH4,
4/29/2020,15:50.0,0,15345.67,117.21,0.193,13.29,56.392,0,60.003,22.67,0.586,1.49,1.399,15356,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-4.8,167.32,0.84,0.122,0.025,0.027,0,137.6,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.694,29.77,0,0,72.87,36.236,35.193,37575.5661,1067.5,157330.9335,115.144,15319.346,34.6,40.275,CH4,
4/29/2020,15:53.0,0,15348.67,117.1,0.193,13.26,56.403,0,60.002,22.62,0.586,1.489,1.399,15359,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.2,-5.7,167.36,0.84,0.121,0.026,0.029,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.665,29.78,0,0,72.87,36.203,35.16,37540.332,1067.5,157361.8968,115.173,15322.339,34.6,40.275,CH4,
4/29/2020,15:56.0,0,15351.67,117.25,0.194,13.3,56.414,0,59.999,22.69,0.586,1.49,1.399,15362,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-5.9,167.41,0.83,0.126,0.026,0.028,0,137.6,134.1,131.2,124.2,119.6,114.5,0,1,0,0,0,69.664,29.78,0,0,72.87,36.239,35.197,37579.8369,1067.5,157392.8601,115.202,15325.336,34.6,40.275,CH4,
4/29/2020,15:59.0,0,15354.67,117.23,0.194,13.3,56.426,0,59.995,22.69,0.586,1.49,1.399,15365,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-6.4,167.45,0.84,0.125,0.026,0.028,0,137.6,134.1,131.1,124.2,119.5,114.1,0,1,0,0,0,69.694,29.78,0,0,72.87,36.213,35.173,37554.2121,1067.5,157424.8911,115.232,15328.325,34.6,40.275,CH4,
4/29/2020,16:02.0,0,15357.67,117.24,0.194,13.3,56.437,0,59.994,22.69,0.586,1.488,1.398,15368,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.3,-7,167.49,0.84,0.124,0.025,0.027,0,137.5,134,131.1,124.2,119.6,114.2,0,1,0,0,0,69.727,29.78,0,0,72.87,36.23,35.187,37569.1599,1067.5,157455.8544,115.261,15331.318,34.6,40.275,CH4,
4/29/2020,16:05.0,0,15360.67,117.21,0.193,13.29,56.448,0,59.995,22.67,0.586,1.491,1.398,15371,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.5,139.2,-8.7,167.53,0.84,0.124,0.025,0.027,0,137.5,134,131.1,124.2,119.8,114.2,0,1,0,0,0,69.732,29.78,0,0,72.87,36.246,35.203,37586.2431,1067.5,157486.8177,115.29,15334.312,34.6,40.275,CH4,
4/29/2020,16:08.0,0,15363.67,117.24,0.194,13.3,56.459,0,59.991,22.69,0.586,1.491,1.399,15374,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-9.8,167.57,0.83,0.122,0.026,0.03,0,137.5,134,131.1,124.2,119.8,113.9,0,1,0,0,0,69.736,29.78,0,0,72.87,36.213,35.173,37554.2121,1067.5,157518.8487,115.32,15337.304,34.6,40.275,CH4,
4/29/2020,16:11.0,0,15366.67,117.24,0.194,13.3,56.47,0,59.989,22.69,0.586,1.49,1.399,15377,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.5,139.2,-11.8,167.61,0.84,0.128,0.024,0.03,0,137.5,134,131.1,124.2,119.8,113.7,0,1,0,0,0,69.77,29.78,0,0,72.87,36.223,35.18,37561.686,1067.5,157549.812,115.349,15340.296,34.6,40.275,CH4,
4/29/2020,16:14.0,0,15369.67,117.22,0.193,13.29,56.481,0,59.989,22.68,0.586,1.491,1.399,15380,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.2,-14.5,167.65,0.84,0.127,0.024,0.029,0,137.4,134,131.2,124.3,119.8,113.5,0,1,0,0,0,69.763,29.78,0,0,72.87,36.266,35.223,37607.5971,1067.5,157580.7753,115.378,15343.292,34.6,40.275,CH4,
4/29/2020,16:17.0,0,15372.67,117.25,0.194,13.3,56.492,0,59.987,22.69,0.586,1.488,1.399,15383,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.3,-17.3,167.69,0.84,0.126,0.024,0.029,0,137.4,134,131.2,124.2,119.8,113.5,0,1,0,0,0,69.761,29.78,0,0,72.87,36.236,35.197,37579.8369,1067.5,157611.7386,115.407,15346.285,34.6,40.275,CH4,
4/29/2020,16:20.0,0,15375.67,117.18,0.193,13.28,56.503,0,59.987,22.66,0.586,1.488,1.399,15386,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.6,70.4,139.3,-20.1,167.73,0.84,0.125,0.023,0.03,0,137.4,134,131.2,124.2,119.8,113.6,0,1,0,0,0,69.772,29.78,0,0,72.87,36.236,35.193,37575.5661,1067.5,157642.7019,115.436,15349.276,34.6,40.275,CH4,
4/29/2020,16:23.0,0,15378.67,117.24,0.194,13.3,56.514,0,59.988,22.69,0.586,1.493,1.398,15389,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-22.7,167.78,0.85,0.123,0.024,0.028,0,137.5,134.1,131.2,124.3,119.7,113.7,0,1,0,0,0,69.736,29.78,0,0,72.87,36.216,35.177,37558.4829,1067.5,157674.7329,115.466,15352.27,34.6,40.275,CH4,
4/29/2020,16:26.0,0,15381.67,117.2,0.193,13.29,56.525,0,59.989,22.67,0.586,1.49,1.398,15392,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.2,-24.4,167.83,0.85,0.129,0.023,0.029,-0.001,137.4,134.1,131.2,124.3,119.6,113.7,0,1,0,0,0,69.754,29.78,0,0,72.87,36.22,35.18,37561.686,1067.5,157705.6962,115.495,15355.263,34.6,40.275,CH4,
4/29/2020,16:29.0,0,15384.67,117.23,0.193,13.3,56.536,0,59.991,22.68,0.586,1.492,1.398,15395,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-25,167.87,0.85,0.127,0.023,0.028,0,137.4,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.739,29.78,0,0,72.88,36.226,35.183,37564.8891,1067.5,157736.6595,115.524,15358.256,34.6,40.275,CH4,
4/29/2020,16:32.0,0,15387.67,117.24,0.194,13.3,56.547,0,59.992,22.69,0.586,1.489,1.399,15398,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-26.3,167.91,0.84,0.125,0.023,0.028,0,137.4,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.768,29.78,0,0,72.88,36.22,35.177,37558.4829,1067.5,157767.6228,115.553,15361.251,34.6,40.275,CH4,
4/29/2020,16:35.0,0,15390.67,117.2,0.193,13.29,56.559,0,59.995,22.67,0.586,1.489,1.399,15401,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-26.5,167.95,0.84,0.125,0.023,0.028,0,137.4,134.1,131.2,124.2,119.8,114.2,0,1,0,0,0,69.732,29.78,0,0,72.88,36.256,35.213,37596.9201,1067.5,157799.6538,115.583,15364.246,34.6,40.275,CH4,
4/29/2020,16:38.0,0,15393.67,117.24,0.193,13.3,56.57,0,59.998,22.68,0.586,1.492,1.399,15404,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-25.8,167.99,0.84,0.123,0.025,0.029,0,137.4,134.1,131.2,124.2,119.7,114.1,0,1,0,0,0,69.773,29.78,0,0,72.88,36.236,35.193,37575.5661,1067.5,157830.6171,115.612,15367.238,34.6,40.275,CH4,
4/29/2020,16:41.0,0,15396.67,117.17,0.193,13.28,56.581,0,60,22.65,0.586,1.491,1.398,15407,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-25.9,168.03,0.84,0.128,0.024,0.029,-0.001,137.5,134.1,131.1,124.2,119.7,114.2,0,1,0,0,0,69.716,29.78,0,0,72.88,36.213,35.173,37554.2121,1067.5,157861.5804,115.641,15370.229,34.6,40.275,CH4,
4/29/2020,16:44.0,0,15399.67,117.27,0.194,13.31,56.592,0,60.004,22.69,0.586,1.49,1.399,15410,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.5,139.2,-25.6,168.07,0.84,0.127,0.024,0.027,0,137.5,134,131.1,124.3,119.8,114,0,1,0,0,0,69.768,29.78,0,0,72.88,36.246,35.203,37586.2431,1067.5,157893.6114,115.671,15373.223,34.6,40.275,CH4,
4/29/2020,16:47.0,0,15402.67,117.27,0.194,13.3,56.603,0,60.01,22.69,0.586,1.488,1.398,15413,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-25.9,168.11,0.84,0.126,0.024,0.027,0,137.5,134,131.1,124.2,119.7,114,0,1,0,0,0,69.797,29.78,0,0,72.88,36.23,35.19,37572.363,1067.5,157924.5747,115.7,15376.219,34.6,40.275,CH4,
4/29/2020,16:50.0,0,15405.67,117.27,0.194,13.3,56.614,0,60.013,22.69,0.586,1.49,1.398,15416,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-26.7,168.15,0.84,0.126,0.024,0.028,0,137.5,134,131.1,124.3,119.7,114,0,1,0,0,0,69.727,29.78,0,0,72.88,36.226,35.183,37564.8891,1067.5,157955.538,115.729,15379.211,34.6,40.275,CH4,
4/29/2020,16:53.0,0,15408.67,117.28,0.194,13.31,56.625,0,60.013,22.7,0.586,1.49,1.399,15419,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-25.2,168.21,0.84,0.123,0.024,0.028,0,137.5,134.1,131.1,124.3,119.7,114.2,0,1,0,0,0,69.779,29.78,0,0,72.88,36.22,35.177,37558.4829,1067.5,157986.5013,115.758,15382.202,34.6,40.275,CH4,
4/29/2020,16:56.0,0,15411.67,117.26,0.193,13.3,56.636,0,60.013,22.69,0.586,1.494,1.399,15422,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.3,-23.1,168.25,0.84,0.123,0.024,0.028,0,137.5,134.1,131.1,124.3,119.7,114,0,1,0,0,0,69.813,29.78,0,0,72.88,36.193,35.154,37533.9258,1067.5,158017.4646,115.787,15385.197,34.6,40.275,CH4,
4/29/2020,16:59.0,0,15414.67,117.26,0.193,13.3,56.647,0,60.013,22.69,0.586,1.49,1.399,15425,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.3,-21.6,168.29,0.84,0.127,0.023,0.03,0,137.4,134.1,131.1,124.3,119.5,114.2,0,1,0,0,0,69.842,29.77,0,0,72.88,36.22,35.18,37561.686,1067.5,158049.4956,115.817,15388.19,34.6,40.275,CH4,
4/29/2020,17:02.0,0,15417.67,117.23,0.193,13.29,56.658,0,60.014,22.68,0.586,1.49,1.399,15428,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.5,139.3,-20.5,168.33,0.84,0.126,0.023,0.028,0,137.4,134.1,131.1,124.2,119.6,114.1,0,1,0,0,0,69.802,29.78,0,0,72.88,36.236,35.193,37575.5661,1067.5,158080.4589,115.846,15391.183,34.6,40.275,CH4,
4/29/2020,17:05.0,0,15420.67,117.23,0.193,13.29,56.669,0,60.012,22.67,0.586,1.489,1.399,15431,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-18,168.37,0.84,0.125,0.024,0.03,0.001,137.4,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.854,29.78,0,0,72.88,36.269,35.226,37610.8002,1067.5,158111.4222,115.875,15394.179,34.6,40.275,CH4,
4/29/2020,17:08.0,0,15423.67,117.17,0.193,13.28,56.68,0,60.015,22.65,0.586,1.489,1.4,15434,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-14.6,168.41,0.84,0.122,0.024,0.03,0,137.5,134.2,131.2,124.3,119.8,113.8,0,1,0,0,0,69.86,29.78,0,0,72.89,36.216,35.173,37554.2121,1067.5,158143.4532,115.905,15397.17,34.6,40.275,CH4,
4/29/2020,17:11.0,0,15426.67,117.21,0.193,13.29,56.691,0,60.019,22.66,0.586,1.489,1.399,15437,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-11.3,168.45,0.84,0.127,0.025,0.029,0,137.5,134.2,131.3,124.3,119.8,113.7,0,1,0,0,0,69.826,29.78,0,0,72.89,36.236,35.193,37575.5661,1067.5,158174.4165,115.934,15400.164,34.6,40.275,CH4,
4/29/2020,17:14.0,0,15429.67,117.25,0.193,13.3,56.703,0,60.021,22.68,0.586,1.492,1.398,15440,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-7.5,168.49,0.84,0.126,0.025,0.027,0,137.4,134.1,131.2,124.2,119.7,114,0,1,0,0,0,69.82,29.78,0,0,72.89,36.223,35.177,37558.4829,1067.5,158205.3798,115.963,15403.156,34.6,40.275,CH4,
4/29/2020,17:17.0,0,15432.67,117.34,0.194,13.32,56.714,0,60.023,22.72,0.586,1.487,1.399,15443,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.5,139.2,-4,168.53,0.84,0.124,0.027,0.027,0,137.4,134.2,131.2,124.3,119.8,113.9,0,1,0,0,0,69.849,29.78,0,0,72.89,36.226,35.18,37561.686,1067.5,158236.3431,115.992,15406.151,34.6,40.275,CH4,
4/29/2020,17:20.0,0,15435.67,117.35,0.194,13.33,56.725,0,60.022,22.73,0.586,1.488,1.399,15446,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.3,-1.4,168.57,0.84,0.122,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.831,29.78,0,0,72.89,36.216,35.17,37551.009,1067.5,158268.3741,116.022,15409.143,34.6,40.275,CH4,
4/29/2020,17:23.0,0,15438.67,117.33,0.194,13.32,56.736,0,60.023,22.71,0.586,1.488,1.4,15449,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.3,-1.1,168.63,0.84,0.12,0.027,0.027,0,137.6,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.849,29.78,0,0,72.89,36.253,35.207,37590.5139,1067.5,158299.3374,116.051,15412.143,34.6,40.275,CH4,
4/29/2020,17:26.0,0,15441.68,117.27,0.193,13.3,56.747,0,60.023,22.69,0.586,1.488,1.399,15452,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-1.7,168.67,0.83,0.127,0.028,0.027,0.001,137.5,134,131.1,124.2,119.7,114,0,1,0,0,0,69.836,29.78,0,0,72.89,36.243,35.2,37583.04,1067.5,158330.3007,116.08,15415.13,34.6,40.275,CH4,
4/29/2020,17:29.0,0,15444.67,117.32,0.194,13.32,56.758,0,60.022,22.71,0.586,1.49,1.4,15455,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-4.8,168.71,0.84,0.125,0.027,0.025,0,137.5,134,131.2,124.2,119.8,114,0,1,0,0,0,69.865,29.78,0,0,72.89,36.22,35.173,37554.2121,1067.5,158362.3317,116.11,15418.121,34.6,40.275,CH4,
4/29/2020,17:32.0,0,15447.67,117.28,0.194,13.31,56.769,0,60.019,22.7,0.586,1.491,1.399,15458,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.5,139.2,-9,168.75,0.84,0.123,0.026,0.025,0,137.6,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.854,29.78,0,0,72.89,36.226,35.183,37564.8891,1067.5,158393.295,116.139,15421.116,34.6,40.275,CH4,
4/29/2020,17:35.0,0,15450.67,117.32,0.194,13.32,56.78,0,60.018,22.71,0.586,1.49,1.399,15461,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.2,-13.6,168.79,0.83,0.122,0.026,0.026,0,137.6,134,131.2,124.3,120,114.2,0,1,0,0,0,69.849,29.78,0,0,72.89,36.216,35.17,37551.009,1067.5,158424.2583,116.168,15424.109,34.6,40.275,CH4,
4/29/2020,17:38.0,0,15453.67,117.32,0.194,13.32,56.791,0,60.015,22.71,0.586,1.49,1.399,15464,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.2,-16.7,168.83,0.84,0.123,0.026,0.029,0,137.6,134,131.1,124.3,119.9,114,0,1,0,0,0,69.865,29.78,0,0,72.9,36.233,35.187,37569.1599,1067.5,158455.2216,116.197,15427.1,34.6,40.275,CH4,
4/29/2020,17:41.0,0,15456.67,117.34,0.194,13.32,56.802,0,60.015,22.72,0.586,1.489,1.399,15467,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.5,139.2,-20.2,168.87,0.84,0.128,0.026,0.025,0,137.6,134,131.1,124.4,119.9,114.1,0,1,0,0,0,69.854,29.78,0,0,72.9,36.239,35.193,37575.5661,1067.5,158486.1849,116.226,15430.096,34.6,40.275,CH4,
4/29/2020,17:44.0,0,15459.66,117.33,0.194,13.32,56.813,0,60.017,22.72,0.586,1.49,1.398,15470,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.2,-23,168.91,0.84,0.128,0.025,0.028,0,137.6,134,131.1,124.3,119.8,114,0,1,0,0,0,69.865,29.78,0,0,72.9,36.253,35.207,37590.5139,1067.5,158518.2159,116.256,15433.088,34.6,40.275,CH4,
4/29/2020,17:47.0,0,15462.67,117.28,0.194,13.3,56.825,0,60.017,22.69,0.586,1.488,1.399,15473,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-24.7,168.96,0.84,0.127,0.024,0.027,0,137.6,134,131,124.3,119.8,114.4,0,1,0,0,0,69.842,29.78,0,0,72.9,36.213,35.17,37551.009,1067.5,158549.1792,116.285,15436.086,34.6,40.275,CH4,
4/29/2020,17:50.0,0,15465.67,117.28,0.194,13.3,56.836,0,60.016,22.69,0.586,1.49,1.399,15476,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-26,169,0.84,0.125,0.023,0.028,0,137.6,134,131.1,124.3,119.9,114.5,0,1,0,0,0,69.883,29.78,0,0,72.9,36.246,35.2,37583.04,1067.5,158580.1425,116.314,15439.076,34.6,40.275,CH4,
4/29/2020,17:53.0,0,15468.67,117.27,0.193,13.3,56.847,0,60.015,22.69,0.586,1.489,1.398,15479,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.4,70.4,139.2,-24.2,169.05,0.84,0.124,0.025,0.029,0,137.6,134,131.1,124.3,119.8,114.7,0,1,0,0,0,69.849,29.78,0,0,72.9,36.249,35.203,37586.2431,1067.5,158611.1058,116.343,15442.066,34.6,40.275,CH4,
4/29/2020,17:56.0,0,15471.66,117.31,0.194,13.31,56.858,0,60.016,22.71,0.586,1.492,1.398,15482,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.2,-24.2,169.09,0.84,0.129,0.024,0.026,0,137.5,134,131.1,124.3,119.7,114.5,0,1,0,0,0,69.854,29.78,0,0,72.9,36.236,35.19,37572.363,1067.5,158643.1368,116.373,15445.064,34.6,40.275,CH4,
4/29/2020,17:59.0,0,15474.67,117.3,0.194,13.31,56.869,0,60.017,22.7,0.586,1.489,1.398,15485,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-22.3,169.13,0.84,0.128,0.024,0.027,0,137.5,134,131.1,124.3,119.8,114.7,0,1,0,0,0,69.872,29.78,0,0,72.91,36.203,35.157,37537.1289,1067.5,158674.1001,116.402,15448.053,34.6,40.275,CH4,
4/29/2020,18:02.0,0,15477.67,117.27,0.193,13.3,56.88,0,60.018,22.69,0.586,1.487,1.399,15488,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-19.6,169.17,0.84,0.126,0.023,0.028,0,137.5,134,131.2,124.3,119.8,114.6,0,1,0,0,0,69.865,29.78,0,0,72.91,36.239,35.193,37575.5661,1067.5,158705.0634,116.431,15451.05,34.6,40.275,CH4,
4/29/2020,18:05.0,0,15480.67,117.33,0.194,13.32,56.891,0,60.018,22.71,0.586,1.489,1.398,15491,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-15.3,169.21,0.84,0.124,0.023,0.029,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.872,29.78,0,0,72.91,36.223,35.18,37561.686,1067.5,158737.0944,116.461,15454.044,34.6,40.275,CH4,
4/29/2020,18:08.0,0,15483.67,117.31,0.194,13.31,56.902,0,60.018,22.7,0.586,1.488,1.399,15494,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-11.9,169.25,0.84,0.123,0.025,0.03,0,137.5,134,131.2,124.2,119.8,114.5,0,1,0,0,0,69.854,29.78,0,0,72.91,36.266,35.22,37604.394,1067.5,158768.0577,116.49,15457.036,34.6,40.275,CH4,
4/29/2020,18:11.0,0,15486.67,117.31,0.194,13.31,56.913,0,60.018,22.7,0.586,1.488,1.399,15497,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-8.6,169.29,0.84,0.127,0.025,0.028,0,137.5,134.1,131.1,124.2,119.7,114.1,0,1,0,0,0,69.86,29.78,0,0,72.91,36.239,35.193,37575.5661,1067.5,158799.021,116.519,15460.029,34.6,40.275,CH4,
4/29/2020,18:14.0,0,15489.67,117.33,0.194,13.32,56.924,0,60.017,22.71,0.586,1.49,1.399,15500,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.6,70.4,139.1,-5,169.34,0.84,0.125,0.026,0.027,0,137.6,134.2,131.2,124.3,119.8,114.1,0,1,0,0,0,69.849,29.78,0,0,72.92,36.233,35.187,37569.1599,1067.5,158829.9843,116.548,15463.023,34.6,40.275,CH4,
4/29/2020,18:17.0,0,15492.67,117.29,0.194,13.31,56.935,0,60.014,22.7,0.586,1.491,1.399,15503,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-3.6,169.38,0.84,0.124,0.026,0.025,0,137.5,134.1,131.1,124.3,119.7,114,0,1,0,0,0,69.889,29.78,0,0,72.92,36.246,35.2,37583.04,1067.5,158860.9476,116.577,15466.018,34.6,40.275,CH4,
4/29/2020,18:20.0,0,15495.67,117.32,0.194,13.31,56.947,0,60.01,22.71,0.586,1.491,1.399,15506,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-1.9,169.42,0.83,0.122,0.026,0.026,0,137.5,134.1,131.2,124.3,119.5,114,0,1,0,0,0,69.836,29.78,0,0,72.92,36.233,35.187,37569.1599,1067.5,158892.9786,116.607,15469.011,34.6,40.275,CH4,
4/29/2020,18:23.0,0,15498.67,117.32,0.194,13.32,56.958,0,60.011,22.71,0.586,1.492,1.399,15509,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-0.9,169.46,0.84,0.121,0.026,0.026,0,137.5,134.1,131.2,124.3,119.5,114,0,1,0,0,0,69.901,29.78,0,0,72.92,36.253,35.207,37590.5139,1067.5,158923.9419,116.636,15472.006,34.6,40.275,CH4,
4/29/2020,18:26.0,0,15501.67,117.33,0.194,13.32,56.969,0,60.01,22.72,0.586,1.49,1.399,15512,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.4,139.2,-0.7,169.5,0.84,0.126,0.027,0.025,0,137.5,134.1,131.2,124.3,119.6,114.8,0,1,0,0,0,69.808,29.78,0,0,72.92,36.226,35.18,37561.686,1067.5,158954.9052,116.665,15474.996,34.6,40.275,CH4,
4/29/2020,18:29.0,0,15504.67,117.36,0.194,13.33,56.98,0,60.009,22.73,0.586,1.491,1.399,15515,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.6,70.4,139.1,-0.9,169.55,0.84,0.124,0.028,0.027,0,137.5,134.1,131.2,124.3,119.8,114.6,0,1,0,0,0,69.854,29.78,0,0,72.92,36.226,35.183,37564.8891,1067.5,158986.9362,116.695,15477.989,34.6,40.275,CH4,
4/29/2020,18:32.0,0,15507.67,117.29,0.194,13.31,56.991,0,60.008,22.7,0.586,1.49,1.398,15518,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-1.2,169.59,0.84,0.123,0.027,0.025,0,137.5,134.1,131.2,124.3,119.6,114.7,0,1,0,0,0,69.854,29.78,0,0,72.92,36.246,35.2,37583.04,1067.5,159017.8995,116.724,15480.982,34.6,40.275,CH4,
4/29/2020,18:35.0,0,15510.67,117.38,0.194,13.33,57.002,0,60.005,22.74,0.586,1.488,1.399,15521,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.3,-1.7,169.63,0.84,0.122,0.027,0.026,0,137.5,134.1,131.1,124.3,119.6,114.6,0,1,0,0,0,69.865,29.78,0,0,72.93,36.22,35.173,37554.2121,1067.5,159048.8628,116.753,15483.977,34.6,40.275,CH4,
4/29/2020,18:38.0,0,15513.67,117.32,0.194,13.32,57.013,0,60.001,22.71,0.586,1.49,1.399,15524,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.1,-2,169.67,0.84,0.121,0.027,0.026,0,137.5,134.1,131.1,124.3,119.8,114.6,0,1,0,0,0,69.836,29.78,0,0,72.93,36.23,35.183,37564.8891,1067.5,159079.8261,116.782,15486.969,34.6,40.275,CH4,
4/29/2020,18:41.0,0,15516.67,117.33,0.194,13.32,57.024,0,59.999,22.72,0.586,1.489,1.399,15527,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.6,70.5,139.2,-2.6,169.72,0.84,0.126,0.028,0.025,-0.001,137.4,134.1,131.1,124.3,119.8,114.5,0,1,0,0,0,69.86,29.78,0,0,72.93,36.253,35.203,37586.2431,1067.5,159111.8571,116.812,15489.963,34.6,40.275,CH4,
4/29/2020,18:44.0,0,15519.67,117.3,0.194,13.31,57.035,0,59.995,22.71,0.586,1.487,1.398,15530,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.2,-1.8,169.76,0.85,0.126,0.028,0.025,0,137.4,134.1,131.1,124.3,119.8,114.4,0,1,0,0,0,69.82,29.78,0,0,72.93,36.226,35.18,37561.686,1067.5,159142.8204,116.841,15492.956,34.6,40.275,CH4,
4/29/2020,18:47.0,0,15522.67,117.26,0.194,13.3,57.046,0,59.995,22.69,0.586,1.49,1.399,15533,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-1.9,169.8,0.84,0.124,0.027,0.025,0,137.4,134.1,131.1,124.3,119.7,114.5,0,1,0,0,0,69.865,29.78,0,0,72.93,36.223,35.18,37561.686,1067.5,159173.7837,116.87,15495.95,34.6,40.275,CH4,
4/29/2020,18:50.0,0,15525.67,117.29,0.194,13.31,57.058,0,59.997,22.7,0.586,1.49,1.398,15536,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-1.9,169.84,0.84,0.121,0.026,0.027,0,137.5,134.1,131.1,124.3,119.6,114.6,0,1,0,0,0,69.849,29.78,0,0,72.93,36.259,35.21,37593.717,1067.5,159205.8147,116.9,15498.95,34.6,40.275,CH4,
4/29/2020,18:53.0,0,15528.67,117.21,0.193,13.29,57.069,0,59.997,22.67,0.586,1.491,1.398,15539,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-0.5,169.88,0.84,0.12,0.028,0.027,0,137.4,134,131.1,124.3,119.6,114.5,0,1,0,0,0,69.836,29.78,0,0,72.93,36.263,35.216,37600.1232,1067.5,159235.7103,116.928,15501.937,34.6,40.275,CH4,
4/29/2020,18:56.0,0,15531.67,117.29,0.194,13.31,57.08,0,59.997,22.7,0.586,1.488,1.398,15542,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-1.1,169.92,0.84,0.126,0.027,0.026,0,137.4,134.1,131.1,124.2,119.6,114.2,0,1,0,0,0,69.865,29.78,0,0,72.93,36.239,35.193,37575.5661,1067.5,159267.7413,116.958,15504.931,34.6,40.275,CH4,
4/29/2020,18:59.0,0,15534.67,117.27,0.194,13.31,57.091,0,59.997,22.69,0.586,1.489,1.399,15545,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-0.7,169.96,0.85,0.125,0.027,0.026,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.883,29.78,0,0,72.93,36.263,35.216,37600.1232,1067.5,159298.7046,116.987,15507.923,34.6,40.275,CH4,
4/29/2020,19:02.0,0,15537.67,117.32,0.194,13.32,57.102,0,59.995,22.71,0.586,1.489,1.398,15548,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-1.2,170,0.84,0.123,0.026,0.025,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.842,29.78,0,0,72.94,36.239,35.193,37575.5661,1067.5,159329.6679,117.016,15510.919,34.6,40.275,CH4,
4/29/2020,19:05.0,0,15540.67,117.31,0.194,13.31,57.113,0,59.993,22.71,0.586,1.494,1.398,15551,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.5,139.2,-0.9,170.05,0.84,0.121,0.026,0.027,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.82,29.78,0,0,72.94,36.279,35.23,37615.071,1067.5,159361.6989,117.046,15513.91,34.6,40.275,CH4,
4/29/2020,19:08.0,0,15543.67,117.23,0.193,13.3,57.124,0,59.989,22.68,0.586,1.491,1.398,15554,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-2.8,170.09,0.84,0.12,0.026,0.025,-0.001,137.6,134,131.2,124.2,119.8,114.3,0,1,0,0,0,69.842,29.78,0,0,72.94,36.273,35.223,37607.5971,1067.5,159392.6622,117.075,15516.903,34.6,40.275,CH4,
4/29/2020,19:11.0,0,15546.67,117.28,0.194,13.31,57.135,0,59.989,22.7,0.586,1.492,1.399,15557,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-4,170.14,0.84,0.126,0.026,0.028,0,137.5,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.849,29.78,0,0,72.94,36.266,35.216,37600.1232,1067.5,159423.6255,117.104,15519.896,34.6,40.275,CH4,
4/29/2020,19:14.0,0,15549.67,117.23,0.193,13.3,57.146,0,59.989,22.68,0.586,1.489,1.398,15560,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-6.2,170.18,0.84,0.126,0.025,0.026,-0.001,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.907,29.78,0,0,72.94,36.266,35.216,37600.1232,1067.5,159455.6565,117.134,15522.892,34.6,40.275,CH4,
4/29/2020,19:17.0,0,15552.67,117.25,0.193,13.3,57.157,0,59.99,22.69,0.586,1.489,1.398,15563,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.5,139.1,-7.4,170.22,0.84,0.125,0.025,0.028,0,137.5,134,131.1,124.3,119.7,114.6,0,1,0,0,0,69.923,29.78,0,0,72.94,36.239,35.193,37575.5661,1067.5,159486.6198,117.163,15525.886,34.6,40.275,CH4,
4/29/2020,19:20.0,0,15555.67,117.25,0.193,13.3,57.168,0,59.993,22.69,0.586,1.491,1.398,15566,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.4,70.4,139.1,-10,170.26,0.84,0.123,0.024,0.03,0,137.5,134,131.1,124.3,119.8,115,0,1,0,0,0,69.941,29.78,0,0,72.94,36.273,35.223,37607.5971,1067.5,159517.5831,117.192,15528.876,34.6,40.275,CH4,
4/29/2020,19:23.0,0,15558.67,117.25,0.193,13.3,57.179,0,59.996,22.68,0.586,1.49,1.399,15569,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.6,70.4,139.1,-11.4,170.3,0.83,0.123,0.024,0.029,0,137.6,134.1,131.1,124.3,119.8,114.5,0,1,0,0,0,69.964,29.77,0,0,72.94,36.259,35.21,37593.717,1067.5,159548.5464,117.221,15531.872,34.6,40.275,CH4,
4/29/2020,19:26.0,0,15561.68,117.28,0.194,13.31,57.191,0,59.998,22.7,0.586,1.489,1.399,15572,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-13.2,170.34,0.84,0.129,0.025,0.03,0,137.6,134.1,131.1,124.3,119.8,114.3,0,1,0,0,0,69.953,29.78,0,0,72.95,36.269,35.216,37600.1232,1067.5,159580.5774,117.251,15534.861,34.6,40.275,CH4,
4/29/2020,19:29.0,0,15564.67,117.23,0.193,13.3,57.202,0,60.002,22.68,0.586,1.488,1.4,15575,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-13.4,170.38,0.83,0.127,0.024,0.029,0,137.6,134,131.1,124.3,119.7,114.5,0,1,0,0,0,69.941,29.78,0,0,72.95,36.256,35.207,37590.5139,1067.5,159611.5407,117.28,15537.856,34.6,40.275,CH4,
4/29/2020,19:32.0,0,15567.67,117.26,0.193,13.3,57.213,0,60.003,22.69,0.586,1.489,1.399,15578,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-13.2,170.42,0.84,0.125,0.024,0.029,-0.001,137.6,134,131.1,124.3,119.6,114.2,0,1,0,0,0,69.941,29.78,0,0,72.95,36.273,35.223,37607.5971,1067.5,159642.504,117.309,15540.851,34.6,40.275,CH4,
4/29/2020,19:35.0,0,15570.67,117.27,0.194,13.3,57.224,0,60.005,22.69,0.586,1.49,1.398,15581,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-12.2,170.46,0.84,0.123,0.023,0.028,-0.001,137.6,134,131.2,124.3,119.6,113.9,0,1,0,0,0,69.917,29.78,0,0,72.95,36.279,35.23,37615.071,1067.5,159673.4673,117.338,15543.851,34.6,40.275,CH4,
4/29/2020,19:38.0,0,15573.68,117.25,0.193,13.3,57.235,0,60.006,22.68,0.586,1.488,1.399,15584,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-11.7,170.52,0.84,0.123,0.025,0.028,0.001,137.6,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.917,29.78,0,0,72.96,36.239,35.19,37572.363,1067.5,159705.4983,117.368,15546.837,34.6,40.275,CH4,
4/29/2020,19:41.0,0,15576.67,117.28,0.194,13.31,57.246,0,60.012,22.69,0.586,1.489,1.399,15587,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.4,70.5,139.1,-10.5,170.56,0.84,0.128,0.025,0.028,0,137.5,134.2,131.2,124.3,119.8,114.5,0,1,0,0,0,69.988,29.78,0,0,72.96,36.243,35.193,37575.5661,1067.5,159736.4616,117.397,15549.83,34.6,40.275,CH4,
4/29/2020,19:44.0,0,15579.67,117.31,0.194,13.31,57.257,0,60.017,22.71,0.586,1.488,1.4,15590,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.983,70.6,70.5,139.3,-7.5,170.6,0.85,0.126,0.026,0.029,0,137.4,134.2,131.2,124.3,119.7,115.1,0,1,0,0,0,69.946,29.77,0,0,72.96,36.263,35.213,37596.9201,1067.5,159767.4249,117.426,15552.824,34.6,40.275,CH4,
4/29/2020,19:47.0,0,15582.67,117.3,0.194,13.31,57.268,0,60.02,22.7,0.586,1.489,1.399,15593,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.033,70.4,70.4,139.2,-5.2,170.64,0.84,0.125,0.026,0.027,0,137.5,134.1,131.2,124.3,119.8,115.3,0,1,0,0,0,69.975,29.78,0,0,72.96,36.263,35.21,37593.717,1067.5,159799.4559,117.456,15555.817,34.6,40.275,CH4,
4/29/2020,19:50.0,0,15585.67,117.27,0.193,13.3,57.279,0,60.021,22.69,0.586,1.488,1.4,15596,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.983,70.3,70.4,139.1,-2.2,170.68,0.84,0.123,0.027,0.025,0,137.5,134.1,131.1,124.3,119.7,115.2,0,1,0,0,0,69.993,29.78,0,0,72.96,36.239,35.19,37572.363,1067.5,159830.4192,117.485,15558.809,34.6,40.275,CH4,
4/29/2020,19:53.0,0,15588.67,117.24,0.193,13.29,57.29,0,60.024,22.67,0.586,1.488,1.399,15599,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.05,70.4,70.4,139.1,-0.7,170.72,0.84,0.121,0.028,0.025,0,137.6,134.1,131.2,124.3,119.8,115.3,0,1,0,0,0,70.011,29.78,0,0,72.97,36.253,35.203,37586.2431,1067.5,159861.3825,117.514,15561.803,34.6,40.275,CH4,
4/29/2020,19:56.0,0,15591.67,117.2,0.193,13.28,57.301,0,60.026,22.66,0.586,1.487,1.399,15602,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-2,170.76,0.84,0.12,0.028,0.026,0,137.5,134,131.1,124.2,119.8,114.6,0,1,0,0,0,70.022,29.78,0,0,72.97,36.273,35.223,37607.5971,1067.5,159892.3458,117.543,15564.796,34.6,40.275,CH4,
4/29/2020,19:59.0,0,15594.67,117.22,0.193,13.29,57.312,0,60.025,22.66,0.586,1.49,1.399,15605,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.6,70.5,139.2,-4.9,170.8,0.84,0.126,0.027,0.025,0,137.5,134,131.2,124.2,119.8,114.7,0,1,0,0,0,70.051,29.78,0,0,72.97,36.246,35.197,37579.8369,1067.5,159924.3768,117.573,15567.789,34.6,40.275,CH4,
4/29/2020,20:02.0,0,15597.67,117.27,0.193,13.3,57.324,0,60.025,22.69,0.586,1.489,1.398,15608,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.6,70.5,139.3,-9.3,170.86,0.84,0.125,0.026,0.027,-0.001,137.6,134,131.1,124.2,119.8,114.3,0,1,0,0,0,70.045,29.78,0,0,72.97,36.263,35.213,37596.9201,1067.5,159955.3401,117.602,15570.782,34.6,40.275,CH4,
4/29/2020,20:05.0,0,15600.67,117.28,0.193,13.3,57.335,0,60.024,22.69,0.586,1.49,1.399,15611,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.2,-15.5,170.9,0.84,0.124,0.025,0.025,0,137.6,134.1,131.2,124.3,119.8,114.6,0,1,0,0,0,69.993,29.78,0,0,72.97,36.289,35.236,37621.4772,1067.5,159986.3034,117.631,15573.775,34.6,40.275,CH4,
4/29/2020,20:08.0,0,15603.67,117.28,0.193,13.3,57.346,0,60.023,22.69,0.586,1.492,1.398,15614,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-19.9,170.94,0.84,0.122,0.025,0.027,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,70.011,29.78,0,0,72.97,36.256,35.207,37590.5139,1067.5,160018.3344,117.661,15576.763,34.6,40.275,CH4,
4/29/2020,20:11.0,0,15606.67,117.27,0.193,13.3,57.357,0,60.026,22.69,0.586,1.489,1.398,15617,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.5,139.1,-23.9,170.98,0.84,0.129,0.025,0.03,0,137.5,134.1,131.2,124.2,119.7,114,0,1,0,0,0,70.016,29.78,0,0,72.97,36.283,35.23,37615.071,1067.5,160049.2977,117.69,15579.763,34.6,40.275,CH4,
4/29/2020,20:14.0,0,15609.67,117.12,0.193,13.26,57.368,0,60.03,22.62,0.586,1.49,1.399,15620,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-26.1,171.02,0.84,0.129,0.024,0.029,0,137.5,134.1,131.2,124.2,119.8,113.8,0,1,0,0,0,70.058,29.78,0,0,72.97,36.286,35.233,37618.2741,1067.5,160080.261,117.719,15582.756,34.6,40.275,CH4,
4/29/2020,20:17.0,0,15612.67,117.14,0.193,13.27,57.379,0,60.035,22.63,0.586,1.494,1.399,15623,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.3,-24.3,171.06,0.84,0.126,0.023,0.029,0,137.5,134,131.2,124.2,119.7,114,0,1,0,0,0,70.022,29.78,0,0,72.98,36.259,35.207,37590.5139,1067.5,160111.2243,117.748,15585.751,34.6,40.275,CH4,
4/29/2020,20:20.0,0,15615.67,117.16,0.193,13.27,57.39,0,60.035,22.63,0.586,1.49,1.398,15626,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-18,171.1,0.84,0.125,0.024,0.026,0,137.5,134.1,131.2,124.2,119.7,114.6,0,1,0,0,0,70.04,29.78,0,0,72.98,36.279,35.23,37615.071,1067.5,160143.2553,117.778,15588.751,34.6,40.275,CH4,
4/29/2020,20:23.0,0,15618.68,117.21,0.193,13.28,57.401,0,60.033,22.66,0.586,1.488,1.399,15629,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.5,70.4,139.1,-10.7,171.14,0.84,0.122,0.024,0.027,0,137.5,134.1,131.2,124.3,119.8,114.8,0,1,0,0,0,70.115,29.78,0,0,72.98,36.256,35.207,37590.5139,1067.5,160174.2186,117.807,15591.736,34.6,40.275,CH4,
4/29/2020,20:26.0,0,15621.67,117.18,0.193,13.28,57.412,0,60.03,22.65,0.586,1.493,1.4,15632,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-4.6,171.18,0.84,0.12,0.027,0.026,0,137.5,134.1,131.2,124.2,119.8,114.3,0,1,0,0,0,70.139,29.78,0,0,72.98,36.246,35.197,37579.8369,1067.5,160205.1819,117.836,15594.73,34.6,40.275,CH4,
4/29/2020,20:29.0,0,15624.67,117.11,0.193,13.26,57.423,0,60.03,22.62,0.586,1.492,1.399,15635,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-1.2,171.23,0.84,0.126,0.027,0.026,0,137.5,134,131.2,124.2,119.8,114.1,0,1,0,0,0,70.121,29.78,0,0,72.98,36.279,35.226,37610.8002,1067.5,160236.1452,117.865,15597.724,34.6,40.275,CH4,
4/29/2020,20:32.0,0,15627.67,117.13,0.193,13.26,57.434,0,60.03,22.62,0.586,1.49,1.399,15638,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.2,-1.1,171.28,0.83,0.125,0.027,0.025,0,137.5,134,131.2,124.1,119.8,113.7,0,1,0,0,0,70.126,29.78,0,0,72.98,36.279,35.23,37615.071,1067.5,160268.1762,117.895,15600.717,34.6,40.275,CH4,
4/29/2020,20:35.0,0,15630.67,117.11,0.193,13.26,57.445,0,60.029,22.61,0.586,1.488,1.4,15641,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-4.5,171.32,0.84,0.122,0.027,0.025,0,137.5,134,131.2,124.2,119.8,114.3,0,1,0,0,0,70.087,29.78,0,0,72.98,36.273,35.223,37607.5971,1067.5,160299.1395,117.924,15603.713,34.6,40.275,CH4,
4/29/2020,20:38.0,0,15633.67,117.13,0.193,13.26,57.456,0,60.03,22.63,0.586,1.49,1.4,15644,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.5,139.2,-10.5,171.36,0.84,0.122,0.026,0.025,0.001,137.5,134,131.2,124.2,119.7,114,0,1,0,0,0,70.097,29.78,0,0,72.99,36.266,35.213,37596.9201,1067.5,160330.1028,117.953,15606.705,34.6,40.275,CH4,
4/29/2020,20:41.0,0,15636.67,117.19,0.193,13.28,57.467,0,60.028,22.65,0.586,1.488,1.4,15647,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.5,139.3,-17.4,171.4,0.84,0.128,0.026,0.025,0,137.5,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,70.126,29.78,0,0,72.99,36.236,35.183,37564.8891,1067.5,160362.1338,117.983,15609.699,34.6,40.275,CH4,
4/29/2020,20:44.0,0,15639.67,117.11,0.193,13.26,57.478,0,60.027,22.61,0.586,1.494,1.4,15650,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.5,139.1,-21.2,171.44,0.84,0.129,0.025,0.026,0,137.5,134,131.3,124.2,119.6,114.3,0,1,0,0,0,70.132,29.78,0,0,72.99,36.263,35.207,37590.5139,1067.5,160393.0971,118.012,15612.688,34.6,40.275,CH4,
4/29/2020,20:47.0,0,15642.67,117.17,0.193,13.27,57.489,0,60.025,22.64,0.586,1.494,1.399,15653,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.5,139.2,-25.3,171.48,0.84,0.127,0.024,0.028,-0.001,137.4,134,131.2,124.2,119.7,114.2,0,1,0,0,0,70.139,29.78,0,0,72.99,36.256,35.203,37586.2431,1067.5,160424.0604,118.041,15615.687,34.6,40.275,CH4,
4/29/2020,20:50.0,0,15645.68,117.09,0.193,13.25,57.501,0,60.022,22.61,0.586,1.489,1.4,15656,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.5,139.3,-25.6,171.52,0.84,0.126,0.024,0.028,0,137.4,134,131.2,124.2,119.8,113.9,0,1,0,0,0,70.103,29.77,0,0,72.99,36.246,35.19,37572.363,1067.5,160455.0237,118.07,15618.678,34.6,40.275,CH4,
4/29/2020,20:53.0,0,15648.67,117.15,0.193,13.27,57.512,0,60.02,22.63,0.586,1.488,1.4,15659,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-23.8,171.56,0.84,0.124,0.023,0.03,0,137.5,134.1,131.2,124.2,119.6,114,0,1,0,0,0,70.15,29.78,0,0,72.99,36.283,35.226,37610.8002,1067.5,160487.0547,118.1,15621.671,34.6,40.275,CH4,
4/29/2020,20:56.0,0,15651.67,117.13,0.193,13.26,57.523,0,60.018,22.63,0.586,1.491,1.4,15662,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-20.6,171.6,0.84,0.129,0.024,0.029,0,137.6,134.1,131.3,124.2,119.8,114,0,1,0,0,0,70.103,29.78,0,0,72.99,36.246,35.193,37575.5661,1067.5,160518.018,118.129,15624.665,34.6,40.275,CH4,
4/29/2020,20:59.0,0,15654.67,117.13,0.193,13.26,57.534,0,60.016,22.63,0.586,1.492,1.4,15665,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.3,-16.9,171.65,0.85,0.127,0.024,0.03,0,137.6,134.1,131.3,124.2,119.9,114,0,1,0,0,0,70.115,29.78,0,0,72.99,36.296,35.236,37621.4772,1067.5,160548.9813,118.158,15627.659,34.6,40.275,CH4,
4/29/2020,21:02.0,0,15657.67,117.14,0.193,13.27,57.545,0,60.012,22.63,0.586,1.488,1.4,15668,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.5,139.3,-14,171.69,0.84,0.125,0.024,0.027,0,137.6,134,131.3,124.3,120,113.9,0,1,0,0,0,70.092,29.78,0,0,73,36.253,35.197,37579.8369,1067.5,160579.9446,118.187,15630.65,34.6,40.275,CH4,
4/29/2020,21:05.0,0,15660.67,117.05,0.193,13.25,57.556,0,60.007,22.6,0.586,1.491,1.399,15671,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.5,139.2,-12,171.73,0.84,0.124,0.024,0.029,0,137.6,134,131.3,124.2,120,113.8,0,1,0,0,0,70.069,29.78,0,0,73,36.269,35.213,37596.9201,1067.5,160611.9756,118.217,15633.65,34.6,40.275,CH4,
4/29/2020,21:08.0,0,15663.68,117.12,0.193,13.27,57.567,0,60.001,22.63,0.586,1.491,1.4,15674,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.2,-11,171.78,0.84,0.123,0.026,0.027,0,137.6,134,131.3,124.3,119.7,113.3,0,1,0,0,0,70.074,29.78,0,0,73,36.269,35.213,37596.9201,1067.5,160642.9389,118.246,15636.639,34.6,40.275,CH4,
4/29/2020,21:11.0,0,15666.67,117.13,0.193,13.27,57.578,0,59.998,22.63,0.586,1.488,1.4,15677,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-10.9,171.82,0.84,0.122,0.025,0.03,0,137.6,134,131.3,124.3,119.6,114,0,1,0,0,0,70.04,29.78,0,0,73,36.266,35.21,37593.717,1067.5,160673.9022,118.275,15639.631,34.6,40.275,CH4,
4/29/2020,21:14.0,0,15669.67,117.08,0.193,13.26,57.589,0,59.992,22.61,0.586,1.489,1.399,15680,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.5,139.2,-12,171.86,0.84,0.127,0.024,0.029,0,137.6,134,131.2,124.3,119.8,113.8,0,1,0,0,0,70.022,29.78,0,0,73,36.253,35.197,37579.8369,1067.5,160705.9332,118.305,15642.626,34.6,40.275,CH4,
4/29/2020,21:17.0,0,15672.67,117.11,0.193,13.26,57.6,0,59.99,22.63,0.586,1.489,1.4,15683,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.6,70.4,139.2,-14.1,171.9,0.84,0.125,0.024,0.029,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,70.006,29.78,0,0,73.01,36.239,35.187,37569.1599,1067.5,160736.8965,118.334,15645.619,34.6,40.275,CH4,
