FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,21:20.0,0,15675.68,117.09,0.193,13.26,57.611,0,59.988,22.62,0.586,1.49,1.4,15686,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.5,139.2,-16.1,171.94,0.84,0.125,0.024,0.029,0,137.5,134,131.1,124.3,119.7,114,0,1,0,0,0,70.022,29.78,0,0,73.01,36.289,35.233,37618.2741,1067.5,160767.8598,118.363,15648.613,34.6,40.275,CH4,
4/29/2020,21:23.0,0,15678.67,117.12,0.193,13.27,57.622,0,59.986,22.63,0.586,1.489,1.4,15689,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-19,171.98,0.84,0.124,0.024,0.031,0,137.5,134,131.2,124.3,119.5,114,0,1,0,0,0,70.051,29.78,0,0,73.01,36.246,35.19,37572.363,1067.5,160798.8231,118.392,15651.607,34.6,40.275,CH4,
4/29/2020,21:26.0,0,15681.67,117.12,0.193,13.27,57.633,0,59.988,22.63,0.586,1.488,1.399,15692,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-22.1,172.02,0.84,0.13,0.024,0.03,0,137.5,134,131.2,124.3,119.5,113.8,0,1,0,0,0,70.051,29.78,0,0,73.01,36.273,35.22,37604.394,1067.5,160830.8541,118.422,15654.6,34.6,40.275,CH4,
4/29/2020,21:29.0,0,15684.67,117.09,0.193,13.26,57.644,0,59.986,22.62,0.586,1.49,1.4,15695,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-23.6,172.07,0.85,0.129,0.024,0.029,-0.001,137.5,134,131.3,124.3,119.4,114.2,0,1,0,0,0,70.022,29.78,0,0,73.01,36.249,35.193,37575.5661,1067.5,160861.8174,118.451,15657.594,34.6,40.275,CH4,
4/29/2020,21:32.0,0,15687.67,117.05,0.193,13.25,57.655,0,59.981,22.6,0.586,1.491,1.399,15698,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-25.1,172.11,0.84,0.126,0.023,0.028,0,137.5,134.1,131.3,124.3,119.5,114,0,1,0,0,0,70.074,29.78,0,0,73.01,36.226,35.173,37554.2121,1067.5,160892.7807,118.48,15660.586,34.6,40.275,CH4,
4/29/2020,21:35.0,0,15690.67,117,0.193,13.24,57.666,0,59.977,22.58,0.586,1.488,1.4,15701,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.3,-24.5,172.15,0.85,0.125,0.023,0.028,-0.001,137.5,134.1,131.3,124.3,119.6,113.7,0,1,0,0,0,70.079,29.78,0,0,73.01,36.253,35.197,37579.8369,1067.5,160924.8117,118.51,15663.581,34.6,40.275,CH4,
4/29/2020,21:38.0,0,15693.67,117.05,0.193,13.25,57.677,0,59.979,22.61,0.586,1.49,1.4,15704,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-21.5,172.19,0.84,0.124,0.024,0.029,0,137.5,134.2,131.3,124.3,119.6,114,0,1,0,0,0,70.051,29.78,0,0,73.01,36.296,35.24,37625.748,1067.5,160955.775,118.539,15666.571,34.6,40.275,CH4,
4/29/2020,21:41.0,0,15696.67,117.05,0.193,13.25,57.688,0,59.978,22.61,0.586,1.49,1.4,15707,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-18.6,172.23,0.84,0.129,0.026,0.027,0,137.6,134.2,131.2,124.3,119.5,114.3,0,1,0,0,0,70.092,29.78,0,0,73.02,36.263,35.21,37593.717,1067.5,160986.7383,118.568,15669.567,34.6,40.275,CH4,
4/29/2020,21:44.0,0,15699.67,117.09,0.193,13.26,57.699,0,59.98,22.62,0.586,1.491,1.4,15710,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.2,-13.2,172.28,0.83,0.127,0.026,0.025,-0.001,137.6,134.2,131.2,124.3,119.8,114.3,0,1,0,0,0,70.103,29.78,0,0,73.02,36.23,35.177,37558.4829,1067.5,161017.7016,118.597,15672.562,34.6,40.275,CH4,
4/29/2020,21:47.0,0,15702.67,117.11,0.193,13.27,57.71,0,59.977,22.63,0.586,1.491,1.4,15713,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.3,-8.3,172.32,0.84,0.124,0.027,0.025,0,137.6,134.1,131.2,124.3,119.9,114.2,0,1,0,0,0,70.092,29.78,0,0,73.02,36.256,35.2,37583.04,1067.5,161048.6649,118.626,15675.553,34.6,40.275,CH4,
4/29/2020,21:50.0,0,15705.67,117.02,0.193,13.24,57.721,0,59.974,22.59,0.586,1.492,1.4,15716,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-3.6,172.36,0.84,0.122,0.027,0.023,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,70.087,29.77,0,0,73.02,36.253,35.197,37579.8369,1067.5,161080.6959,118.656,15678.553,34.6,40.275,CH4,
4/29/2020,21:53.0,0,15708.68,117.06,0.193,13.25,57.733,0,59.973,22.61,0.586,1.488,1.4,15719,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.5,139.1,-1.3,172.4,0.84,0.123,0.027,0.026,0,137.5,134,131.2,124.2,119.8,113.9,0,1,0,0,0,70.087,29.78,0,0,73.02,36.239,35.187,37569.1599,1067.5,161111.6592,118.685,15681.54,34.6,40.275,CH4,
4/29/2020,21:56.0,0,15711.67,117.03,0.193,13.25,57.744,0,59.976,22.6,0.586,1.491,1.4,15722,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-2,172.45,0.84,0.126,0.026,0.025,0,137.5,134,131.2,124.2,119.8,113.8,0,1,0,0,0,70.034,29.78,0,0,73.02,36.246,35.19,37572.363,1067.5,161142.6225,118.714,15684.535,34.6,40.275,CH4,
4/29/2020,21:59.0,0,15714.67,117.04,0.193,13.25,57.755,0,59.978,22.6,0.586,1.488,1.4,15725,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.6,70.4,139.2,-4.6,172.49,0.84,0.126,0.025,0.026,0,137.5,134,131.2,124.2,119.7,114.3,0,1,0,0,0,70.051,29.78,0,0,73.03,36.286,35.23,37615.071,1067.5,161174.6535,118.744,15687.528,34.6,40.275,CH4,
4/29/2020,22:02.0,0,15717.67,117.07,0.193,13.26,57.766,0,59.983,22.61,0.586,1.49,1.4,15728,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.5,139.3,-8.1,172.53,0.84,0.125,0.025,0.028,0,137.5,134,131.2,124.2,119.8,114.6,0,1,0,0,0,70.022,29.78,0,0,73.03,36.233,35.177,37558.4829,1067.5,161205.6168,118.773,15690.522,34.6,40.275,CH4,
4/29/2020,22:05.0,0,15720.67,117.06,0.193,13.25,57.777,0,59.983,22.61,0.586,1.489,1.401,15731,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-12.3,172.57,0.84,0.125,0.024,0.03,0,137.4,134.1,131.2,124.2,119.8,114.3,0,1,0,0,0,70.04,29.78,0,0,73.03,36.256,35.203,37586.2431,1067.5,161236.5801,118.802,15693.516,34.6,40.275,CH4,
4/29/2020,22:08.0,0,15723.67,117.1,0.193,13.26,57.788,0,59.985,22.63,0.586,1.489,1.4,15734,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-16.3,172.61,0.83,0.124,0.024,0.028,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.998,29.78,0,0,73.03,36.276,35.22,37604.394,1067.5,161268.6111,118.832,15696.51,34.6,40.275,CH4,
4/29/2020,22:11.0,0,15726.67,117.09,0.193,13.26,57.799,0,59.985,22.62,0.586,1.489,1.401,15737,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.1,-19.5,172.65,0.84,0.123,0.024,0.028,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,70.045,29.78,0,0,73.03,36.259,35.207,37590.5139,1067.5,161299.5744,118.861,15699.508,34.6,40.275,CH4,
4/29/2020,22:14.0,0,15729.68,117.13,0.193,13.27,57.81,0,59.988,22.64,0.586,1.489,1.4,15740,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.5,139.1,-22.2,172.69,0.84,0.129,0.024,0.029,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,70.015,29.77,0,0,73.03,36.249,35.193,37575.5661,1067.5,161330.5377,118.89,15702.494,34.6,40.275,CH4,
4/29/2020,22:17.0,0,15732.67,117.11,0.193,13.26,57.821,0,59.992,22.63,0.586,1.49,1.4,15743,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-23.7,172.73,0.84,0.128,0.024,0.029,0,137.6,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.997,29.77,0,0,73.03,36.22,35.167,37547.8059,1067.5,161361.501,118.919,15705.491,34.6,40.275,CH4,
4/29/2020,22:20.0,0,15735.67,117.1,0.193,13.26,57.832,0,59.996,22.62,0.586,1.49,1.401,15746,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-23.6,172.79,0.84,0.126,0.023,0.029,0,137.6,134,131.1,124.3,119.9,114.1,0,1,0,0,0,69.953,29.78,0,0,73.03,36.259,35.203,37586.2431,1067.5,161392.4643,118.948,15708.482,34.6,40.275,CH4,
4/29/2020,22:23.0,0,15738.67,117.1,0.193,13.26,57.843,0,59.999,22.62,0.586,1.489,1.4,15749,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.5,139.1,-24.9,172.83,0.84,0.124,0.023,0.029,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.971,29.78,0,0,73.03,36.226,35.173,37554.2121,1067.5,161424.4953,118.978,15711.479,34.6,40.275,CH4,
4/29/2020,22:26.0,0,15741.68,117.05,0.193,13.25,57.854,0,60.002,22.6,0.586,1.488,1.4,15752,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.1,-24.6,172.87,0.84,0.13,0.024,0.028,0.001,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,70.013,29.78,0,0,73.03,36.23,35.177,37558.4829,1067.5,161455.4586,119.007,15714.472,34.6,40.275,CH4,
4/29/2020,22:29.0,0,15744.67,117.11,0.193,13.26,57.865,0,60.005,22.62,0.586,1.488,1.4,15755,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-24.7,172.91,0.84,0.129,0.024,0.03,0,137.6,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.971,29.78,0,0,73.03,36.259,35.203,37586.2431,1067.5,161486.4219,119.036,15717.466,34.6,40.275,CH4,
4/29/2020,22:32.0,0,15747.67,117.1,0.193,13.26,57.876,0,60.003,22.62,0.586,1.488,1.4,15758,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-24.4,172.95,0.84,0.127,0.024,0.028,0,137.6,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.977,29.77,0,0,73.04,36.249,35.193,37575.5661,1067.5,161518.4529,119.066,15720.461,34.6,40.275,CH4,
4/29/2020,22:35.0,0,15750.67,117.11,0.193,13.26,57.887,0,60.004,22.62,0.586,1.491,1.4,15761,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.5,139.3,-24.8,172.99,0.84,0.126,0.024,0.027,0,137.5,134,131.2,124.1,119.8,114.1,0,1,0,0,0,69.946,29.78,0,0,73.04,36.236,35.18,37561.686,1067.5,161549.4162,119.095,15723.454,34.6,40.275,CH4,
4/29/2020,22:38.0,0,15753.67,117.1,0.193,13.26,57.898,0,60.006,22.62,0.586,1.492,1.4,15764,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.5,139.2,-24.5,173.03,0.84,0.125,0.023,0.03,0,137.6,134,131.2,124.2,119.8,114.3,0,1,0,0,0,69.916,29.78,0,0,73.04,36.216,35.163,37543.5351,1067.5,161580.3795,119.124,15726.445,34.6,40.275,CH4,
4/29/2020,22:41.0,0,15756.67,117.05,0.193,13.25,57.909,0,60.005,22.6,0.586,1.488,1.4,15767,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-24.2,173.07,0.84,0.124,0.024,0.028,0,137.6,134,131.2,124.2,119.8,114.3,0,1,0,0,0,69.894,29.78,0,0,73.04,36.216,35.16,37540.332,1067.5,161611.3428,119.153,15729.44,34.6,40.275,CH4,
4/29/2020,22:44.0,0,15759.67,117.1,0.193,13.26,57.92,0,60.005,22.62,0.586,1.491,1.399,15770,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-23.4,173.11,0.84,0.128,0.024,0.028,0,137.5,134,131.2,124.3,119.8,114.4,0,1,0,0,0,69.928,29.77,0,0,73.04,36.253,35.197,37579.8369,1067.5,161643.3738,119.183,15732.434,34.6,40.275,CH4,
4/29/2020,22:47.0,0,15762.67,117.09,0.193,13.26,57.931,0,60.005,22.61,0.586,1.49,1.4,15773,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-22.7,173.17,0.84,0.127,0.024,0.027,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.975,29.77,0,0,73.04,36.223,35.167,37547.8059,1067.5,161674.3371,119.212,15735.426,34.6,40.275,CH4,
4/29/2020,22:50.0,0,15765.67,117.09,0.193,13.26,57.942,0,60.001,22.61,0.586,1.489,1.4,15776,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.5,139.1,-22.4,173.21,0.84,0.126,0.023,0.029,0,137.5,134,131.1,124.2,119.8,114.4,0,1,0,0,0,69.952,29.77,0,0,73.04,36.259,35.203,37586.2431,1067.5,161705.3004,119.241,15738.418,34.6,40.275,CH4,
4/29/2020,22:53.0,0,15768.67,117.12,0.193,13.27,57.953,0,60.003,22.63,0.586,1.49,1.4,15779,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-22.4,173.25,0.84,0.126,0.023,0.028,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.944,29.78,0,0,73.04,36.243,35.187,37569.1599,1067.5,161736.2637,119.27,15741.414,34.6,40.275,CH4,
4/29/2020,22:56.0,0,15771.67,117.05,0.193,13.24,57.964,0,60.003,22.6,0.586,1.489,1.401,15782,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.3,-21.6,173.29,0.84,0.123,0.025,0.03,0,137.5,134.1,131.2,124.2,119.6,114.3,0,1,0,0,0,69.955,29.77,0,0,73.04,36.236,35.183,37564.8891,1067.5,161768.2947,119.3,15744.407,34.6,40.275,CH4,
4/29/2020,22:59.0,0,15774.67,117.08,0.193,13.25,57.976,0,60.001,22.61,0.586,1.487,1.401,15785,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-21.9,173.33,0.84,0.13,0.024,0.03,0,137.5,134.1,131.2,124.2,119.8,114.3,0,1,0,0,0,69.95,29.77,0,0,73.04,36.223,35.167,37547.8059,1067.5,161799.258,119.329,15747.401,34.6,40.275,CH4,
4/29/2020,23:02.0,0,15777.68,117.05,0.193,13.24,57.987,0,59.999,22.6,0.586,1.491,1.4,15788,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.2,70.4,139.2,-22,173.37,0.84,0.128,0.024,0.03,0,137.5,134,131.2,124.3,119.9,114.5,0,1,0,0,0,69.984,29.78,0,0,73.04,36.21,35.157,37537.1289,1067.5,161830.2213,119.358,15750.396,34.6,40.275,CH4,
4/29/2020,23:05.0,0,15780.68,117.11,0.193,13.26,57.998,0,59.997,22.63,0.586,1.493,1.4,15791,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.1,70.5,139.1,-21.8,173.41,0.83,0.127,0.023,0.027,0,137.5,134,131.2,124.2,119.9,114.2,0,1,0,0,0,69.955,29.77,0,0,73.04,36.256,35.2,37583.04,1067.5,161861.1846,119.387,15753.389,34.6,40.275,CH4,
4/29/2020,23:08.0,0,15783.67,117.12,0.193,13.27,58.009,0,59.995,22.63,0.586,1.493,1.4,15794,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-23.1,173.45,0.83,0.126,0.024,0.029,0,137.5,134,131.2,124.3,120,114.2,0,1,0,0,0,69.95,29.78,0,0,73.04,36.236,35.18,37561.686,1067.5,161892.1479,119.416,15756.382,34.6,40.275,CH4,
4/29/2020,23:11.0,0,15786.67,117.03,0.193,13.24,58.02,0,59.991,22.59,0.586,1.491,1.4,15797,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-24.2,173.49,0.85,0.124,0.023,0.028,0,137.5,134,131.1,124.3,119.8,114,0,1,0,0,0,69.944,29.78,0,0,73.05,36.203,35.147,37526.4519,1067.5,161924.1789,119.446,15759.377,34.6,40.275,CH4,
4/29/2020,23:14.0,0,15789.67,117.08,0.193,13.26,58.031,0,59.987,22.61,0.586,1.488,1.4,15800,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-23.9,173.53,0.83,0.129,0.024,0.03,0,137.5,134,131.1,124.3,119.8,114.2,0,1,0,0,0,69.932,29.77,0,0,73.05,36.216,35.157,37537.1289,1067.5,161955.1422,119.475,15762.367,34.6,40.275,CH4,
4/29/2020,23:17.0,0,15792.67,116.97,0.193,13.23,58.042,0,59.98,22.57,0.586,1.494,1.4,15803,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-25.6,173.59,0.85,0.128,0.024,0.028,0,137.5,134,131.1,124.2,119.9,114.3,0,1,0,0,0,69.926,29.78,0,0,73.05,36.233,35.173,37554.2121,1067.5,161986.1055,119.504,15765.363,34.6,40.275,CH4,
4/29/2020,23:20.0,0,15795.68,117.06,0.193,13.25,58.053,0,59.978,22.61,0.586,1.488,1.4,15806,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-25,173.63,0.83,0.126,0.025,0.026,0,137.5,134.1,131.2,124.3,119.9,114.3,0,1,0,0,0,69.926,29.77,0,0,73.05,36.236,35.177,37558.4829,1067.5,162018.1365,119.534,15768.359,34.6,40.275,CH4,
4/29/2020,23:23.0,0,15798.68,117.05,0.193,13.25,58.064,0,59.977,22.61,0.586,1.488,1.401,15809,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-21.3,173.67,0.84,0.124,0.025,0.025,0,137.4,134,131.1,124.2,119.8,114.1,0,1,0,0,0,69.898,29.77,0,0,73.05,36.233,35.173,37554.2121,1067.5,162049.0998,119.563,15771.351,34.6,40.275,CH4,
4/29/2020,23:26.0,0,15801.67,117.01,0.193,13.24,58.075,0,59.975,22.59,0.586,1.488,1.4,15812,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.3,-16.9,173.71,0.84,0.122,0.026,0.025,0,137.5,134,131.1,124.2,119.5,114.1,0,1,0,0,0,69.926,29.78,0,0,73.05,36.193,35.134,37512.5718,1067.5,162080.0631,119.592,15774.343,34.6,40.275,CH4,
4/29/2020,23:29.0,0,15804.67,117.08,0.193,13.26,58.086,0,59.977,22.62,0.586,1.489,1.4,15815,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-10.7,173.75,0.84,0.126,0.027,0.025,0,137.5,134,131.2,124.2,119.5,114.3,0,1,0,0,0,69.916,29.77,0,0,73.05,36.223,35.163,37543.5351,1067.5,162111.0264,119.621,15777.338,34.6,40.275,CH4,
4/29/2020,23:32.0,0,15807.67,117,0.193,13.24,58.097,0,59.977,22.58,0.586,1.49,1.399,15818,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-5.4,173.79,0.84,0.124,0.027,0.025,0,137.5,134,131.2,124.2,119.7,114.2,0,1,0,0,0,69.916,29.78,0,0,73.05,36.21,35.154,37533.9258,1067.5,162143.0574,119.651,15780.33,34.6,40.275,CH4,
4/29/2020,23:35.0,0,15810.67,117.04,0.193,13.25,58.108,0,59.979,22.6,0.586,1.489,1.399,15821,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-2.6,173.83,0.84,0.124,0.027,0.024,0,137.6,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.845,29.77,0,0,73.05,36.206,35.15,37529.655,1067.5,162174.0207,119.68,15783.325,34.6,40.275,CH4,
4/29/2020,23:38.0,0,15813.67,117.08,0.193,13.26,58.119,0,59.982,22.62,0.586,1.488,1.4,15824,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.2,-1,173.87,0.84,0.122,0.026,0.026,0,137.6,134,131.3,124.3,119.9,114.2,0,1,0,0,0,69.874,29.77,0,0,73.05,36.246,35.187,37569.1599,1067.5,162204.984,119.709,15786.316,34.6,40.275,CH4,
4/29/2020,23:41.0,0,15816.67,117.06,0.193,13.25,58.13,0,59.984,22.61,0.586,1.489,1.4,15827,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-2.8,173.91,0.84,0.12,0.027,0.027,0,137.5,134,131.2,124.2,119.8,114,0,1,0,0,0,69.881,29.77,0,0,73.05,36.22,35.16,37540.332,1067.5,162235.9473,119.738,15789.312,34.6,40.275,CH4,
4/29/2020,23:44.0,0,15819.67,117.08,0.193,13.26,58.141,0,59.985,22.61,0.586,1.488,1.4,15830,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.5,139.1,-3.8,173.96,0.84,0.126,0.026,0.027,0,137.5,134,131.2,124.1,119.8,114,0,1,0,0,0,69.835,29.78,0,0,73.05,36.23,35.17,37551.009,1067.5,162266.9106,119.767,15792.302,34.6,40.275,CH4,
4/29/2020,23:47.0,0,15822.67,117.02,0.193,13.24,58.152,0,59.986,22.59,0.586,1.487,1.4,15833,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.3,-6.5,174,0.84,0.125,0.026,0.027,0,137.4,134,131.2,124.2,119.8,114.1,0,1,0,0,0,69.858,29.77,0,0,73.05,36.216,35.157,37537.1289,1067.5,162298.9416,119.797,15795.299,34.6,40.275,CH4,
4/29/2020,23:50.0,0,15825.67,117.09,0.193,13.26,58.163,0,59.986,22.62,0.586,1.49,1.4,15836,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-9.2,174.05,0.84,0.126,0.025,0.029,0,137.4,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.829,29.78,0,0,73.05,36.193,35.137,37515.7749,1067.5,162329.9049,119.826,15798.294,34.6,40.275,CH4,
4/29/2020,23:53.0,0,15828.68,117.1,0.193,13.26,58.174,0,59.989,22.62,0.586,1.494,1.4,15839,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-12.5,174.09,0.84,0.123,0.024,0.028,0,137.4,134,131.1,124.3,119.6,114,0,1,0,0,0,69.851,29.77,0,0,73.05,36.233,35.17,37551.009,1067.5,162360.8682,119.855,15801.288,34.6,40.275,CH4,
4/29/2020,23:56.0,0,15831.67,117.14,0.193,13.27,58.185,0,59.99,22.64,0.586,1.489,1.399,15842,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-15,174.13,0.84,0.122,0.024,0.029,0,137.5,134.1,131.1,124.3,119.7,114.3,0,1,0,0,0,69.806,29.77,0,0,73.05,36.239,35.18,37561.686,1067.5,162391.8315,119.884,15804.279,34.6,40.275,CH4,
4/29/2020,23:59.0,0,15834.67,117.12,0.193,13.27,58.196,0,59.989,22.63,0.586,1.488,1.399,15845,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-18.2,174.17,0.84,0.129,0.024,0.03,0,137.5,134.1,131.1,124.3,119.6,114.3,0,1,0,0,0,69.811,29.78,0,0,73.05,36.233,35.173,37554.2121,1067.5,162423.8625,119.914,15807.275,34.6,40.275,CH4,
4/29/2020,24:02.0,0,15837.67,117.08,0.193,13.26,58.207,0,59.986,22.61,0.586,1.49,1.4,15848,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-20.3,174.21,0.84,0.127,0.023,0.028,0,137.5,134.1,131.2,124.3,119.6,114.4,0,1,0,0,0,69.806,29.78,0,0,73.05,36.206,35.147,37526.4519,1067.5,162454.8258,119.943,15810.265,34.6,40.275,CH4,
4/29/2020,24:05.0,0,15840.67,117.12,0.193,13.27,58.218,0,59.983,22.63,0.586,1.494,1.4,15851,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.1,70.4,139.1,-23.4,174.25,0.83,0.127,0.024,0.03,0,137.5,134.1,131.1,124.2,119.6,114,0,1,0,0,0,69.777,29.77,0,0,73.05,36.23,35.17,37551.009,1067.5,162485.7891,119.972,15813.265,34.6,40.275,CH4,
4/29/2020,24:08.0,0,15843.68,117.06,0.193,13.25,58.23,0,59.982,22.61,0.586,1.491,1.4,15854,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.3,-24.6,174.29,0.84,0.125,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.764,29.77,0,0,73.05,36.226,35.167,37547.8059,1067.5,162516.7524,120.001,15816.254,34.6,40.275,CH4,
4/29/2020,24:11.0,0,15846.67,117.11,0.193,13.27,58.241,0,59.981,22.63,0.586,1.491,1.4,15857,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-26,174.33,0.85,0.124,0.025,0.027,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.764,29.77,0,0,73.05,36.183,35.124,37501.8948,1067.5,162548.7834,120.031,15819.25,34.6,40.275,CH4,
4/29/2020,24:14.0,0,15849.67,117.12,0.193,13.27,58.252,0,59.98,22.63,0.586,1.49,1.401,15860,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.6,70.5,139.2,-23.3,174.38,0.84,0.122,0.025,0.027,0,137.5,134.1,131.2,124.2,119.7,114,0,1,0,0,0,69.754,29.78,0,0,73.05,36.213,35.154,37533.9258,1067.5,162579.7467,120.06,15822.244,34.6,40.275,CH4,
4/29/2020,24:17.0,0,15852.67,117.03,0.193,13.24,58.263,0,59.978,22.59,0.586,1.49,1.401,15863,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-20.4,174.42,0.84,0.126,0.026,0.028,0,137.5,134.1,131.2,124.3,119.8,113.5,0,1,0,0,0,69.73,29.77,0,0,73.05,36.22,35.157,37537.1289,1067.5,162610.71,120.089,15825.238,34.6,40.275,CH4,
4/29/2020,24:20.0,0,15855.68,117.06,0.193,13.25,58.274,0,59.977,22.61,0.586,1.487,1.4,15866,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.2,-14.1,174.46,0.85,0.125,0.026,0.027,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.701,29.77,0,0,73.05,36.23,35.167,37547.8059,1067.5,162641.6733,120.118,15828.23,34.6,40.275,CH4,
4/29/2020,24:23.0,0,15858.67,116.99,0.193,13.23,58.285,0,59.976,22.58,0.586,1.489,1.4,15869,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-10,174.5,0.84,0.122,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.73,29.77,0,0,73.05,36.19,35.13,37508.301,1067.5,162672.6366,120.147,15831.225,34.6,40.275,CH4,
4/29/2020,24:26.0,0,15861.67,117.07,0.193,13.26,58.296,0,59.978,22.61,0.586,1.489,1.401,15872,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.5,139.1,-4.4,174.55,0.84,0.121,0.027,0.027,0,137.5,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,69.736,29.78,0,0,73.05,36.193,35.134,37512.5718,1067.5,162704.6676,120.177,15834.218,34.6,40.275,CH4,
4/29/2020,24:29.0,0,15864.67,117.07,0.193,13.26,58.307,0,59.981,22.61,0.586,1.486,1.4,15875,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.5,139.1,-2.6,174.59,0.84,0.12,0.028,0.026,0.001,137.5,134.1,131.2,124.4,119.8,114.6,0,1,0,0,0,69.741,29.78,0,0,73.05,36.223,35.163,37543.5351,1067.5,162735.6309,120.206,15837.212,34.6,40.275,CH4,
4/29/2020,24:32.0,0,15867.67,117.03,0.193,13.24,58.318,0,59.981,22.59,0.586,1.487,1.401,15878,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-2,174.63,0.84,0.124,0.027,0.026,0,137.4,134.1,131.1,124.3,119.8,114.6,0,1,0,0,0,69.741,29.77,0,0,73.05,36.183,35.124,37501.8948,1067.5,162766.5942,120.235,15840.206,34.6,40.275,CH4,
4/29/2020,24:35.0,0,15870.68,117.05,0.193,13.25,58.329,0,59.978,22.61,0.586,1.488,1.4,15881,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-2.4,174.68,0.85,0.125,0.027,0.025,0,137.5,134.1,131.2,124.2,119.8,114.5,0,1,0,0,0,69.707,29.77,0,0,73.05,36.206,35.147,37526.4519,1067.5,162797.5575,120.264,15843.195,34.6,40.275,CH4,
4/29/2020,24:38.0,0,15873.67,116.95,0.193,13.23,58.34,0,59.979,22.56,0.586,1.489,1.401,15884,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.5,139.1,-4.5,174.72,0.84,0.122,0.025,0.027,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.718,29.78,0,0,73.05,36.2,35.14,37518.978,1067.5,162829.5885,120.294,15846.189,34.6,40.275,CH4,
4/29/2020,24:41.0,0,15876.67,117.03,0.193,13.24,58.351,0,59.982,22.59,0.586,1.488,1.4,15887,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-8.5,174.76,0.85,0.122,0.026,0.026,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.73,29.77,0,0,73.05,36.226,35.163,37543.5351,1067.5,162860.5518,120.323,15849.182,34.6,40.275,CH4,
4/29/2020,24:44.0,0,15879.67,117,0.193,13.24,58.362,0,59.984,22.58,0.586,1.49,1.4,15890,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-12,174.8,0.85,0.128,0.024,0.03,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.757,29.78,0,0,73.05,36.193,35.134,37512.5718,1067.5,162891.5151,120.352,15852.18,34.6,40.275,CH4,
4/29/2020,24:47.0,0,15882.68,117.02,0.193,13.24,58.373,0,59.983,22.59,0.586,1.492,1.4,15893,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-15.9,174.84,0.84,0.128,0.024,0.03,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.737,29.77,0,0,73.05,36.2,35.137,37515.7749,1067.5,162922.4784,120.381,15855.174,34.6,40.275,CH4,
4/29/2020,24:50.0,0,15885.67,117.06,0.193,13.25,58.384,0,59.985,22.61,0.586,1.489,1.4,15896,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-19.6,174.88,0.84,0.127,0.023,0.03,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.746,29.77,0,0,73.05,36.22,35.16,37540.332,1067.5,162954.5094,120.411,15858.167,34.6,40.275,CH4,
4/29/2020,24:53.0,0,15888.67,117.02,0.193,13.24,58.395,0,59.987,22.59,0.586,1.49,1.4,15899,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.3,-21.6,174.92,0.84,0.126,0.023,0.027,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.73,29.77,0,0,73.05,36.173,35.117,37494.4209,1067.5,162985.4727,120.44,15861.159,34.6,40.275,CH4,
4/29/2020,24:56.0,0,15891.67,117.04,0.193,13.24,58.406,0,59.99,22.59,0.586,1.487,1.4,15902,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.3,-23.9,174.96,0.85,0.123,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.817,29.78,0,0,73.05,36.223,35.163,37543.5351,1067.5,163016.436,120.469,15864.154,34.6,40.275,CH4,
4/29/2020,24:59.0,0,15894.68,117.04,0.193,13.25,58.417,0,59.989,22.6,0.586,1.489,1.401,15905,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-25.1,175,0.84,0.124,0.025,0.029,0,137.5,134.1,131.1,124.2,119.8,114,0,1,0,0,0,69.826,29.78,0,0,73.05,36.22,35.16,37540.332,1067.5,163047.3993,120.498,15867.144,34.6,40.275,CH4,
4/29/2020,25:02.0,0,15897.68,117.05,0.193,13.25,58.428,0,59.994,22.6,0.586,1.489,1.399,15908,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-25.8,175.05,0.84,0.129,0.024,0.03,0,137.5,134.1,131.1,124.3,119.7,113.9,0,1,0,0,0,69.847,29.78,0,0,73.05,36.196,35.137,37515.7749,1067.5,163078.3626,120.527,15870.141,34.6,40.275,CH4,
4/29/2020,25:05.0,0,15900.67,117.04,0.193,13.24,58.439,0,59.999,22.59,0.586,1.492,1.399,15911,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-25.7,175.1,0.84,0.127,0.024,0.026,0,137.4,134.1,131.1,124.3,119.7,113.9,0,1,0,0,0,69.804,29.78,0,0,73.05,36.22,35.157,37537.1289,1067.5,163110.3936,120.557,15873.133,34.6,40.275,CH4,
4/29/2020,25:08.0,0,15903.67,117,0.193,13.23,58.45,0,60,22.57,0.586,1.49,1.399,15914,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-26.8,175.14,0.84,0.126,0.023,0.028,0,137.5,134.1,131.1,124.2,119.8,114.1,0,1,0,0,0,69.797,29.77,0,0,73.05,36.22,35.16,37540.332,1067.5,163141.3569,120.586,15876.128,34.6,40.275,CH4,
4/29/2020,25:11.0,0,15906.67,117.04,0.193,13.24,58.461,0,60.003,22.59,0.586,1.49,1.4,15917,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-25.6,175.18,0.84,0.125,0.023,0.026,0,137.5,134,131.1,124.2,119.8,114.3,0,1,0,0,0,69.824,29.78,0,0,73.05,36.183,35.124,37501.8948,1067.5,163172.3202,120.615,15879.12,34.6,40.275,CH4,
4/29/2020,25:14.0,0,15909.67,117.04,0.193,13.24,58.472,0,60.005,22.59,0.586,1.488,1.4,15920,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-26.6,175.22,0.84,0.129,0.024,0.028,0,137.5,134,131.2,124.3,119.9,114.3,0,1,0,0,0,69.831,29.77,0,0,73.05,36.213,35.157,37537.1289,1067.5,163203.2835,120.644,15882.111,34.6,40.275,CH4,
4/29/2020,25:17.0,0,15912.67,117.09,0.193,13.26,58.483,0,60.004,22.61,0.586,1.49,1.4,15923,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.3,-26.2,175.26,0.84,0.128,0.024,0.03,0,137.5,134,131.2,124.2,119.9,114.2,0,1,0,0,0,69.86,29.78,0,0,73.05,36.22,35.16,37540.332,1067.5,163235.3145,120.674,15885.107,34.6,40.275,CH4,
4/29/2020,25:20.0,0,15915.67,117.13,0.193,13.27,58.494,0,60.005,22.63,0.586,1.491,1.4,15926,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.2,-26.2,175.3,0.84,0.128,0.024,0.028,0,137.4,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.872,29.77,0,0,73.05,36.226,35.167,37547.8059,1067.5,163266.2778,120.703,15888.101,34.6,40.275,CH4,
4/29/2020,25:23.0,0,15918.67,117.04,0.193,13.24,58.505,0,60.004,22.59,0.586,1.496,1.4,15929,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-25.3,175.34,0.84,0.126,0.024,0.03,0,137.4,134,131.2,124.2,119.8,114.4,0,1,0,0,0,69.809,29.78,0,0,73.05,36.19,35.134,37512.5718,1067.5,163297.2411,120.732,15891.091,34.6,40.275,CH4,
4/29/2020,25:26.0,0,15921.67,117.07,0.193,13.25,58.517,0,60.002,22.61,0.586,1.488,1.4,15932,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-25.5,175.38,0.84,0.125,0.023,0.028,0,137.4,134,131.2,124.2,119.8,114.3,0,1,0,0,0,69.815,29.77,0,0,73.05,36.206,35.147,37526.4519,1067.5,163328.2044,120.761,15894.09,34.6,40.275,CH4,
4/29/2020,25:29.0,0,15924.68,117.01,0.193,13.24,58.528,0,60.003,22.58,0.586,1.493,1.4,15935,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.5,139.3,-25.3,175.42,0.84,0.124,0.025,0.027,0,137.4,134,131.2,124.2,119.8,114.3,0,1,0,0,0,69.799,29.78,0,0,73.05,36.226,35.167,37547.8059,1067.5,163359.1677,120.79,15897.083,34.6,40.275,CH4,
4/29/2020,25:32.0,0,15927.68,117.05,0.193,13.25,58.539,0,60.003,22.6,0.586,1.492,1.4,15938,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-25,175.48,0.84,0.129,0.024,0.027,0,137.5,134,131.1,124.2,119.7,114.5,0,1,0,0,0,69.822,29.77,0,0,73.05,36.213,35.157,37537.1289,1067.5,163391.1987,120.82,15900.074,34.6,40.275,CH4,
4/29/2020,25:35.0,0,15930.67,117.11,0.193,13.26,58.55,0,60.001,22.62,0.586,1.489,1.401,15941,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-25.1,175.52,0.84,0.129,0.024,0.029,0,137.5,134,131.1,124.3,119.8,114.4,0,1,0,0,0,69.817,29.78,0,0,73.05,36.18,35.124,37501.8948,1067.5,163422.162,120.849,15903.073,34.6,40.275,CH4,
4/29/2020,25:38.0,0,15933.68,117.09,0.193,13.26,58.561,0,60.001,22.61,0.586,1.488,1.401,15944,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-24.7,175.56,0.84,0.126,0.023,0.03,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.836,29.77,0,0,73.05,36.239,35.183,37564.8891,1067.5,163453.1253,120.878,15906.057,34.6,40.275,CH4,
4/29/2020,25:41.0,0,15936.67,117.12,0.193,13.26,58.572,0,60.003,22.63,0.586,1.488,1.401,15947,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-24.6,175.6,0.84,0.126,0.023,0.028,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.86,29.78,0,0,73.05,36.187,35.127,37505.0979,1067.5,163484.0886,120.907,15909.054,34.6,40.275,CH4,
4/29/2020,25:44.0,0,15939.68,117.03,0.193,13.24,58.583,0,60.002,22.59,0.586,1.49,1.4,15950,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-24.4,175.64,0.84,0.123,0.024,0.03,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.824,29.78,0,0,73.05,36.203,35.144,37523.2488,1067.5,163516.1196,120.937,15912.048,34.6,40.275,CH4,
4/29/2020,25:47.0,0,15942.68,117.09,0.193,13.26,58.594,0,60.007,22.61,0.586,1.493,1.401,15953,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-23.7,175.68,0.84,0.128,0.024,0.029,0,137.6,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.813,29.78,0,0,73.05,36.19,35.134,37512.5718,1067.5,163547.0829,120.966,15915.04,34.6,40.275,CH4,
4/29/2020,25:50.0,0,15945.68,117.07,0.193,13.25,58.605,0,60.007,22.6,0.586,1.49,1.4,15956,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-23.7,175.72,0.84,0.128,0.024,0.03,0,137.6,134,131.2,124.3,119.6,114.4,0,1,0,0,0,69.86,29.78,0,0,73.05,36.19,35.134,37512.5718,1067.5,163578.0462,120.995,15918.035,34.6,40.275,CH4,
4/29/2020,25:53.0,0,15948.68,117,0.193,13.23,58.616,0,60.006,22.58,0.586,1.487,1.401,15959,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-22.7,175.76,0.84,0.125,0.023,0.03,0,137.5,134,131.1,124.3,119.5,114.6,0,1,0,0,0,69.836,29.78,0,0,73.05,36.21,35.15,37529.655,1067.5,163609.0095,121.024,15921.027,34.6,40.275,CH4,
4/29/2020,25:56.0,0,15951.68,117.07,0.193,13.25,58.627,0,60.009,22.6,0.586,1.489,1.401,15962,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.2,-22.3,175.8,0.85,0.125,0.023,0.029,-0.001,137.5,134.1,131.1,124.3,119.6,114.8,0,1,0,0,0,69.836,29.78,0,0,73.05,36.196,35.14,37518.978,1067.5,163641.0405,121.054,15924.021,34.6,40.275,CH4,
4/29/2020,25:59.0,0,15954.67,117.02,0.193,13.24,58.638,0,60.01,22.58,0.586,1.489,1.4,15965,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-21.5,175.84,0.83,0.124,0.025,0.029,0,137.5,134.1,131,124.3,119.8,114.4,0,1,0,0,0,69.831,29.78,0,0,73.05,36.21,35.15,37529.655,1067.5,163672.0038,121.083,15927.013,34.6,40.275,CH4,
4/29/2020,26:02.0,0,15957.68,117.07,0.193,13.25,58.649,0,60.012,22.6,0.586,1.489,1.401,15968,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-19.5,175.9,0.84,0.129,0.024,0.03,0,137.6,134.1,131.1,124.3,119.8,114.3,0,1,0,0,0,69.824,29.78,0,0,73.05,36.203,35.147,37526.4519,1067.5,163702.9671,121.112,15930.007,34.6,40.275,CH4,
4/29/2020,26:05.0,0,15960.68,117.03,0.193,13.24,58.66,0,60.017,22.58,0.586,1.49,1.4,15971,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-16.9,175.94,0.85,0.126,0.024,0.027,0,137.6,134.1,131.1,124.2,119.8,113.7,0,1,0,0,0,69.871,29.77,0,0,73.05,36.226,35.17,37551.009,1067.5,163733.9304,121.141,15933.001,34.6,40.275,CH4,
4/29/2020,26:08.0,0,15963.68,117.02,0.193,13.24,58.671,0,60.018,22.58,0.586,1.489,1.4,15974,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139,-13.6,175.98,0.84,0.125,0.025,0.026,0,137.5,134,131.1,124.3,119.7,113.7,0,1,0,0,0,69.853,29.78,0,0,73.05,36.2,35.14,37518.978,1067.5,163764.8937,121.17,15935.995,34.6,40.275,CH4,
4/29/2020,26:11.0,0,15966.67,117.05,0.193,13.24,58.682,0,60.019,22.59,0.586,1.491,1.399,15977,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-9.4,176.02,0.84,0.122,0.025,0.028,-0.001,137.6,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.86,29.78,0,0,73.05,36.21,35.154,37533.9258,1067.5,163795.857,121.199,15938.985,34.6,40.275,CH4,
4/29/2020,26:14.0,0,15969.67,117,0.193,13.23,58.693,0,60.023,22.57,0.586,1.49,1.399,15980,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-5.9,176.06,0.84,0.127,0.026,0.028,0,137.5,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.831,29.78,0,0,73.05,36.216,35.16,37540.332,1067.5,163827.888,121.229,15941.983,34.6,40.275,CH4,
4/29/2020,26:17.0,0,15972.68,117.04,0.193,13.24,58.704,0,60.028,22.59,0.586,1.49,1.399,15983,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-2.8,176.1,0.84,0.126,0.027,0.027,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.836,29.78,0,0,73.05,36.236,35.177,37558.4829,1067.5,163858.8513,121.258,15944.973,34.6,40.275,CH4,
4/29/2020,26:20.0,0,15975.67,117.04,0.193,13.24,58.715,0,60.035,22.58,0.586,1.49,1.4,15986,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,0.5,176.14,0.83,0.123,0.027,0.024,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.824,29.78,0,0,73.05,36.206,35.15,37529.655,1067.5,163889.8146,121.287,15947.973,34.6,40.275,CH4,
4/29/2020,26:23.0,0,15978.68,117.07,0.193,13.25,58.726,0,60.034,22.6,0.586,1.488,1.399,15989,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.5,139.2,-3.3,176.18,0.84,0.122,0.027,0.024,0,137.5,134,131.2,124.3,119.6,113.9,0,1,0,0,0,69.831,29.78,0,0,73.05,36.19,35.134,37512.5718,1067.5,163921.8456,121.317,15950.96,34.6,40.275,CH4,
4/29/2020,26:26.0,0,15981.67,117.07,0.193,13.24,58.737,0,60.034,22.6,0.586,1.49,1.4,15992,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-10.1,176.22,0.84,0.123,0.026,0.027,0,137.4,134,131.2,124.3,119.6,113.9,0,1,0,0,0,69.836,29.78,0,0,73.05,36.22,35.163,37543.5351,1067.5,163952.8089,121.346,15953.957,34.7,40.275,CH4,
4/29/2020,26:29.0,0,15984.68,117.04,0.193,13.24,58.748,0,60.032,22.59,0.586,1.491,1.4,15995,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-17.6,176.26,0.84,0.128,0.025,0.025,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.836,29.77,0,0,73.05,36.213,35.157,37537.1289,1067.5,163983.7722,121.375,15956.949,34.7,40.275,CH4,
4/29/2020,26:32.0,0,15987.67,117.06,0.193,13.24,58.759,0,60.027,22.59,0.586,1.488,1.401,15998,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-23.6,176.32,0.84,0.128,0.025,0.028,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.808,29.78,0,0,73.05,36.23,35.17,37551.009,1067.5,164014.7355,121.404,15959.942,34.7,40.275,CH4,
4/29/2020,26:35.0,0,15990.68,116.99,0.193,13.23,58.77,0,60.026,22.57,0.586,1.489,1.4,16001,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.1,-26.1,176.36,0.83,0.128,0.023,0.03,0,137.5,134.1,131.2,124.3,119.9,114.1,0,1,0,0,0,69.795,29.77,0,0,73.05,36.216,35.157,37537.1289,1067.5,164046.7665,121.434,15962.935,34.7,40.275,CH4,
4/29/2020,26:38.0,0,15993.68,117.06,0.193,13.24,58.781,0,60.027,22.59,0.586,1.489,1.401,16004,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-24.7,176.4,0.84,0.126,0.023,0.028,0,137.5,134.1,131.2,124.3,119.9,114.3,0,1,0,0,0,69.86,29.78,0,0,73.05,36.223,35.167,37547.8059,1067.5,164077.7298,121.463,15965.927,34.7,40.275,CH4,
4/29/2020,26:41.0,0,15996.67,117.11,0.193,13.26,58.792,0,60.026,22.61,0.586,1.49,1.401,16007,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-21.8,176.44,0.84,0.125,0.023,0.029,-0.001,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.836,29.78,0,0,73.05,36.2,35.14,37518.978,1067.5,164108.6931,121.492,15968.918,34.7,40.275,CH4,
4/29/2020,26:44.0,0,15999.67,117.03,0.193,13.24,58.803,0,60.023,22.58,0.586,1.488,1.401,16010,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.2,-16.4,176.48,0.84,0.129,0.025,0.027,0,137.5,134.1,131.1,124.3,119.6,115,0,1,0,0,0,69.813,29.78,0,0,73.05,36.196,35.137,37515.7749,1067.5,164139.6564,121.521,15971.916,34.7,40.275,CH4,
4/29/2020,26:47.0,0,16002.67,117.03,0.193,13.24,58.814,0,60.019,22.59,0.586,1.491,1.4,16013,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-11,176.52,0.84,0.126,0.025,0.026,0,137.5,134.1,131.1,124.3,119.7,114.2,0,1,0,0,0,69.842,29.78,0,0,73.05,36.243,35.187,37569.1599,1067.5,164170.6197,121.55,15974.908,34.7,40.275,CH4,
4/29/2020,26:50.0,0,16005.68,116.97,0.193,13.22,58.825,0,60.018,22.56,0.586,1.489,1.401,16016,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-7,176.56,0.84,0.126,0.026,0.025,0,137.5,134.1,131.1,124.2,119.8,113.9,0,1,0,0,0,69.779,29.78,0,0,73.05,36.213,35.157,37537.1289,1067.5,164202.6507,121.58,15977.902,34.7,40.275,CH4,
4/29/2020,26:53.0,0,16008.69,116.93,0.193,13.21,58.836,0,60.015,22.54,0.586,1.489,1.4,16019,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.5,139.1,-5.1,176.6,0.84,0.123,0.025,0.024,0,137.5,134.1,131.2,124.3,119.9,114,0,1,0,0,0,69.79,29.78,0,0,73.05,36.253,35.193,37575.5661,1067.5,164233.614,121.609,15980.894,34.7,40.275,CH4,
4/29/2020,26:56.0,0,16011.67,116.84,0.193,13.19,58.847,0,60.012,22.5,0.586,1.489,1.4,16022,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-3.4,176.64,0.85,0.122,0.026,0.027,0,137.6,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.748,29.77,0,0,73.05,36.226,35.17,37551.009,1067.5,164264.5773,121.638,15983.89,34.7,40.275,CH4,
4/29/2020,26:59.0,0,16014.67,116.82,0.193,13.18,58.858,0,60.008,22.5,0.586,1.489,1.4,16025,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.6,70.4,139.1,-2.5,176.69,0.85,0.121,0.026,0.028,0,137.6,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.755,29.78,0,0,73.05,36.21,35.15,37529.655,1067.5,164295.5406,121.667,15986.883,34.7,40.275,CH4,
4/29/2020,27:02.0,0,16017.67,116.88,0.193,13.2,58.869,0,60.009,22.52,0.586,1.49,1.4,16028,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.6,70.4,139.1,-1.4,176.73,0.84,0.126,0.027,0.028,0,137.6,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.748,29.78,0,0,73.05,36.213,35.154,37533.9258,1067.5,164327.5716,121.697,15989.878,34.7,40.275,CH4,
4/29/2020,27:05.0,0,16020.68,116.91,0.193,13.21,58.88,0,60.007,22.54,0.586,1.489,1.4,16031,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-1.1,176.78,0.85,0.123,0.026,0.027,-0.001,137.5,134.1,131.1,124.2,119.9,114.4,0,1,0,0,0,69.714,29.78,0,0,73.05,36.206,35.147,37526.4519,1067.5,164358.5349,121.726,15992.879,34.7,40.275,CH4,
4/29/2020,27:08.0,0,16023.68,116.96,0.193,13.22,58.892,0,60.006,22.56,0.586,1.489,1.4,16034,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.5,139.1,-1.1,176.82,0.83,0.123,0.027,0.026,0,137.5,134.1,131.1,124.2,119.7,113.9,0,1,0,0,0,69.714,29.78,0,0,73.05,36.239,35.183,37564.8891,1067.5,164389.4982,121.755,15995.863,34.7,40.275,CH4,
4/29/2020,27:11.0,0,16026.67,116.85,0.193,13.19,58.903,0,60.006,22.51,0.586,1.491,1.4,16037,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.2,0.2,176.86,0.83,0.122,0.027,0.027,0,137.5,134.1,131.1,124.2,119.6,114.2,0,1,0,0,0,69.703,29.77,0,0,73.04,36.233,35.177,37558.4829,1067.5,164420.4615,121.784,15998.855,34.7,40.275,CH4,
4/29/2020,27:14.0,0,16029.67,116.88,0.193,13.2,58.914,0,60.005,22.52,0.586,1.487,1.401,16040,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-1.2,176.9,0.84,0.127,0.028,0.028,0,137.4,134.1,131.1,124.3,119.8,114.2,0,1,0,0,0,69.656,29.77,0,0,73.04,36.223,35.167,37547.8059,1067.5,164452.4925,121.814,16001.85,34.7,40.275,CH4,
4/29/2020,27:17.0,0,16032.67,116.92,0.193,13.21,58.925,0,60.003,22.54,0.586,1.488,1.4,16043,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-1.3,176.94,0.84,0.127,0.028,0.025,0,137.4,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.719,29.77,0,0,73.04,36.203,35.15,37529.655,1067.5,164483.4558,121.843,16004.844,34.7,40.275,CH4,
4/29/2020,27:20.0,0,16035.68,116.89,0.193,13.2,58.936,0,60.003,22.53,0.586,1.492,1.4,16046,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.5,139.1,-1.1,176.98,0.84,0.125,0.027,0.026,0,137.4,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.685,29.77,0,0,73.04,36.203,35.15,37529.655,1067.5,164514.4191,121.872,16007.837,34.7,40.275,CH4,
4/29/2020,27:23.0,0,16038.68,116.89,0.193,13.2,58.947,0,60,22.53,0.586,1.488,1.4,16049,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-2.1,177.03,0.84,0.122,0.026,0.025,0,137.5,134,131.2,124.4,119.8,114.1,0,1,0,0,0,69.674,29.78,0,0,73.04,36.196,35.144,37523.2488,1067.5,164545.3824,121.901,16010.831,34.7,40.275,CH4,
4/29/2020,27:26.0,0,16041.68,116.86,0.193,13.2,58.958,0,59.996,22.52,0.586,1.489,1.4,16052,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-1.9,177.07,0.83,0.122,0.027,0.026,0,137.5,134,131.3,124.4,119.8,114,0,1,0,0,0,69.651,29.77,0,0,73.04,36.193,35.137,37515.7749,1067.5,164576.3457,121.93,16013.826,34.7,40.275,CH4,
4/29/2020,27:29.0,0,16044.68,116.89,0.193,13.21,58.969,0,59.99,22.53,0.586,1.488,1.4,16055,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-1.3,177.11,0.85,0.12,0.027,0.025,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.604,29.77,0,0,73.04,36.183,35.13,37508.301,1067.5,164608.3767,121.96,16016.817,34.7,40.275,CH4,
4/29/2020,27:32.0,0,16047.67,116.91,0.193,13.21,58.98,0,59.982,22.54,0.586,1.489,1.4,16058,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-1.1,177.15,0.84,0.126,0.027,0.026,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.604,29.77,0,0,73.04,36.226,35.17,37551.009,1067.5,164639.34,121.989,16019.81,34.7,40.275,CH4,
4/29/2020,27:35.0,0,16050.67,116.88,0.193,13.21,58.991,0,59.976,22.53,0.586,1.488,1.399,16061,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.5,139.2,-3,177.19,0.84,0.126,0.027,0.029,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.604,29.77,0,0,73.04,36.22,35.163,37543.5351,1067.5,164670.3033,122.018,16022.803,34.7,40.275,CH4,
4/29/2020,27:38.0,0,16053.67,116.91,0.193,13.21,59.002,0,59.975,22.55,0.586,1.488,1.4,16064,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.5,139.2,-6.2,177.23,0.84,0.123,0.025,0.025,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.581,29.77,0,0,73.04,36.216,35.157,37537.1289,1067.5,164701.2666,122.047,16025.796,34.7,40.275,CH4,
4/29/2020,27:41.0,0,16056.67,116.9,0.193,13.21,59.013,0,59.976,22.54,0.586,1.489,1.4,16067,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-10.9,177.28,0.83,0.125,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.599,29.77,0,0,73.04,36.21,35.154,37533.9258,1067.5,164733.2976,122.077,16028.792,34.7,40.275,CH4,
4/29/2020,27:44.0,0,16059.68,117.01,0.193,13.24,59.024,0,59.976,22.59,0.586,1.487,1.4,16070,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.3,-16,177.32,0.84,0.123,0.025,0.03,0,137.5,134.1,131.2,124.3,119.9,113.7,0,1,0,0,0,69.581,29.77,0,0,73.04,36.239,35.18,37561.686,1067.5,164764.2609,122.106,16031.783,34.7,40.275,CH4,
4/29/2020,27:47.0,0,16062.68,117.05,0.193,13.25,59.035,0,59.98,22.61,0.586,1.488,1.399,16073,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-21.1,177.36,0.84,0.123,0.024,0.03,0,137.6,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.557,29.77,0,0,73.04,36.223,35.163,37543.5351,1067.5,164795.2242,122.135,16034.777,34.7,40.275,CH4,
4/29/2020,27:50.0,0,16065.68,117.01,0.193,13.24,59.046,0,59.983,22.59,0.586,1.496,1.399,16076,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-24.4,177.41,0.84,0.128,0.024,0.026,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.534,29.78,0,0,73.04,36.22,35.16,37540.332,1067.5,164826.1875,122.164,16037.77,34.7,40.275,CH4,
