FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,27:53.0,0,16068.67,117.03,0.193,13.24,59.057,0,59.984,22.59,0.586,1.489,1.399,16079,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.4,70.4,139.2,-25,177.45,0.85,0.126,0.024,0.029,0,137.5,134,131.2,124.3,119.7,114.8,0,1,0,0,0,69.552,29.77,0,0,73.04,36.243,35.183,37564.8891,1067.5,164858.2185,122.194,16040.762,34.7,40.275,CH4,
4/29/2020,27:56.0,0,16071.68,116.97,0.193,13.23,59.068,0,59.986,22.57,0.586,1.491,1.399,16082,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-25.2,177.49,0.84,0.125,0.024,0.029,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.557,29.77,0,0,73.04,36.2,35.144,37523.2488,1067.5,164889.1818,122.223,16043.757,34.7,40.275,CH4,
4/29/2020,27:59.0,0,16074.67,117.06,0.193,13.25,59.079,0,59.988,22.61,0.586,1.489,1.4,16085,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-23.9,177.53,0.84,0.123,0.024,0.028,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.529,29.77,0,0,73.04,36.196,35.14,37518.978,1067.5,164920.1451,122.252,16046.748,34.7,40.275,CH4,
4/29/2020,28:02.0,0,16077.68,117.07,0.193,13.26,59.09,0,59.991,22.61,0.586,1.489,1.399,16088,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.2,-21.9,177.57,0.84,0.127,0.025,0.027,0,137.5,134.1,131.1,124.3,119.8,114.3,0,1,0,0,0,69.547,29.77,0,0,73.04,36.2,35.144,37523.2488,1067.5,164951.1084,122.281,16049.742,34.7,40.275,CH4,
4/29/2020,28:05.0,0,16080.67,117.08,0.193,13.26,59.101,0,59.994,22.61,0.586,1.489,1.399,16091,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-19.9,177.61,0.84,0.127,0.025,0.026,0,137.5,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.547,29.77,0,0,73.04,36.213,35.157,37537.1289,1067.5,164982.0717,122.31,16052.732,34.7,40.275,CH4,
4/29/2020,28:08.0,0,16083.68,117.09,0.193,13.26,59.112,0,59.999,22.62,0.586,1.49,1.4,16094,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-19.3,177.65,0.84,0.125,0.024,0.027,-0.001,137.5,134,131.2,124.3,119.8,114.4,0,1,0,0,0,69.557,29.77,0,0,73.04,36.21,35.154,37533.9258,1067.5,165013.035,122.339,16055.725,34.7,40.275,CH4,
4/29/2020,28:11.0,0,16086.67,116.97,0.193,13.22,59.123,0,60.003,22.56,0.586,1.489,1.399,16097,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-19.6,177.69,0.84,0.125,0.026,0.026,0,137.5,134,131.1,124.3,119.8,114.4,0,1,0,0,0,69.523,29.77,0,0,73.04,36.22,35.163,37543.5351,1067.5,165045.066,122.369,16058.721,34.7,40.275,CH4,
4/29/2020,28:14.0,0,16089.68,117.03,0.193,13.24,59.134,0,60.005,22.59,0.586,1.49,1.399,16100,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.3,139.2,-19.7,177.73,0.84,0.123,0.024,0.028,0,137.6,134,131.2,124.4,119.9,114.5,0,1,0,0,0,69.489,29.77,0,0,73.04,36.173,35.114,37491.2178,1067.5,165076.0293,122.398,16061.715,34.7,40.275,CH4,
4/29/2020,28:17.0,0,16092.68,117.02,0.193,13.24,59.145,0,60.008,22.58,0.586,1.49,1.4,16103,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.3,-20.9,177.78,0.84,0.122,0.026,0.027,0,137.5,134,131.2,124.3,119.5,114.7,0,1,0,0,0,69.5,29.77,0,0,73.04,36.18,35.124,37501.8948,1067.5,165106.9926,122.427,16064.707,34.7,40.275,CH4,
4/29/2020,28:20.0,0,16095.67,117.03,0.193,13.24,59.156,0,60.009,22.59,0.586,1.488,1.399,16106,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-21.7,177.83,0.84,0.127,0.025,0.025,0,137.5,134,131.1,124.3,119.7,114.5,0,1,0,0,0,69.505,29.77,0,0,73.04,36.196,35.137,37515.7749,1067.5,165139.0236,122.457,16067.7,34.7,40.275,CH4,
4/29/2020,28:23.0,0,16098.67,117.07,0.193,13.25,59.167,0,60.01,22.6,0.586,1.488,1.399,16109,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.2,-23.2,177.87,0.84,0.127,0.025,0.028,0,137.6,134.1,131.1,124.3,119.7,114.5,0,1,0,0,0,69.523,29.77,0,0,73.04,36.226,35.167,37547.8059,1067.5,165169.9869,122.486,16070.695,34.7,40.275,CH4,
4/29/2020,28:26.0,0,16101.68,117.02,0.193,13.24,59.178,0,60.01,22.58,0.586,1.489,1.399,16112,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.2,-24.9,177.91,0.84,0.125,0.024,0.028,0,137.6,134.1,131.1,124.4,119.7,114.5,0,1,0,0,0,69.505,29.77,0,0,73.04,36.187,35.13,37508.301,1067.5,165200.9502,122.515,16073.686,34.7,40.275,CH4,
4/29/2020,28:29.0,0,16104.68,117.07,0.193,13.25,59.189,0,60.008,22.61,0.586,1.49,1.4,16115,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.2,-25.2,177.95,0.83,0.124,0.024,0.029,0,137.6,134.1,131.1,124.3,119.6,114.3,0,1,0,0,0,69.518,29.77,0,0,73.03,36.19,35.13,37508.301,1067.5,165231.9135,122.544,16076.684,34.7,40.275,CH4,
4/29/2020,28:32.0,0,16107.68,116.98,0.193,13.23,59.2,0,60.006,22.56,0.586,1.488,1.399,16118,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-26.2,177.99,0.84,0.129,0.024,0.027,0,137.5,134,131.1,124.2,119.6,114.3,0,1,0,0,0,69.534,29.77,0,0,73.03,36.213,35.157,37537.1289,1067.5,165263.9445,122.574,16079.673,34.7,40.275,CH4,
4/29/2020,28:35.0,0,16110.67,117.01,0.193,13.24,59.211,0,60.004,22.58,0.586,1.489,1.398,16121,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-25.8,178.03,0.84,0.128,0.024,0.028,0,137.5,134,131.1,124.2,119.7,114,0,1,0,0,0,69.523,29.77,0,0,73.03,36.173,35.117,37494.4209,1067.5,165293.8401,122.602,16082.667,34.7,40.275,CH4,
4/29/2020,28:38.0,0,16113.67,117.04,0.193,13.24,59.222,0,60.002,22.59,0.586,1.49,1.398,16124,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-25.2,178.07,0.84,0.126,0.023,0.028,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.482,29.77,0,0,73.03,36.18,35.124,37501.8948,1067.5,165325.8711,122.632,16085.66,34.7,40.275,CH4,
4/29/2020,28:41.0,0,16116.67,116.99,0.193,13.23,59.233,0,60.001,22.57,0.586,1.488,1.399,16127,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-25.8,178.11,0.83,0.125,0.024,0.025,0,137.5,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.471,29.77,0,0,73.03,36.203,35.147,37526.4519,1067.5,165356.8344,122.661,16088.654,34.7,40.275,CH4,
4/29/2020,28:44.0,0,16119.67,117.04,0.193,13.25,59.244,0,60,22.59,0.586,1.49,1.399,16130,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-25.6,178.15,0.84,0.123,0.024,0.029,0,137.5,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.494,29.77,0,0,73.03,36.187,35.13,37508.301,1067.5,165387.7977,122.69,16091.649,34.7,40.275,CH4,
4/29/2020,28:47.0,0,16122.67,117.01,0.193,13.24,59.255,0,59.998,22.58,0.586,1.488,1.399,16133,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-25.2,178.21,0.84,0.129,0.024,0.029,0,137.5,134.1,131.2,124.3,119.5,114,0,1,0,0,0,69.5,29.77,0,0,73.03,36.213,35.157,37537.1289,1067.5,165418.761,122.719,16094.644,34.7,40.275,CH4,
4/29/2020,28:50.0,0,16125.68,117.01,0.193,13.24,59.266,0,59.992,22.59,0.586,1.492,1.399,16136,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-26.1,178.25,0.84,0.128,0.024,0.028,0,137.5,134.1,131.2,124.3,119.7,113.9,0,1,0,0,0,69.505,29.77,0,0,73.03,36.19,35.134,37512.5718,1067.5,165450.792,122.749,16097.636,34.7,40.275,CH4,
4/29/2020,28:53.0,0,16128.67,117.01,0.193,13.24,59.277,0,59.988,22.59,0.586,1.492,1.399,16139,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-24.9,178.29,0.85,0.126,0.024,0.027,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.482,29.77,0,0,73.03,36.183,35.127,37505.0979,1067.5,165481.7553,122.778,16100.63,34.7,40.275,CH4,
4/29/2020,28:56.0,0,16131.67,116.99,0.193,13.24,59.288,0,59.982,22.58,0.586,1.489,1.399,16142,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-22.9,178.33,0.84,0.125,0.024,0.025,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.482,29.77,0,0,73.03,36.216,35.16,37540.332,1067.5,165512.7186,122.807,16103.626,34.7,40.275,CH4,
4/29/2020,28:59.0,0,16134.68,117.03,0.193,13.25,59.299,0,59.979,22.59,0.586,1.488,1.399,16145,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-20.3,178.37,0.84,0.123,0.026,0.028,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.476,29.77,0,0,73.03,36.21,35.154,37533.9258,1067.5,165543.6819,122.836,16106.618,34.7,40.275,CH4,
4/29/2020,29:02.0,0,16137.68,116.96,0.193,13.23,59.31,0,59.978,22.57,0.586,1.49,1.399,16148,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-15.5,178.41,0.84,0.127,0.026,0.027,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.5,29.77,0,0,73.03,36.183,35.127,37505.0979,1067.5,165575.7129,122.866,16109.609,34.7,40.275,CH4,
4/29/2020,29:05.0,0,16140.67,117.02,0.193,13.24,59.321,0,59.98,22.59,0.586,1.49,1.398,16151,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-9.4,178.45,0.83,0.126,0.028,0.026,0,137.5,134.1,131.2,124.3,119.7,113.7,0,1,0,0,0,69.453,29.77,0,0,73.03,36.187,35.13,37508.301,1067.5,165606.6762,122.895,16112.604,34.7,40.275,CH4,
4/29/2020,29:08.0,0,16143.68,117.05,0.193,13.25,59.333,0,59.98,22.61,0.586,1.487,1.4,16154,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.2,-5.5,178.49,0.84,0.124,0.027,0.025,0,137.5,134.1,131.2,124.3,119.6,113.7,0,1,0,0,0,69.476,29.77,0,0,73.03,36.183,35.127,37505.0979,1067.5,165637.6395,122.924,16115.598,34.7,40.275,CH4,
4/29/2020,29:11.0,0,16146.67,117.02,0.193,13.24,59.344,0,59.979,22.59,0.586,1.488,1.399,16157,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-3,178.53,0.85,0.121,0.027,0.025,0,137.5,134.2,131.2,124.3,119.8,113.8,0,1,0,0,0,69.43,29.77,0,0,73.03,36.233,35.173,37554.2121,1067.5,165668.6028,122.953,16118.591,34.7,40.275,CH4,
4/29/2020,29:14.0,0,16149.67,117.02,0.193,13.24,59.355,0,59.978,22.59,0.586,1.489,1.399,16160,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-1.7,178.57,0.84,0.122,0.027,0.026,0,137.5,134.2,131.2,124.3,119.9,114.1,0,1,0,0,0,69.448,29.77,0,0,73.03,36.22,35.163,37543.5351,1067.5,165699.5661,122.982,16121.587,34.7,40.275,CH4,
4/29/2020,29:17.0,0,16152.68,116.95,0.193,13.23,59.366,0,59.981,22.56,0.586,1.489,1.399,16163,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-2.4,178.63,0.85,0.126,0.026,0.025,0,137.5,134.2,131.2,124.3,119.8,114.1,0,1,0,0,0,69.476,29.77,0,0,73.03,36.19,35.134,37512.5718,1067.5,165731.5971,123.012,16124.579,34.7,40.275,CH4,
4/29/2020,29:20.0,0,16155.68,117.02,0.193,13.24,59.377,0,59.984,22.59,0.586,1.489,1.4,16166,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-5,178.67,0.84,0.127,0.026,0.025,0,137.5,134.2,131.2,124.3,119.8,114.4,0,1,0,0,0,69.43,29.77,0,0,73.03,36.183,35.127,37505.0979,1067.5,165762.5604,123.041,16127.571,34.7,40.275,CH4,
4/29/2020,29:23.0,0,16158.68,117.01,0.193,13.24,59.388,0,59.986,22.59,0.586,1.492,1.399,16169,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-6.6,178.71,0.84,0.125,0.025,0.025,0,137.5,134.2,131.2,124.3,119.6,114.3,0,1,0,0,0,69.505,29.77,0,0,73.03,36.196,35.14,37518.978,1067.5,165793.5237,123.07,16130.565,34.7,40.275,CH4,
4/29/2020,29:26.0,0,16161.67,117.01,0.193,13.24,59.399,0,59.987,22.59,0.586,1.492,1.399,16172,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.4,139.2,-10.1,178.75,0.84,0.123,0.024,0.028,0,137.6,134.2,131.2,124.3,119.8,114.2,0,1,0,0,0,69.471,29.77,0,0,73.03,36.19,35.134,37512.5718,1067.5,165824.487,123.099,16133.56,34.7,40.275,CH4,
4/29/2020,29:29.0,0,16164.67,117.04,0.193,13.25,59.41,0,59.989,22.6,0.586,1.49,1.399,16175,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-13.4,178.79,0.84,0.123,0.024,0.028,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.505,29.77,0,0,73.03,36.216,35.16,37540.332,1067.5,165856.518,123.129,16136.551,34.7,40.275,CH4,
4/29/2020,29:32.0,0,16167.67,116.99,0.193,13.23,59.421,0,59.99,22.58,0.586,1.489,1.399,16178,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-15.7,178.83,0.83,0.122,0.024,0.028,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.476,29.77,0,0,73.03,36.2,35.144,37523.2488,1067.5,165887.4813,123.158,16139.548,34.7,40.275,CH4,
4/29/2020,29:35.0,0,16170.68,117.02,0.193,13.24,59.432,0,59.992,22.59,0.586,1.49,1.399,16181,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-18.1,178.87,0.84,0.128,0.024,0.027,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.489,29.77,0,0,73.03,36.223,35.167,37547.8059,1067.5,165918.4446,123.187,16142.539,34.7,40.275,CH4,
4/29/2020,29:38.0,0,16173.68,117.02,0.193,13.24,59.443,0,59.991,22.59,0.586,1.49,1.4,16184,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-19.9,178.91,0.83,0.126,0.024,0.029,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.471,29.77,0,0,73.03,36.236,35.177,37558.4829,1067.5,165949.4079,123.216,16145.531,34.7,40.275,CH4,
4/29/2020,29:41.0,0,16176.67,117,0.193,13.24,59.454,0,59.992,22.58,0.586,1.489,1.399,16187,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.5,139.2,-21.3,178.95,0.84,0.126,0.023,0.03,0,137.4,134,131.2,124.2,119.8,114.4,0,1,0,0,0,69.424,29.77,0,0,73.03,36.196,35.14,37518.978,1067.5,165981.4389,123.246,16148.524,34.7,40.275,CH4,
4/29/2020,29:44.0,0,16179.67,117.02,0.193,13.24,59.465,0,59.995,22.59,0.586,1.49,1.399,16190,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-22.7,179,0.84,0.124,0.023,0.029,0,137.5,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,69.471,29.77,0,0,73.03,36.19,35.134,37512.5718,1067.5,166012.4022,123.275,16151.519,34.7,40.275,CH4,
4/29/2020,29:47.0,0,16182.68,117,0.193,13.23,59.476,0,59.995,22.58,0.586,1.491,1.399,16193,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-23.7,179.05,0.84,0.13,0.025,0.029,0.001,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.442,29.77,0,0,73.03,36.203,35.144,37523.2488,1067.5,166043.3655,123.304,16154.515,34.7,40.275,CH4,
4/29/2020,29:50.0,0,16185.67,117.03,0.193,13.24,59.487,0,59.998,22.59,0.586,1.489,1.398,16196,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-23.9,179.09,0.84,0.128,0.024,0.027,0,137.5,134.1,131.2,124.3,119.9,114.2,0,1,0,0,0,69.442,29.77,0,0,73.03,36.21,35.154,37533.9258,1067.5,166074.3288,123.333,16157.508,34.7,40.275,CH4,
4/29/2020,29:53.0,0,16188.68,116.98,0.193,13.23,59.498,0,59.998,22.57,0.586,1.491,1.399,16199,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-24.6,179.13,0.85,0.126,0.023,0.028,0,137.5,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,69.408,29.77,0,0,73.03,36.187,35.13,37508.301,1067.5,166105.2921,123.362,16160.504,34.7,40.275,CH4,
4/29/2020,29:56.0,0,16191.68,117.04,0.193,13.24,59.509,0,59.999,22.59,0.586,1.488,1.398,16202,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.3,70.5,139.1,-24,179.17,0.84,0.126,0.024,0.029,0,137.5,134.1,131.2,124.3,120,114.6,0,1,0,0,0,69.413,29.77,0,0,73.03,36.177,35.12,37497.624,1067.5,166137.3231,123.392,16163.496,34.7,40.275,CH4,
4/29/2020,29:59.0,0,16194.68,117.05,0.193,13.25,59.52,0,59.999,22.6,0.586,1.489,1.4,16205,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-24.7,179.21,0.84,0.125,0.023,0.026,0,137.5,134.1,131.2,124.3,119.9,114.2,0,1,0,0,0,69.395,29.77,0,0,73.03,36.2,35.144,37523.2488,1067.5,166168.2864,123.421,16166.492,34.7,40.275,CH4,
4/29/2020,30:02.0,0,16197.68,117,0.193,13.23,59.531,0,59.996,22.58,0.586,1.49,1.399,16208,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-24.9,179.25,0.84,0.13,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.401,29.77,0,0,73.03,36.239,35.18,37561.686,1067.5,166199.2497,123.45,16169.481,34.7,40.275,CH4,
4/29/2020,30:05.0,0,16200.68,117.1,0.193,13.26,59.542,0,59.999,22.62,0.586,1.494,1.399,16211,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-25.1,179.29,0.84,0.128,0.024,0.03,-0.001,137.6,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.395,29.78,0,0,73.03,36.17,35.117,37494.4209,1067.5,166230.213,123.479,16172.475,34.7,40.275,CH4,
4/29/2020,30:08.0,0,16203.68,117.03,0.193,13.24,59.553,0,60,22.59,0.586,1.49,1.399,16214,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-25.3,179.34,0.84,0.128,0.023,0.029,0,137.6,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.379,29.78,0,0,73.03,36.196,35.14,37518.978,1067.5,166262.244,123.509,16175.467,34.7,40.275,CH4,
4/29/2020,30:11.0,0,16206.67,117.08,0.193,13.26,59.564,0,59.999,22.61,0.586,1.489,1.399,16217,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-25.8,179.38,0.84,0.126,0.024,0.028,0.001,137.5,134.1,131.1,124.3,119.8,114.1,0,1,0,0,0,69.338,29.77,0,0,73.03,36.206,35.15,37529.655,1067.5,166293.2073,123.538,16178.462,34.7,40.275,CH4,
4/29/2020,30:14.0,0,16209.67,117.05,0.193,13.25,59.575,0,59.998,22.6,0.586,1.49,1.402,16220,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-25.8,179.42,0.84,0.124,0.024,0.03,0,137.5,134.1,131.1,124.3,119.8,114.3,0,1,0,0,0,69.349,29.77,0,0,73.03,36.2,35.144,37523.2488,1067.5,166324.1706,123.567,16181.457,34.7,40.275,CH4,
4/29/2020,30:17.0,0,16212.67,117.08,0.193,13.26,59.586,0,59.998,22.61,0.586,1.489,1.399,16223,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.5,139.2,-26.2,179.46,0.84,0.129,0.024,0.028,0,137.5,134.1,131.1,124.3,119.6,114.2,0,1,0,0,0,69.32,29.78,0,0,73.03,36.193,35.14,37518.978,1067.5,166355.1339,123.596,16184.449,34.7,40.275,CH4,
4/29/2020,30:20.0,0,16215.68,117.08,0.193,13.26,59.597,0,59.999,22.61,0.586,1.489,1.399,16226,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-25.6,179.5,0.84,0.129,0.024,0.029,0,137.6,134.1,131.1,124.3,119.6,114.4,0,1,0,0,0,69.291,29.77,0,0,73.03,36.21,35.157,37537.1289,1067.5,166387.1649,123.626,16187.444,34.7,40.275,CH4,
4/29/2020,30:23.0,0,16218.68,117.05,0.193,13.25,59.608,0,59.999,22.6,0.586,1.49,1.4,16229,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.5,139.1,-25.9,179.55,0.84,0.127,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.338,29.78,0,0,73.03,36.223,35.167,37547.8059,1067.5,166418.1282,123.655,16190.437,34.7,40.275,CH4,
4/29/2020,30:26.0,0,16221.67,117.1,0.193,13.26,59.619,0,60,22.62,0.586,1.489,1.399,16232,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.2,-25.9,179.59,0.84,0.125,0.023,0.028,-0.001,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.309,29.77,0,0,73.03,36.183,35.13,37508.301,1067.5,166449.0915,123.684,16193.431,34.7,40.275,CH4,
4/29/2020,30:29.0,0,16224.67,117.18,0.193,13.28,59.631,0,60.002,22.66,0.586,1.489,1.399,16235,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.1,-25.9,179.63,0.85,0.125,0.023,0.028,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.338,29.77,0,0,73.03,36.206,35.15,37529.655,1067.5,166480.0548,123.713,16196.425,34.7,40.275,CH4,
4/29/2020,30:32.0,0,16227.68,117.24,0.193,13.3,59.642,0,60.005,22.68,0.586,1.486,1.399,16238,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-26.4,179.67,0.84,0.129,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.338,29.78,0,0,73.03,36.206,35.154,37533.9258,1067.5,166511.0181,123.742,16199.416,34.7,40.275,CH4,
4/29/2020,30:35.0,0,16230.67,117.2,0.193,13.29,59.653,0,60.006,22.66,0.586,1.49,1.399,16241,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-26.4,179.72,0.83,0.129,0.024,0.029,0,137.5,134.1,131.2,124.3,119.9,113.8,0,1,0,0,0,69.379,29.77,0,0,73.03,36.216,35.16,37540.332,1067.5,166541.9814,123.771,16202.409,34.7,40.275,CH4,
4/29/2020,30:38.0,0,16233.68,117.13,0.193,13.27,59.664,0,60.008,22.63,0.586,1.489,1.399,16244,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.3,-25,179.76,0.84,0.127,0.024,0.03,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.356,29.78,0,0,73.03,36.196,35.144,37523.2488,1067.5,166574.0124,123.801,16205.402,34.7,40.275,CH4,
4/29/2020,30:41.0,0,16236.68,117.2,0.193,13.29,59.675,0,60.009,22.66,0.586,1.491,1.399,16247,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-24.9,179.8,0.84,0.127,0.024,0.027,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.367,29.78,0,0,73.03,36.2,35.144,37523.2488,1067.5,166604.9757,123.83,16208.397,34.7,40.275,CH4,
4/29/2020,30:44.0,0,16239.68,117.15,0.193,13.27,59.686,0,60.009,22.64,0.586,1.489,1.399,16250,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-24.6,179.84,0.84,0.124,0.023,0.03,-0.001,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.367,29.77,0,0,73.03,36.216,35.163,37543.5351,1067.5,166635.939,123.859,16211.396,34.7,40.275,CH4,
4/29/2020,30:47.0,0,16242.68,117.18,0.193,13.28,59.697,0,60.01,22.65,0.586,1.489,1.4,16253,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.2,-23.3,179.88,0.84,0.13,0.024,0.03,0,137.6,134.1,131.3,124.3,119.9,114.2,0,1,0,0,0,69.379,29.78,0,0,73.03,36.2,35.144,37523.2488,1067.5,166667.97,123.889,16214.384,34.7,40.275,CH4,
4/29/2020,30:50.0,0,16245.67,117.22,0.193,13.29,59.708,0,60.014,22.67,0.586,1.49,1.399,16256,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.3,-22.3,179.92,0.84,0.129,0.024,0.026,0,137.5,134,131.2,124.3,119.8,113.7,0,1,0,0,0,69.395,29.78,0,0,73.03,36.206,35.154,37533.9258,1067.5,166698.9333,123.918,16217.379,34.7,40.275,CH4,
4/29/2020,30:53.0,0,16248.68,117.19,0.193,13.28,59.719,0,60.015,22.66,0.586,1.488,1.4,16259,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.3,-20.1,179.96,0.84,0.127,0.024,0.027,0,137.6,134,131.2,124.2,119.7,113.9,0,1,0,0,0,69.343,29.78,0,0,73.03,36.21,35.157,37537.1289,1067.5,166729.8966,123.947,16220.372,34.7,40.275,CH4,
4/29/2020,30:56.0,0,16251.68,117.2,0.193,13.29,59.73,0,60.016,22.66,0.586,1.49,1.399,16262,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.3,-16.5,180,0.84,0.125,0.024,0.029,0,137.6,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.372,29.78,0,0,73.03,36.193,35.137,37515.7749,1067.5,166760.8599,123.976,16223.368,34.7,40.275,CH4,
4/29/2020,30:59.0,0,16254.68,117.07,0.193,13.25,59.741,0,60.015,22.6,0.586,1.49,1.399,16265,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-14,180.05,0.84,0.123,0.025,0.028,0,137.6,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.332,29.78,0,0,73.03,36.196,35.144,37523.2488,1067.5,166792.8909,124.006,16226.357,34.7,40.275,CH4,
4/29/2020,31:02.0,0,16257.68,117.13,0.193,13.27,59.752,0,60.013,22.63,0.586,1.489,1.399,16268,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.2,-10.3,180.09,0.84,0.127,0.025,0.026,0,137.5,134.1,131.2,124.2,119.7,114,0,1,0,0,0,69.332,29.78,0,0,73.03,36.18,35.127,37505.0979,1067.5,166822.7865,124.034,16229.351,34.7,40.275,CH4,
4/29/2020,31:05.0,0,16260.67,117.18,0.193,13.28,59.763,0,60.014,22.65,0.586,1.489,1.399,16271,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-8.1,180.14,0.84,0.126,0.026,0.027,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.349,29.78,0,0,73.02,36.2,35.147,37526.4519,1067.5,166854.8175,124.064,16232.345,34.7,40.275,CH4,
4/29/2020,31:08.0,0,16263.68,117.18,0.193,13.28,59.774,0,60.015,22.65,0.586,1.491,1.398,16274,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-5.7,180.18,0.84,0.125,0.026,0.025,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.343,29.78,0,0,73.02,36.21,35.157,37537.1289,1067.5,166885.7808,124.093,16235.342,34.7,40.275,CH4,
4/29/2020,31:11.0,0,16266.68,117.15,0.193,13.27,59.785,0,60.012,22.64,0.586,1.489,1.398,16277,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-4.4,180.22,0.84,0.123,0.026,0.027,-0.001,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.343,29.78,0,0,73.02,36.2,35.147,37526.4519,1067.5,166916.7441,124.122,16238.337,34.7,40.275,CH4,
4/29/2020,31:14.0,0,16269.68,117.11,0.193,13.26,59.796,0,60.008,22.62,0.586,1.49,1.399,16280,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-2.8,180.26,0.84,0.121,0.026,0.026,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.349,29.78,0,0,73.02,36.21,35.157,37537.1289,1067.5,166947.7074,124.151,16241.327,34.7,40.275,CH4,
4/29/2020,31:17.0,0,16272.68,117.19,0.193,13.28,59.808,0,60.006,22.66,0.586,1.49,1.399,16283,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-1.6,180.3,0.84,0.127,0.028,0.024,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.372,29.78,0,0,73.02,36.226,35.17,37551.009,1067.5,166979.7384,124.181,16244.321,34.7,40.275,CH4,
4/29/2020,31:20.0,0,16275.68,117.2,0.193,13.29,59.819,0,60.006,22.66,0.586,1.488,1.399,16286,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-1.4,180.34,0.84,0.125,0.027,0.029,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.304,29.78,0,0,73.02,36.203,35.15,37529.655,1067.5,167010.7017,124.21,16247.315,34.7,40.275,CH4,
4/29/2020,31:23.0,0,16278.68,117.18,0.193,13.28,59.83,0,60.003,22.65,0.586,1.49,1.4,16289,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-0.7,180.38,0.85,0.123,0.026,0.025,0,137.5,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.296,29.78,0,0,73.02,36.187,35.137,37515.7749,1067.5,167041.665,124.239,16250.309,34.7,40.275,CH4,
4/29/2020,31:26.0,0,16281.68,117.19,0.193,13.29,59.841,0,60.001,22.66,0.586,1.49,1.4,16292,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-1.3,180.42,0.84,0.122,0.026,0.023,0,137.5,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.291,29.78,0,0,73.02,36.18,35.127,37505.0979,1067.5,167073.696,124.269,16253.304,34.7,40.275,CH4,
4/29/2020,31:29.0,0,16284.68,117.14,0.193,13.27,59.852,0,60.001,22.64,0.586,1.489,1.399,16295,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-1.1,180.46,0.83,0.121,0.026,0.027,0,137.4,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.32,29.77,0,0,73.02,36.216,35.163,37543.5351,1067.5,167104.6593,124.298,16256.298,34.7,40.275,CH4,
4/29/2020,31:32.0,0,16287.68,117.16,0.193,13.28,59.863,0,60,22.65,0.586,1.489,1.399,16298,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.3,-1.7,180.52,0.84,0.127,0.027,0.028,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.296,29.78,0,0,73.02,36.193,35.14,37518.978,1067.5,167135.6226,124.327,16259.29,34.7,40.275,CH4,
4/29/2020,31:35.0,0,16290.68,117.12,0.193,13.27,59.874,0,60.002,22.63,0.586,1.494,1.399,16301,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-1.1,180.56,0.84,0.126,0.027,0.025,0,137.5,134,131.1,124.3,119.7,114.2,0,1,0,0,0,69.286,29.77,0,0,73.02,36.236,35.183,37564.8891,1067.5,167166.5859,124.356,16262.277,34.7,40.275,CH4,
4/29/2020,31:38.0,0,16293.67,117.17,0.193,13.28,59.885,0,60.005,22.65,0.586,1.491,1.4,16304,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.2,-1,180.6,0.84,0.124,0.027,0.026,0,137.6,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.309,29.77,0,0,73.02,36.213,35.16,37540.332,1067.5,167197.5492,124.385,16265.271,34.7,40.275,CH4,
4/29/2020,31:41.0,0,16296.67,117.16,0.193,13.28,59.896,0,60.008,22.65,0.586,1.491,1.401,16307,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-0.9,180.64,0.84,0.122,0.027,0.026,0,137.6,134.1,131.2,124.3,119.9,114.1,0,1,0,0,0,69.296,29.78,0,0,73.02,36.196,35.144,37523.2488,1067.5,167228.5125,124.414,16268.263,34.7,40.275,CH4,
4/29/2020,31:44.0,0,16299.67,117.15,0.193,13.27,59.907,0,60.009,22.64,0.586,1.489,1.4,16310,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-0.9,180.68,0.85,0.121,0.026,0.028,0,137.6,134.1,131.2,124.3,119.9,114.1,0,1,0,0,0,69.327,29.78,0,0,73.02,36.187,35.134,37512.5718,1067.5,167260.5435,124.444,16271.258,34.7,40.275,CH4,
4/29/2020,31:47.0,0,16302.67,117.17,0.193,13.28,59.918,0,60.013,22.64,0.586,1.49,1.4,16313,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-1.2,180.72,0.83,0.12,0.028,0.026,0,137.6,134.1,131.2,124.3,119.9,114.3,0,1,0,0,0,69.343,29.77,0,0,73.02,36.22,35.167,37547.8059,1067.5,167291.5068,124.473,16274.252,34.7,40.275,CH4,
4/29/2020,31:50.0,0,16305.67,117.16,0.193,13.28,59.929,0,60.016,22.64,0.586,1.488,1.4,16316,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.6,70.4,139.1,-2.3,180.76,0.85,0.125,0.027,0.025,0,137.6,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.338,29.78,0,0,73.02,36.187,35.134,37512.5718,1067.5,167322.4701,124.502,16277.248,34.7,40.275,CH4,
4/29/2020,31:53.0,0,16308.67,117.19,0.193,13.28,59.94,0,60.017,22.65,0.586,1.489,1.399,16319,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-4.2,180.8,0.84,0.123,0.027,0.025,0,137.5,134,131.2,124.2,119.8,114,0,1,0,0,0,69.338,29.78,0,0,73.02,36.18,35.127,37505.0979,1067.5,167353.4334,124.531,16280.243,34.7,40.275,CH4,
4/29/2020,31:56.0,0,16311.67,117.18,0.193,13.28,59.951,0,60.019,22.65,0.586,1.49,1.399,16322,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-7.2,180.84,0.84,0.125,0.027,0.025,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.349,29.78,0,0,73.02,36.183,35.134,37512.5718,1067.5,167385.4644,124.561,16283.242,34.7,40.275,CH4,
4/29/2020,31:59.0,0,16314.68,117.06,0.193,13.25,59.962,0,60.021,22.6,0.586,1.491,1.4,16325,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-11.5,180.88,0.83,0.122,0.027,0.025,0,137.5,134,131.2,124.2,119.9,114,0,1,0,0,0,69.338,29.78,0,0,73.02,36.18,35.13,37508.301,1067.5,167416.4277,124.59,16286.229,34.7,40.275,CH4,
4/29/2020,32:02.0,0,16317.67,117.16,0.193,13.27,59.973,0,60.023,22.64,0.586,1.489,1.4,16328,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-16.7,180.94,0.84,0.122,0.026,0.027,0,137.5,134.1,131.2,124.3,119.9,114.2,0,1,0,0,0,69.309,29.77,0,0,73.02,36.21,35.157,37537.1289,1067.5,167447.391,124.619,16289.229,34.7,40.275,CH4,
4/29/2020,32:05.0,0,16320.68,117.09,0.193,13.26,59.985,0,60.021,22.61,0.586,1.487,1.4,16331,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-20.8,180.98,0.83,0.127,0.025,0.025,0.001,137.5,134,131.1,124.2,119.9,114.5,0,1,0,0,0,69.327,29.78,0,0,73.02,36.216,35.16,37540.332,1067.5,167478.3543,124.648,16292.222,34.7,40.275,CH4,
4/29/2020,32:08.0,0,16323.68,117.13,0.193,13.27,59.996,0,60.02,22.63,0.586,1.49,1.399,16334,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.3,-24.2,181.02,0.84,0.127,0.024,0.028,-0.001,137.6,134,131.1,124.3,119.8,114.2,0,1,0,0,0,69.268,29.78,0,0,73.02,36.19,35.137,37515.7749,1067.5,167510.3853,124.678,16295.216,34.7,40.275,CH4,
4/29/2020,32:11.0,0,16326.67,117.12,0.193,13.26,60.007,0,60.02,22.62,0.586,1.487,1.4,16337,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-26,181.06,0.85,0.126,0.024,0.027,0,137.6,134.1,131.1,124.3,119.8,114,0,1,0,0,0,69.296,29.77,0,0,73.02,36.21,35.154,37533.9258,1067.5,167541.3486,124.707,16298.212,34.7,40.275,CH4,
4/29/2020,32:14.0,0,16329.67,117.1,0.193,13.26,60.018,0,60.016,22.61,0.586,1.492,1.399,16340,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-25.3,181.1,0.84,0.124,0.023,0.029,0,137.6,134.1,131.1,124.3,119.8,114,0,1,0,0,0,69.309,29.78,0,0,73.02,36.216,35.16,37540.332,1067.5,167572.3119,124.736,16301.204,34.7,40.275,CH4,
4/29/2020,32:17.0,0,16332.68,117.11,0.193,13.26,60.029,0,60.016,22.62,0.586,1.49,1.399,16343,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.5,70.4,139.2,-24.4,181.14,0.83,0.124,0.023,0.029,0,137.6,134.1,131.2,124.3,119.8,114.6,0,1,0,0,0,69.314,29.78,0,0,73.02,36.193,35.14,37518.978,1067.5,167604.3429,124.766,16304.204,34.7,40.275,CH4,
4/29/2020,32:20.0,0,16335.68,116.99,0.193,13.23,60.04,0,60.013,22.57,0.586,1.489,1.399,16346,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.4,139.2,-21.8,181.18,0.84,0.128,0.024,0.029,0,137.5,134.1,131.2,124.3,119.8,114.6,0,1,0,0,0,69.314,29.78,0,0,73.02,36.233,35.177,37558.4829,1067.5,167634.2385,124.794,16307.191,34.7,40.275,CH4,
4/29/2020,32:23.0,0,16338.67,117.07,0.193,13.25,60.051,0,60.011,22.6,0.586,1.492,1.399,16349,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.1,-21.1,181.22,0.84,0.128,0.024,0.029,0,137.5,134,131.2,124.3,119.8,114.8,0,1,0,0,0,69.338,29.78,0,0,73.02,36.18,35.127,37505.0979,1067.5,167666.2695,124.824,16310.188,34.7,40.275,CH4,
4/29/2020,32:26.0,0,16341.68,117.09,0.193,13.26,60.062,0,60.007,22.61,0.586,1.49,1.4,16352,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-18.9,181.28,0.85,0.125,0.024,0.029,0.001,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.332,29.78,0,0,73.02,36.173,35.117,37494.4209,1067.5,167697.2328,124.853,16313.181,34.7,40.275,CH4,
4/29/2020,32:29.0,0,16344.68,117.15,0.193,13.27,60.073,0,60.003,22.64,0.586,1.49,1.4,16355,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-17.7,181.32,0.84,0.124,0.023,0.027,-0.001,137.4,134,131.2,124.2,119.9,114,0,1,0,0,0,69.332,29.77,0,0,73.02,36.187,35.134,37512.5718,1067.5,167728.1961,124.882,16316.173,34.7,40.275,CH4,
4/29/2020,32:32.0,0,16347.68,117.2,0.193,13.29,60.084,0,60.001,22.66,0.586,1.491,1.399,16358,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-17.7,181.36,0.84,0.122,0.024,0.029,0,137.5,134,131.3,124.2,119.8,114,0,1,0,0,0,69.343,29.78,0,0,73.02,36.196,35.144,37523.2488,1067.5,167759.1594,124.911,16319.166,34.7,40.275,CH4,
4/29/2020,32:35.0,0,16350.68,117.2,0.193,13.29,60.095,0,59.998,22.66,0.586,1.488,1.4,16361,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-17.9,181.4,0.85,0.128,0.024,0.026,0,137.5,134,131.3,124.3,119.7,114.2,0,1,0,0,0,69.291,29.77,0,0,73.02,36.196,35.144,37523.2488,1067.5,167791.1904,124.941,16322.16,34.7,40.275,CH4,
4/29/2020,32:38.0,0,16353.67,117.2,0.193,13.29,60.106,0,59.997,22.66,0.586,1.49,1.399,16364,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-17.5,181.44,0.84,0.127,0.023,0.029,0,137.5,134,131.3,124.3,119.7,114.6,0,1,0,0,0,69.304,29.78,0,0,73.02,36.223,35.167,37547.8059,1067.5,167822.1537,124.97,16325.157,34.7,40.275,CH4,
4/29/2020,32:41.0,0,16356.68,117.15,0.193,13.28,60.117,0,59.997,22.64,0.586,1.488,1.399,16367,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-20.1,181.48,0.84,0.126,0.024,0.029,0,137.5,134,131.2,124.3,119.6,114.6,0,1,0,0,0,69.309,29.77,0,0,73.02,36.206,35.15,37529.655,1067.5,167853.117,124.999,16328.148,34.7,40.275,CH4,
4/29/2020,32:44.0,0,16359.67,117.17,0.193,13.28,60.128,0,59.994,22.65,0.586,1.489,1.399,16370,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-20.8,181.52,0.84,0.125,0.024,0.028,0,137.4,134,131.2,124.2,119.7,114.7,0,1,0,0,0,69.356,29.77,0,0,73.02,36.18,35.124,37501.8948,1067.5,167884.0803,125.028,16331.144,34.7,40.275,CH4,
4/29/2020,32:47.0,0,16362.67,117.15,0.193,13.28,60.139,0,59.992,22.64,0.586,1.49,1.399,16373,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-21.9,181.56,0.84,0.122,0.023,0.029,-0.001,137.4,134.1,131.2,124.3,119.7,114.5,0,1,0,0,0,69.343,29.78,0,0,73.02,36.18,35.127,37505.0979,1067.5,167916.1113,125.058,16334.136,34.7,40.275,CH4,
4/29/2020,32:50.0,0,16365.67,117.12,0.193,13.27,60.15,0,59.988,22.63,0.586,1.489,1.4,16376,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-24,181.6,0.84,0.128,0.023,0.03,0,137.4,134,131.1,124.2,119.6,113.9,0,1,0,0,0,69.327,29.77,0,0,73.02,36.183,35.13,37508.301,1067.5,167947.0746,125.087,16337.135,34.7,40.275,CH4,
4/29/2020,32:53.0,0,16368.68,117.17,0.193,13.28,60.161,0,59.985,22.65,0.586,1.49,1.399,16379,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-24.2,181.65,0.84,0.128,0.023,0.03,0,137.5,134,131.1,124.3,119.7,114.7,0,1,0,0,0,69.28,29.77,0,0,73.02,36.183,35.13,37508.301,1067.5,167978.0379,125.116,16340.125,34.7,40.275,CH4,
4/29/2020,32:56.0,0,16371.68,117.14,0.193,13.27,60.172,0,59.985,22.64,0.586,1.488,1.4,16382,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.4,70.4,139.2,-25.9,181.69,0.84,0.126,0.023,0.026,-0.001,137.6,134,131.1,124.3,119.9,114.6,0,1,0,0,0,69.296,29.77,0,0,73.02,36.19,35.137,37515.7749,1067.5,168009.0012,125.145,16343.116,34.7,40.275,CH4,
4/29/2020,32:59.0,0,16374.68,117.19,0.193,13.29,60.184,0,59.988,22.66,0.586,1.489,1.4,16385,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.2,-24.4,181.73,0.83,0.124,0.024,0.028,0,137.6,134,131.1,124.2,119.9,114.6,0,1,0,0,0,69.314,29.77,0,0,73.02,36.167,35.114,37491.2178,1067.5,168039.9645,125.174,16346.112,34.7,40.275,CH4,
4/29/2020,33:02.0,0,16377.68,117.14,0.193,13.27,60.195,0,59.989,22.64,0.586,1.49,1.4,16388,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.1,-23.7,181.78,0.84,0.124,0.024,0.026,0,137.6,134,131.1,124.3,119.9,114.2,0,1,0,0,0,69.349,29.78,0,0,73.02,36.226,35.17,37551.009,1067.5,168071.9955,125.204,16349.107,34.7,40.275,CH4,
4/29/2020,33:05.0,0,16380.68,117.14,0.193,13.27,60.206,0,59.99,22.64,0.586,1.488,1.399,16391,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-22,181.82,0.85,0.128,0.025,0.026,0,137.6,134,131.2,124.3,120.1,114.2,0,1,0,0,0,69.379,29.78,0,0,73.02,36.22,35.163,37543.5351,1067.5,168102.9588,125.233,16352.105,34.7,40.275,CH4,
4/29/2020,33:08.0,0,16383.68,117.18,0.193,13.28,60.217,0,59.991,22.66,0.586,1.489,1.4,16394,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139,-20.1,181.86,0.85,0.125,0.025,0.026,0,137.6,134,131.2,124.3,119.9,114.2,0,1,0,0,0,69.338,29.77,0,0,73.02,36.17,35.117,37494.4209,1067.5,168133.9221,125.262,16355.094,34.7,40.275,CH4,
4/29/2020,33:11.0,0,16386.67,117.15,0.193,13.27,60.228,0,59.995,22.64,0.586,1.488,1.399,16397,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.6,70.4,139.1,-17.6,181.9,0.84,0.125,0.026,0.027,0,137.6,134,131.3,124.2,119.8,114.1,0,1,0,0,0,69.332,29.77,0,0,73.01,36.183,35.127,37505.0979,1067.5,168164.8854,125.291,16358.088,34.7,40.275,CH4,
4/29/2020,33:14.0,0,16389.67,117.23,0.193,13.29,60.239,0,59.997,22.67,0.586,1.488,1.399,16400,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-16.9,181.94,0.85,0.122,0.025,0.025,0,137.6,134,131.3,124.2,119.8,114,0,1,0,0,0,69.304,29.78,0,0,73.01,36.2,35.144,37523.2488,1067.5,168196.9164,125.321,16361.083,34.7,40.275,CH4,
4/29/2020,33:17.0,0,16392.68,117.23,0.193,13.3,60.25,0,60.002,22.67,0.586,1.488,1.4,16403,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-17.2,181.98,0.84,0.122,0.026,0.026,0,137.6,134,131.3,124.2,119.8,114,0,1,0,0,0,69.257,29.77,0,0,73.01,36.2,35.147,37526.4519,1067.5,168227.8797,125.35,16364.077,34.7,40.275,CH4,
4/29/2020,33:20.0,0,16395.68,117.22,0.193,13.29,60.261,0,60.003,22.67,0.586,1.489,1.4,16406,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-16.8,182.02,0.84,0.128,0.026,0.026,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.223,29.77,0,0,73.01,36.183,35.127,37505.0979,1067.5,168258.843,125.379,16367.069,34.7,40.275,CH4,
4/29/2020,33:23.0,0,16398.67,117.2,0.193,13.29,60.272,0,60.004,22.66,0.586,1.488,1.399,16409,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-18,182.07,0.84,0.126,0.026,0.026,0,137.5,134,131.2,124.3,119.9,114,0,1,0,0,0,69.275,29.78,0,0,73.01,36.206,35.15,37529.655,1067.5,168289.8063,125.408,16370.064,34.7,40.275,CH4,
4/29/2020,33:26.0,0,16401.68,117.11,0.193,13.26,60.283,0,60.005,22.62,0.586,1.489,1.399,16412,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.3,-17.9,182.11,0.84,0.124,0.025,0.025,-0.001,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.233,29.78,0,0,73.01,36.206,35.15,37529.655,1067.5,168321.8373,125.438,16373.057,34.7,40.275,CH4,
4/29/2020,33:29.0,0,16404.68,117.2,0.193,13.28,60.294,0,60.008,22.66,0.586,1.488,1.399,16415,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.2,-17.9,182.15,0.85,0.123,0.025,0.026,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.205,29.78,0,0,73.01,36.19,35.137,37515.7749,1067.5,168352.8006,125.467,16376.052,34.7,40.275,CH4,
4/29/2020,33:32.0,0,16407.68,117.17,0.193,13.28,60.305,0,60.007,22.65,0.586,1.491,1.399,16418,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-20.3,182.19,0.84,0.123,0.026,0.026,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.215,29.77,0,0,73.01,36.173,35.12,37497.624,1067.5,168383.7639,125.496,16379.045,34.7,40.275,CH4,
4/29/2020,33:35.0,0,16410.68,117.18,0.193,13.28,60.316,0,60.007,22.65,0.586,1.488,1.399,16421,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-21.3,182.23,0.84,0.128,0.025,0.029,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.215,29.77,0,0,73.01,36.21,35.154,37533.9258,1067.5,168414.7272,125.525,16382.039,34.7,40.275,CH4,
4/29/2020,33:38.0,0,16413.68,117.19,0.193,13.28,60.327,0,60.005,22.66,0.586,1.492,1.399,16424,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-22.3,182.28,0.84,0.127,0.025,0.026,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.239,29.77,0,0,73.01,36.2,35.144,37523.2488,1067.5,168445.6905,125.554,16385.033,34.7,40.275,CH4,
4/29/2020,33:41.0,0,16416.67,117.16,0.193,13.28,60.338,0,60.004,22.65,0.586,1.491,1.399,16427,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.5,139.3,-22.8,182.32,0.84,0.125,0.024,0.027,0,137.5,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.215,29.77,0,0,73.01,36.187,35.13,37508.301,1067.5,168476.6538,125.583,16388.027,34.7,40.275,CH4,
4/29/2020,33:44.0,0,16419.68,117.16,0.193,13.27,60.35,0,60.004,22.64,0.586,1.488,1.399,16430,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-23.3,182.36,0.84,0.125,0.024,0.028,0,137.5,134,131.1,124.3,119.8,114.4,0,1,0,0,0,69.246,29.78,0,0,73.01,36.173,35.117,37494.4209,1067.5,168508.6848,125.613,16391.021,34.7,40.275,CH4,
4/29/2020,33:47.0,0,16422.68,117.15,0.193,13.27,60.361,0,60.004,22.64,0.586,1.489,1.399,16433,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.5,139.2,-23.2,182.4,0.84,0.124,0.024,0.025,0,137.5,134,131.1,124.3,119.8,114.4,0,1,0,0,0,69.239,29.77,0,0,73.01,36.216,35.16,37540.332,1067.5,168539.6481,125.642,16394.014,34.7,40.275,CH4,
4/29/2020,33:50.0,0,16425.67,117.18,0.193,13.28,60.372,0,60.004,22.65,0.586,1.489,1.399,16436,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-23.6,182.45,0.84,0.128,0.025,0.026,0,137.5,134.1,131.1,124.3,119.8,114.2,0,1,0,0,0,69.228,29.78,0,0,73.01,36.173,35.117,37494.4209,1067.5,168570.6114,125.671,16397.01,34.7,40.275,CH4,
4/29/2020,33:53.0,0,16428.68,117.16,0.193,13.28,60.383,0,60.004,22.65,0.586,1.489,1.399,16439,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-24.2,182.49,0.84,0.128,0.025,0.026,0,137.5,134,131.1,124.2,119.8,114.1,0,1,0,0,0,69.17,29.77,0,0,73.01,36.177,35.12,37497.624,1067.5,168602.6424,125.701,16400.008,34.7,40.275,CH4,
4/29/2020,33:56.0,0,16431.68,117.15,0.193,13.27,60.394,0,60.002,22.64,0.586,1.49,1.4,16442,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-24.6,182.53,0.84,0.126,0.024,0.027,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.223,29.78,0,0,73.01,36.18,35.124,37501.8948,1067.5,168633.6057,125.73,16402.996,34.7,40.275,CH4,
4/29/2020,33:59.0,0,16434.68,117.19,0.193,13.29,60.405,0,60.003,22.66,0.586,1.489,1.4,16445,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-24.8,182.57,0.84,0.124,0.024,0.027,0,137.4,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.239,29.77,0,0,73.01,36.17,35.114,37491.2178,1067.5,168664.569,125.759,16405.99,34.7,40.275,CH4,
4/29/2020,34:02.0,0,16437.68,117.18,0.193,13.28,60.416,0,60.003,22.65,0.586,1.487,1.4,16448,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-24.4,182.61,0.84,0.123,0.025,0.026,0,137.4,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.21,29.77,0,0,73.01,36.213,35.157,37537.1289,1067.5,168695.5323,125.788,16408.982,34.7,40.275,CH4,
4/29/2020,34:05.0,0,16440.68,117.18,0.193,13.28,60.427,0,60.004,22.65,0.586,1.489,1.4,16451,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-24.9,182.65,0.84,0.128,0.024,0.028,-0.001,137.5,134.1,131.2,124.2,119.7,114.2,0,1,0,0,0,69.228,29.77,0,0,73.01,36.183,35.127,37505.0979,1067.5,168726.4956,125.817,16411.979,34.7,40.275,CH4,
4/29/2020,34:08.0,0,16443.68,117.17,0.193,13.28,60.438,0,60.001,22.65,0.586,1.489,1.4,16454,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-25,182.69,0.84,0.127,0.024,0.029,0,137.4,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.257,29.77,0,0,73.01,36.213,35.154,37533.9258,1067.5,168757.4589,125.846,16414.971,34.7,40.275,CH4,
4/29/2020,34:11.0,0,16446.67,117.13,0.193,13.27,60.449,0,60,22.63,0.586,1.489,1.401,16457,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-25.3,182.73,0.84,0.126,0.024,0.026,0,137.4,134,131.1,124.2,119.8,114.2,0,1,0,0,0,69.246,29.77,0,0,73.01,36.21,35.15,37529.655,1067.5,168789.4899,125.876,16417.967,34.7,40.275,CH4,
4/29/2020,34:14.0,0,16449.68,117.18,0.193,13.28,60.46,0,60.001,22.66,0.586,1.488,1.4,16460,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-25.1,182.79,0.85,0.124,0.024,0.028,0,137.5,134.1,131.2,124.2,119.9,114,0,1,0,0,0,69.239,29.77,0,0,73.01,36.21,35.15,37529.655,1067.5,168820.4532,125.905,16420.957,34.7,40.275,CH4,
4/29/2020,34:17.0,0,16452.67,117.14,0.193,13.27,60.471,0,60.002,22.63,0.586,1.49,1.4,16463,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-25.1,182.83,0.83,0.129,0.024,0.027,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.251,29.77,0,0,73.01,36.213,35.157,37537.1289,1067.5,168851.4165,125.934,16423.953,34.7,40.275,CH4,
4/29/2020,34:20.0,0,16455.68,117.19,0.193,13.28,60.482,0,60.003,22.66,0.586,1.489,1.399,16466,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-25.4,182.87,0.84,0.129,0.024,0.028,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.21,29.77,0,0,73.01,36.203,35.147,37526.4519,1067.5,168882.3798,125.963,16426.947,34.7,40.275,CH4,
