FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,34:23.0,0,16458.68,117.15,0.193,13.27,60.493,0,60.005,22.64,0.586,1.488,1.4,16469,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.5,139.3,-25.9,182.91,0.84,0.127,0.024,0.026,0,137.5,134.1,131.3,124.3,120,114.3,0,1,0,0,0,69.199,29.77,0,0,73.01,36.19,35.13,37508.301,1067.5,168914.4108,125.993,16429.941,34.7,40.275,CH4,
4/29/2020,34:26.0,0,16461.68,117.16,0.193,13.28,60.504,0,60.005,22.64,0.586,1.491,1.4,16472,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-26,182.95,0.84,0.126,0.024,0.028,0,137.5,134.1,131.2,124.4,119.8,114.2,0,1,0,0,0,69.194,29.77,0,0,73.01,36.183,35.13,37508.301,1067.5,168945.3741,126.022,16432.936,34.7,40.275,CH4,
4/29/2020,34:29.0,0,16464.68,117.15,0.193,13.27,60.516,0,60.01,22.64,0.586,1.491,1.399,16475,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-26,182.99,0.84,0.126,0.024,0.028,0,137.5,134,131.3,124.5,119.9,113.7,0,1,0,0,0,69.228,29.77,0,0,73.01,36.17,35.117,37494.4209,1067.5,168976.3374,126.051,16435.93,34.7,40.275,CH4,
4/29/2020,34:32.0,0,16467.68,117.11,0.193,13.26,60.527,0,60.012,22.62,0.586,1.488,1.399,16478,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.6,70.4,139.1,-26.3,183.03,0.84,0.124,0.023,0.027,0,137.5,134.1,131.2,124.4,119.8,113.7,0,1,0,0,0,69.223,29.77,0,0,73.01,36.196,35.14,37518.978,1067.5,169007.3007,126.08,16438.924,34.7,40.275,CH4,
4/29/2020,34:35.0,0,16470.68,117.2,0.193,13.29,60.538,0,60.014,22.66,0.586,1.494,1.399,16481,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.3,-25.1,183.07,0.84,0.129,0.024,0.029,0,137.5,134.1,131.2,124.4,119.9,113.9,0,1,0,0,0,69.215,29.77,0,0,73.01,36.173,35.117,37494.4209,1067.5,169039.3317,126.11,16441.918,34.7,40.275,CH4,
4/29/2020,34:38.0,0,16473.68,117.22,0.193,13.29,60.549,0,60.019,22.66,0.586,1.491,1.4,16484,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.5,139.2,-23.9,183.11,0.84,0.127,0.023,0.029,0,137.4,134,131.2,124.3,119.9,114,0,1,0,0,0,69.246,29.77,0,0,73.01,36.216,35.157,37537.1289,1067.5,169070.295,126.139,16444.91,34.7,40.275,CH4,
4/29/2020,34:41.0,0,16476.68,117.17,0.193,13.28,60.56,0,60.019,22.65,0.586,1.492,1.399,16487,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.5,139.2,-20.3,183.17,0.83,0.126,0.023,0.027,0,137.5,134,131.2,124.3,119.9,114,0,1,0,0,0,69.223,29.77,0,0,73.01,36.223,35.167,37547.8059,1067.5,169101.2583,126.168,16447.902,34.7,40.275,CH4,
4/29/2020,34:44.0,0,16479.67,117.2,0.193,13.28,60.571,0,60.018,22.66,0.586,1.487,1.399,16490,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-18.2,183.21,0.85,0.123,0.023,0.028,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.205,29.77,0,0,73.01,36.187,35.13,37508.301,1067.5,169132.2216,126.197,16450.898,34.7,40.275,CH4,
4/29/2020,34:47.0,0,16482.68,117.13,0.193,13.27,60.582,0,60.019,22.63,0.586,1.49,1.399,16493,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-13.7,183.25,0.84,0.129,0.025,0.029,0,137.5,134.1,131.2,124.4,119.8,114.1,0,1,0,0,0,69.223,29.77,0,0,73.01,36.187,35.13,37508.301,1067.5,169163.1849,126.226,16453.889,34.7,40.275,CH4,
4/29/2020,34:50.0,0,16485.68,117.18,0.193,13.28,60.593,0,60.016,22.65,0.586,1.49,1.399,16496,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-10.2,183.29,0.85,0.128,0.026,0.027,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.181,29.78,0,0,73.01,36.19,35.134,37512.5718,1067.5,169194.1482,126.255,16456.887,34.7,40.275,CH4,
4/29/2020,34:53.0,0,16488.68,117.15,0.193,13.27,60.604,0,60.016,22.64,0.586,1.49,1.4,16499,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-7.5,183.33,0.84,0.125,0.026,0.027,0,137.5,134.1,131.2,124.2,119.7,114.1,0,1,0,0,0,69.199,29.77,0,0,73.01,36.203,35.144,37523.2488,1067.5,169226.1792,126.285,16459.877,34.7,40.275,CH4,
4/29/2020,34:56.0,0,16491.67,117.15,0.193,13.27,60.615,0,60.018,22.64,0.586,1.49,1.399,16502,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-5.5,183.37,0.84,0.123,0.026,0.027,0,137.4,134.1,131.2,124.2,119.8,114.1,0,1,0,0,0,69.194,29.77,0,0,73.01,36.206,35.15,37529.655,1067.5,169257.1425,126.314,16462.873,34.7,40.275,CH4,
4/29/2020,34:59.0,0,16494.68,117.18,0.193,13.28,60.626,0,60.019,22.65,0.586,1.491,1.399,16505,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.1,-2.9,183.41,0.84,0.122,0.026,0.026,0,137.4,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.215,29.77,0,0,73.01,36.187,35.13,37508.301,1067.5,169288.1058,126.343,16465.865,34.7,40.275,CH4,
4/29/2020,35:02.0,0,16497.68,117.13,0.193,13.27,60.637,0,60.019,22.63,0.586,1.488,1.399,16508,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.6,70.4,139.1,-1.2,183.45,0.84,0.122,0.027,0.026,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.223,29.77,0,0,73.01,36.177,35.12,37497.624,1067.5,169319.0691,126.372,16468.857,34.7,40.275,CH4,
4/29/2020,35:05.0,0,16500.68,117.15,0.193,13.27,60.648,0,60.017,22.64,0.586,1.491,1.4,16511,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-1.4,183.49,0.84,0.126,0.028,0.025,0,137.4,134,131.2,124.2,119.8,114.4,0,1,0,0,0,69.187,29.77,0,0,73.01,36.16,35.104,37480.5408,1067.5,169351.1001,126.402,16471.854,34.7,40.275,CH4,
4/29/2020,35:08.0,0,16503.68,117.09,0.193,13.26,60.659,0,60.016,22.61,0.586,1.489,1.402,16514,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-3.3,183.53,0.84,0.124,0.027,0.025,0,137.4,134,131.1,124.2,119.8,114.4,0,1,0,0,0,69.228,29.77,0,0,73.01,36.183,35.127,37505.0979,1067.5,169382.0634,126.431,16474.846,34.7,40.275,CH4,
4/29/2020,35:11.0,0,16506.68,117.2,0.193,13.29,60.67,0,60.016,22.66,0.586,1.488,1.4,16517,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-5.1,183.59,0.85,0.123,0.027,0.026,0,137.4,134,131.1,124.2,119.7,114.3,0,1,0,0,0,69.246,29.77,0,0,73.01,36.177,35.12,37497.624,1067.5,169413.0267,126.46,16477.84,34.7,40.275,CH4,
4/29/2020,35:14.0,0,16509.68,117.2,0.193,13.29,60.681,0,60.017,22.66,0.586,1.489,1.4,16520,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-8.1,183.63,0.84,0.122,0.027,0.026,0,137.5,134,131.1,124.3,119.8,114.2,0,1,0,0,0,69.205,29.77,0,0,73.01,36.193,35.137,37515.7749,1067.5,169443.99,126.489,16480.834,34.7,40.275,CH4,
4/29/2020,35:17.0,0,16512.68,117.17,0.193,13.28,60.692,0,60.015,22.65,0.586,1.491,1.4,16523,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-11.8,183.67,0.84,0.122,0.026,0.026,0,137.5,133.9,131.1,124.3,119.8,114.2,0,1,0,0,0,69.215,29.77,0,0,73,36.187,35.13,37508.301,1067.5,169476.021,126.519,16483.828,34.7,40.275,CH4,
4/29/2020,35:20.0,0,16515.68,117.2,0.193,13.29,60.704,0,60.015,22.66,0.586,1.488,1.399,16526,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.6,70.4,139.2,-15.5,183.71,0.85,0.122,0.026,0.025,0,137.5,134,131.1,124.3,119.8,114.2,0,1,0,0,0,69.215,29.77,0,0,73,36.2,35.144,37523.2488,1067.5,169506.9843,126.548,16486.82,34.7,40.275,CH4,
4/29/2020,35:23.0,0,16518.67,117.16,0.193,13.28,60.715,0,60.011,22.64,0.586,1.491,1.399,16529,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-18.3,183.75,0.84,0.126,0.025,0.027,-0.001,137.5,134,131.1,124.3,119.6,114,0,1,0,0,0,69.257,29.77,0,0,73,36.187,35.13,37508.301,1067.5,169537.9476,126.577,16489.816,34.7,40.275,CH4,
4/29/2020,35:26.0,0,16521.68,117.18,0.193,13.28,60.726,0,60.01,22.65,0.586,1.493,1.4,16532,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-20,183.79,0.84,0.124,0.025,0.025,0,137.5,134,131.1,124.3,119.7,113.9,0,1,0,0,0,69.205,29.77,0,0,73,36.203,35.144,37523.2488,1067.5,169568.9109,126.606,16492.809,34.7,40.275,CH4,
4/29/2020,35:29.0,0,16524.68,117.18,0.193,13.28,60.737,0,60.009,22.65,0.586,1.492,1.399,16535,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.2,-20.4,183.83,0.85,0.124,0.025,0.025,0,137.5,134,131.1,124.3,119.7,113.7,0,1,0,0,0,69.215,29.77,0,0,73,36.163,35.107,37483.7439,1067.5,169599.8742,126.635,16495.803,34.7,40.275,CH4,
4/29/2020,35:32.0,0,16527.68,117.17,0.193,13.28,60.748,0,60.005,22.65,0.586,1.49,1.4,16538,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-23.1,183.88,0.84,0.124,0.024,0.028,0,137.6,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.21,29.77,0,0,73,36.206,35.147,37526.4519,1067.5,169631.9052,126.665,16498.793,34.7,40.275,CH4,
4/29/2020,35:35.0,0,16530.68,117.23,0.193,13.29,60.759,0,60.005,22.67,0.586,1.49,1.4,16541,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-23.9,183.92,0.84,0.129,0.025,0.028,0,137.6,134,131.2,124.3,119.8,114,0,1,0,0,0,69.187,29.77,0,0,73,36.187,35.13,37508.301,1067.5,169662.8685,126.694,16501.787,34.7,40.275,CH4,
4/29/2020,35:38.0,0,16533.68,117.19,0.193,13.28,60.77,0,60.005,22.66,0.586,1.489,1.4,16544,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-23.7,183.96,0.85,0.128,0.025,0.027,0,137.5,134,131.2,124.4,119.8,114.1,0,1,0,0,0,69.21,29.77,0,0,73,36.183,35.124,37501.8948,1067.5,169693.8318,126.723,16504.783,34.7,40.275,CH4,
4/29/2020,35:41.0,0,16536.68,117.25,0.193,13.3,60.781,0,60.004,22.68,0.586,1.49,1.4,16547,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-24.6,184,0.85,0.126,0.024,0.028,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.215,29.77,0,0,73,36.2,35.14,37518.978,1067.5,169724.7951,126.752,16507.775,34.7,40.275,CH4,
4/29/2020,35:44.0,0,16539.68,117.23,0.193,13.3,60.792,0,60.002,22.68,0.586,1.49,1.4,16550,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-24.8,184.05,0.84,0.124,0.024,0.026,0,137.5,134.1,131.3,124.3,119.9,114.3,0,1,0,0,0,69.199,29.77,0,0,73,36.19,35.13,37508.301,1067.5,169756.8261,126.782,16510.77,34.7,40.275,CH4,
4/29/2020,35:47.0,0,16542.68,117.24,0.193,13.3,60.803,0,59.999,22.68,0.586,1.489,1.4,16553,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.2,-23.1,184.09,0.84,0.123,0.025,0.029,0,137.5,134.1,131.3,124.3,119.9,114.3,0,1,0,0,0,69.199,29.77,0,0,73,36.173,35.117,37494.4209,1067.5,169787.7894,126.811,16513.764,34.7,40.275,CH4,
4/29/2020,35:50.0,0,16545.68,117.2,0.193,13.29,60.814,0,59.998,22.66,0.586,1.489,1.4,16556,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-24.7,184.13,0.84,0.129,0.025,0.029,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.163,29.77,0,0,73,36.203,35.147,37526.4519,1067.5,169818.7527,126.84,16516.756,34.7,40.275,CH4,
4/29/2020,35:53.0,0,16548.68,117.16,0.193,13.28,60.825,0,59.996,22.65,0.586,1.49,1.399,16559,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-24.4,184.17,0.84,0.127,0.025,0.027,0,137.6,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.199,29.77,0,0,73,36.193,35.134,37512.5718,1067.5,169849.716,126.869,16519.75,34.7,40.275,CH4,
4/29/2020,35:56.0,0,16551.68,117.21,0.193,13.29,60.836,0,59.995,22.67,0.586,1.491,1.399,16562,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-23,184.21,0.84,0.125,0.025,0.026,0,137.6,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.158,29.77,0,0,73,36.163,35.107,37483.7439,1067.5,169881.747,126.899,16522.744,34.7,40.275,CH4,
4/29/2020,35:59.0,0,16554.68,117.19,0.193,13.29,60.847,0,59.996,22.66,0.586,1.494,1.4,16565,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-22.1,184.25,0.84,0.124,0.024,0.026,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.152,29.77,0,0,73,36.193,35.137,37515.7749,1067.5,169911.6426,126.927,16525.736,34.7,40.275,CH4,
4/29/2020,36:02.0,0,16557.67,117.19,0.193,13.29,60.859,0,59.996,22.66,0.586,1.492,1.399,16568,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-21.4,184.3,0.84,0.124,0.025,0.027,0,137.5,134,131.2,124.2,119.8,114.1,0,1,0,0,0,69.142,29.77,0,0,72.99,36.21,35.15,37529.655,1067.5,169943.6736,126.957,16528.73,34.7,40.275,CH4,
4/29/2020,36:05.0,0,16560.68,117.22,0.193,13.29,60.87,0,59.997,22.67,0.586,1.489,1.4,16571,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-20.2,184.34,0.84,0.127,0.025,0.028,-0.001,137.5,134,131.2,124.2,119.8,114,0,1,0,0,0,69.181,29.77,0,0,72.99,36.196,35.14,37518.978,1067.5,169974.6369,126.986,16531.725,34.7,40.275,CH4,
4/29/2020,36:08.0,0,16563.67,117.22,0.193,13.29,60.881,0,59.996,22.67,0.586,1.49,1.4,16574,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-19.6,184.38,0.84,0.126,0.025,0.027,0,137.5,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.129,29.77,0,0,72.99,36.183,35.124,37501.8948,1067.5,170005.6002,127.015,16534.723,34.7,40.275,CH4,
4/29/2020,36:11.0,0,16566.69,117.22,0.193,13.29,60.892,0,59.995,22.67,0.586,1.493,1.399,16577,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.5,139.2,-18.1,184.42,0.84,0.126,0.026,0.025,0,137.5,134,131.2,124.2,119.7,114,0,1,0,0,0,69.17,29.77,0,0,72.99,36.203,35.144,37523.2488,1067.5,170036.5635,127.044,16537.709,34.7,40.275,CH4,
4/29/2020,36:14.0,0,16569.67,117.18,0.193,13.28,60.903,0,59.995,22.65,0.586,1.489,1.399,16580,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-17.5,184.46,0.84,0.124,0.025,0.025,0,137.6,134,131.2,124.2,119.8,114,0,1,0,0,0,69.158,29.77,0,0,72.99,36.187,35.13,37508.301,1067.5,170068.5945,127.074,16540.705,34.7,40.275,CH4,
4/29/2020,36:17.0,0,16572.68,117.14,0.193,13.27,60.914,0,59.995,22.64,0.586,1.492,1.399,16583,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.2,-15.8,184.5,0.84,0.122,0.026,0.027,0,137.6,134,131.1,124.2,119.9,114,0,1,0,0,0,69.194,29.77,0,0,72.99,36.193,35.137,37515.7749,1067.5,170099.5578,127.103,16543.699,34.7,40.275,CH4,
4/29/2020,36:20.0,0,16575.68,117.14,0.193,13.27,60.925,0,59.996,22.64,0.586,1.489,1.4,16586,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-14.6,184.55,0.84,0.127,0.027,0.025,0,137.5,134,131.1,124.3,119.8,113.8,0,1,0,0,0,69.215,29.77,0,0,72.99,36.22,35.16,37540.332,1067.5,170130.5211,127.132,16546.691,34.7,40.275,CH4,
4/29/2020,36:23.0,0,16578.68,117.14,0.193,13.27,60.936,0,59.995,22.64,0.586,1.488,1.4,16589,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.2,-13.1,184.59,0.84,0.126,0.027,0.029,0,137.5,134,131.1,124.3,119.8,113.7,0,1,0,0,0,69.251,29.77,0,0,72.99,36.196,35.137,37515.7749,1067.5,170161.4844,127.161,16549.686,34.7,40.275,CH4,
4/29/2020,36:26.0,0,16581.67,117.14,0.193,13.27,60.947,0,59.995,22.64,0.586,1.49,1.4,16592,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.6,70.4,139.2,-11.5,184.63,0.84,0.125,0.026,0.025,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.251,29.77,0,0,72.99,36.216,35.157,37537.1289,1067.5,170193.5154,127.191,16552.68,34.7,40.275,CH4,
4/29/2020,36:29.0,0,16584.68,117.13,0.193,13.27,60.958,0,59.996,22.63,0.586,1.491,1.4,16595,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.3,-10.1,184.68,0.84,0.123,0.026,0.026,-0.001,137.4,134,131.2,124.3,119.9,113.8,0,1,0,0,0,69.239,29.77,0,0,72.99,36.196,35.137,37515.7749,1067.5,170224.4787,127.22,16555.672,34.7,40.275,CH4,
4/29/2020,36:32.0,0,16587.68,117.16,0.193,13.28,60.969,0,59.995,22.65,0.586,1.489,1.4,16598,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-8.5,184.72,0.83,0.121,0.026,0.027,0,137.4,134,131.2,124.3,119.8,113.5,0,1,0,0,0,69.257,29.77,0,0,72.99,36.203,35.144,37523.2488,1067.5,170255.442,127.249,16558.668,34.7,40.275,CH4,
4/29/2020,36:35.0,0,16590.68,117.13,0.193,13.27,60.98,0,59.996,22.63,0.586,1.491,1.4,16601,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.5,139.2,-7.3,184.76,0.84,0.127,0.027,0.024,0,137.4,134,131.2,124.2,119.8,113.6,0,1,0,0,0,69.28,29.77,0,0,72.99,36.196,35.14,37518.978,1067.5,170286.4053,127.278,16561.658,34.7,40.275,CH4,
4/29/2020,36:38.0,0,16593.68,117.13,0.193,13.27,60.991,0,59.997,22.63,0.586,1.493,1.399,16604,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.3,-6.3,184.8,0.85,0.125,0.027,0.025,0,137.4,134,131.3,124.3,119.8,113.6,0,1,0,0,0,69.268,29.77,0,0,72.99,36.187,35.127,37505.0979,1067.5,170317.3686,127.307,16564.652,34.7,40.275,CH4,
4/29/2020,36:41.0,0,16596.68,117.14,0.193,13.27,61.002,0,60.001,22.64,0.586,1.492,1.399,16607,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-5.9,184.84,0.84,0.124,0.027,0.025,0,137.4,134,131.2,124.3,119.8,113.7,0,1,0,0,0,69.262,29.77,0,0,72.99,36.196,35.14,37518.978,1067.5,170348.3319,127.336,16567.646,34.7,40.275,CH4,
4/29/2020,36:44.0,0,16599.68,117.13,0.193,13.27,61.013,0,60.003,22.63,0.586,1.489,1.399,16610,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.2,-5.5,184.88,0.84,0.123,0.027,0.025,0,137.4,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.286,29.77,0,0,72.99,36.21,35.15,37529.655,1067.5,170380.3629,127.366,16570.641,34.7,40.275,CH4,
4/29/2020,36:47.0,0,16602.67,117.17,0.193,13.28,61.025,0,60.008,22.65,0.586,1.49,1.399,16613,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-6.4,184.92,0.84,0.121,0.026,0.026,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.251,29.77,0,0,72.99,36.19,35.13,37508.301,1067.5,170411.3262,127.395,16573.635,34.7,40.275,CH4,
4/29/2020,36:50.0,0,16605.68,117.14,0.193,13.27,61.036,0,60.009,22.64,0.586,1.49,1.399,16616,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.5,139.3,-7.6,184.96,0.84,0.126,0.027,0.025,0,137.4,134,131.2,124.3,119.8,113.7,0,1,0,0,0,69.228,29.77,0,0,72.99,36.183,35.124,37501.8948,1067.5,170442.2895,127.424,16576.627,34.7,40.275,CH4,
4/29/2020,36:53.0,0,16608.68,117.12,0.193,13.26,61.047,0,60.012,22.62,0.586,1.49,1.399,16619,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-9.4,185,0.84,0.125,0.027,0.027,0,137.5,134,131.2,124.2,119.8,113.7,0,1,0,0,0,69.296,29.77,0,0,72.99,36.193,35.137,37515.7749,1067.5,170474.3205,127.454,16579.623,34.7,40.275,CH4,
4/29/2020,36:56.0,0,16611.68,117.15,0.193,13.27,61.058,0,60.013,22.64,0.586,1.491,1.4,16622,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.2,-12.4,185.05,0.85,0.125,0.026,0.025,0,137.5,134,131.2,124.3,119.8,113.4,0,1,0,0,0,69.314,29.77,0,0,72.99,36.18,35.12,37497.624,1067.5,170505.2838,127.483,16582.623,34.7,40.275,CH4,
4/29/2020,36:59.0,0,16614.68,117.19,0.193,13.28,61.069,0,60.013,22.66,0.586,1.49,1.399,16625,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-15.5,185.1,0.84,0.124,0.026,0.025,0,137.5,134,131.2,124.2,119.8,113.9,0,1,0,0,0,69.275,29.77,0,0,72.99,36.193,35.134,37512.5718,1067.5,170536.2471,127.512,16585.611,34.7,40.275,CH4,
4/29/2020,37:02.0,0,16617.68,117.23,0.193,13.29,61.08,0,60.014,22.67,0.586,1.487,1.399,16628,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-17.7,185.14,0.84,0.123,0.025,0.026,0,137.5,134,131.1,124.2,119.7,114,0,1,0,0,0,69.268,29.77,0,0,72.99,36.216,35.157,37537.1289,1067.5,170567.2104,127.541,16588.604,34.7,40.275,CH4,
4/29/2020,37:05.0,0,16620.68,117.23,0.193,13.29,61.091,0,60.016,22.67,0.586,1.488,1.399,16631,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-20.7,185.18,0.84,0.128,0.025,0.026,0,137.5,134,131.1,124.3,119.7,114.1,0,1,0,0,0,69.314,29.77,0,0,72.99,36.19,35.13,37508.301,1067.5,170598.1737,127.57,16591.598,34.7,40.275,CH4,
4/29/2020,37:08.0,0,16623.68,117.21,0.193,13.29,61.102,0,60.016,22.66,0.586,1.492,1.398,16634,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-23.5,185.22,0.83,0.127,0.024,0.029,0,137.5,134,131.1,124.2,119.6,114.2,0,1,0,0,0,69.251,29.77,0,0,72.99,36.223,35.163,37543.5351,1067.5,170630.2047,127.6,16594.592,34.7,40.275,CH4,
4/29/2020,37:11.0,0,16626.68,117.24,0.193,13.29,61.113,0,60.017,22.67,0.586,1.493,1.399,16637,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-24.9,185.26,0.84,0.126,0.023,0.027,-0.001,137.5,134,131.1,124.2,119.8,114.2,0,1,0,0,0,69.286,29.77,0,0,72.99,36.183,35.124,37501.8948,1067.5,170661.168,127.629,16597.582,34.7,40.275,CH4,
4/29/2020,37:14.0,0,16629.68,117.16,0.193,13.27,61.124,0,60.018,22.64,0.586,1.491,1.399,16640,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.1,-26.9,185.3,0.83,0.124,0.023,0.03,0,137.6,134.2,131.3,124.3,119.8,114.2,0,1,0,0,0,69.268,29.77,0,0,72.99,36.216,35.157,37537.1289,1067.5,170692.1313,127.658,16600.576,34.7,40.275,CH4,
4/29/2020,37:17.0,0,16632.68,117.21,0.193,13.29,61.135,0,60.018,22.66,0.586,1.491,1.399,16643,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139,-26.2,185.34,0.84,0.124,0.024,0.029,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.257,29.77,0,0,72.98,36.2,35.144,37523.2488,1067.5,170723.0946,127.687,16603.574,34.7,40.275,CH4,
4/29/2020,37:20.0,0,16635.68,117.19,0.193,13.28,61.146,0,60.018,22.65,0.586,1.491,1.399,16646,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.5,139.1,-24.6,185.4,0.84,0.123,0.024,0.03,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.257,29.77,0,0,72.98,36.196,35.14,37518.978,1067.5,170754.0579,127.716,16606.561,34.7,40.275,CH4,
4/29/2020,37:23.0,0,16638.67,117.19,0.193,13.28,61.157,0,60.017,22.65,0.586,1.492,1.399,16649,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.5,139.1,-22.1,185.44,0.84,0.129,0.024,0.029,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.275,29.77,0,0,72.98,36.19,35.134,37512.5718,1067.5,170786.0889,127.746,16609.559,34.7,40.275,CH4,
4/29/2020,37:26.0,0,16641.68,117.23,0.193,13.29,61.168,0,60.016,22.67,0.586,1.489,1.4,16652,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-18.8,185.48,0.84,0.126,0.024,0.026,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.257,29.77,0,0,72.98,36.18,35.127,37505.0979,1067.5,170817.0522,127.775,16612.551,34.7,40.275,CH4,
4/29/2020,37:29.0,0,16644.68,117.23,0.193,13.29,61.179,0,60.014,22.67,0.586,1.488,1.4,16655,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-15.3,185.52,0.84,0.124,0.023,0.03,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.291,29.77,0,0,72.98,36.203,35.147,37526.4519,1067.5,170848.0155,127.804,16615.543,34.7,40.275,CH4,
4/29/2020,37:32.0,0,16647.68,117.23,0.193,13.29,61.191,0,60.01,22.67,0.586,1.487,1.4,16658,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.5,139.1,-11.8,185.56,0.84,0.123,0.025,0.028,0,137.5,134,131.2,124.3,119.9,114.1,0,1,0,0,0,69.246,29.77,0,0,72.98,36.196,35.14,37518.978,1067.5,170878.9788,127.833,16618.539,34.7,40.275,CH4,
4/29/2020,37:35.0,0,16650.68,117.13,0.193,13.27,61.202,0,60.009,22.63,0.586,1.489,1.4,16661,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-10,185.6,0.84,0.128,0.026,0.029,0.001,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.246,29.77,0,0,72.98,36.21,35.154,37533.9258,1067.5,170911.0098,127.863,16621.531,34.7,40.275,CH4,
4/29/2020,37:38.0,0,16653.68,117.2,0.193,13.29,61.213,0,60.005,22.66,0.586,1.491,1.4,16664,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-9.5,185.64,0.85,0.126,0.025,0.029,0,137.5,134,131.2,124.3,119.7,113.8,0,1,0,0,0,69.215,29.77,0,0,72.98,36.226,35.167,37547.8059,1067.5,170941.9731,127.892,16624.525,34.7,40.275,CH4,
4/29/2020,37:41.0,0,16656.68,117.21,0.193,13.29,61.224,0,60.001,22.67,0.586,1.488,1.4,16667,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-9,185.68,0.84,0.124,0.025,0.027,0,137.5,134,131.2,124.4,119.8,114.3,0,1,0,0,0,69.239,29.77,0,0,72.98,36.19,35.134,37512.5718,1067.5,170972.9364,127.921,16627.516,34.7,40.275,CH4,
4/29/2020,37:44.0,0,16659.68,117.2,0.193,13.29,61.235,0,59.999,22.66,0.586,1.49,1.401,16670,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-9,185.72,0.84,0.123,0.025,0.028,0,137.5,134,131.2,124.4,119.8,113.8,0,1,0,0,0,69.205,29.77,0,0,72.98,36.18,35.124,37501.8948,1067.5,171003.8997,127.95,16630.516,34.7,40.275,CH4,
4/29/2020,37:47.0,0,16662.68,117.22,0.193,13.3,61.246,0,59.997,22.68,0.586,1.489,1.4,16673,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-9.3,185.76,0.84,0.123,0.025,0.026,0,137.5,134,131.2,124.3,119.7,113.8,0,1,0,0,0,69.199,29.77,0,0,72.98,36.22,35.163,37543.5351,1067.5,171035.9307,127.98,16633.506,34.7,40.275,CH4,
4/29/2020,37:50.0,0,16665.68,117.22,0.193,13.3,61.257,0,59.997,22.67,0.586,1.489,1.4,16676,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-9.9,185.82,0.85,0.127,0.025,0.029,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.17,29.77,0,0,72.98,36.206,35.15,37529.655,1067.5,171066.894,128.009,16636.5,34.7,40.275,CH4,
4/29/2020,37:53.0,0,16668.68,117.25,0.193,13.3,61.268,0,59.999,22.69,0.586,1.49,1.4,16679,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-10.5,185.86,0.84,0.126,0.025,0.027,0,137.5,134.1,131.2,124.3,119.9,113.8,0,1,0,0,0,69.181,29.77,0,0,72.97,36.206,35.15,37529.655,1067.5,171097.8573,128.038,16639.494,34.7,40.275,CH4,
4/29/2020,37:56.0,0,16671.68,117.21,0.193,13.29,61.279,0,60,22.67,0.586,1.491,1.399,16682,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.5,139.3,-10.5,185.9,0.84,0.126,0.025,0.027,0,137.5,134,131.2,124.3,120,113.7,0,1,0,0,0,69.199,29.77,0,0,72.97,36.193,35.14,37518.978,1067.5,171128.8206,128.067,16642.488,34.7,40.275,CH4,
4/29/2020,37:59.0,0,16674.68,117.25,0.193,13.3,61.29,0,60,22.69,0.586,1.489,1.4,16685,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.5,139.2,-11.3,185.94,0.84,0.124,0.025,0.027,0,137.5,134,131.2,124.4,119.9,114,0,1,0,0,0,69.17,29.77,0,0,72.97,36.21,35.154,37533.9258,1067.5,171159.7839,128.096,16645.482,34.7,40.275,CH4,
4/29/2020,38:02.0,0,16677.68,117.23,0.193,13.3,61.301,0,59.997,22.68,0.586,1.488,1.399,16688,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.3,-11.3,185.98,0.83,0.124,0.024,0.027,0.001,137.5,134.1,131.2,124.4,119.8,114.2,0,1,0,0,0,69.134,29.77,0,0,72.97,36.216,35.16,37540.332,1067.5,171191.8149,128.126,16648.477,34.7,40.275,CH4,
4/29/2020,38:05.0,0,16680.68,117.2,0.193,13.29,61.312,0,59.995,22.66,0.586,1.49,1.4,16691,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-12.7,186.02,0.84,0.128,0.025,0.027,0,137.4,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.129,29.77,0,0,72.97,36.21,35.15,37529.655,1067.5,171222.7782,128.155,16651.469,34.7,40.275,CH4,
4/29/2020,38:08.0,0,16683.68,117.26,0.194,13.31,61.323,0,59.993,22.69,0.586,1.489,1.399,16694,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.5,139.2,-13.7,186.06,0.85,0.128,0.025,0.029,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.147,29.77,0,0,72.97,36.203,35.147,37526.4519,1067.5,171253.7415,128.184,16654.461,34.7,40.275,CH4,
4/29/2020,38:11.0,0,16686.68,117.27,0.194,13.31,61.335,0,59.992,22.7,0.587,1.489,1.4,16697,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-15.2,186.1,0.85,0.126,0.024,0.026,0,137.4,134.1,131.2,124.1,119.7,113.8,0,1,0,0,0,69.134,29.77,0,0,72.97,36.206,35.147,37526.4519,1067.5,171284.7048,128.213,16657.455,34.7,40.275,CH4,
4/29/2020,38:14.0,0,16689.68,117.27,0.194,13.31,61.346,0,59.99,22.7,0.586,1.491,1.4,16700,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-18.4,186.14,0.84,0.124,0.023,0.029,0,137.5,134.1,131.2,124.1,119.9,113.9,0,1,0,0,0,69.181,29.77,0,0,72.97,36.196,35.14,37518.978,1067.5,171316.7358,128.243,16660.449,34.7,40.275,CH4,
4/29/2020,38:17.0,0,16692.68,117.18,0.193,13.29,61.357,0,59.991,22.66,0.586,1.49,1.4,16703,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-20,186.19,0.84,0.124,0.023,0.029,0,137.5,134.1,131.2,124.2,119.8,113.9,0,1,0,0,0,69.187,29.77,0,0,72.97,36.193,35.137,37515.7749,1067.5,171347.6991,128.272,16663.445,34.7,40.275,CH4,
4/29/2020,38:20.0,0,16695.68,117.15,0.193,13.28,61.368,0,59.99,22.65,0.586,1.489,1.4,16706,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-21.6,186.23,0.85,0.128,0.024,0.028,0,137.5,134.1,131.2,124.2,119.8,113.9,0,1,0,0,0,69.181,29.77,0,0,72.97,36.18,35.124,37501.8948,1067.5,171378.6624,128.301,16666.434,34.7,40.275,CH4,
4/29/2020,38:23.0,0,16698.67,117.24,0.193,13.3,61.379,0,59.992,22.68,0.586,1.489,1.398,16709,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-23.4,186.28,0.84,0.128,0.024,0.029,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.205,29.77,0,0,72.97,36.183,35.127,37505.0979,1067.5,171409.6257,128.33,16669.436,34.7,40.275,CH4,
4/29/2020,38:26.0,0,16701.68,117.16,0.193,13.28,61.39,0,59.995,22.65,0.586,1.49,1.399,16712,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-24.2,186.32,0.84,0.128,0.024,0.029,0,137.5,134,131.3,124.3,119.8,114.2,0,1,0,0,0,69.147,29.77,0,0,72.97,36.223,35.163,37543.5351,1067.5,171440.589,128.359,16672.43,34.7,40.275,CH4,
4/29/2020,38:29.0,0,16704.68,117.26,0.194,13.31,61.401,0,59.995,22.69,0.587,1.493,1.398,16715,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-24.9,186.36,0.84,0.126,0.024,0.029,0,137.5,134.1,131.3,124.3,119.9,114.3,0,1,0,0,0,69.176,29.77,0,0,72.97,36.223,35.163,37543.5351,1067.5,171472.62,128.389,16675.42,34.7,40.275,CH4,
4/29/2020,38:32.0,0,16707.68,117.25,0.193,13.3,61.412,0,59.993,22.69,0.586,1.492,1.399,16718,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139,-25.4,186.4,0.84,0.123,0.024,0.027,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.152,29.77,0,0,72.97,36.226,35.167,37547.8059,1067.5,171503.5833,128.418,16678.414,34.7,40.275,CH4,
4/29/2020,38:35.0,0,16710.68,117.23,0.193,13.3,61.423,0,59.994,22.68,0.586,1.488,1.399,16721,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-26,186.44,0.84,0.129,0.024,0.029,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.158,29.77,0,0,72.97,36.223,35.163,37543.5351,1067.5,171534.5466,128.447,16681.408,34.7,40.275,CH4,
4/29/2020,38:38.0,0,16713.68,117.31,0.194,13.32,61.434,0,59.994,22.71,0.587,1.491,1.399,16724,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.5,139.2,-26.4,186.48,0.84,0.127,0.024,0.029,0,137.4,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.21,29.77,0,0,72.97,36.193,35.137,37515.7749,1067.5,171565.5099,128.476,16684.402,34.7,40.275,CH4,
4/29/2020,38:41.0,0,16716.68,117.27,0.194,13.31,61.445,0,59.994,22.7,0.586,1.491,1.399,16727,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-26.4,186.52,0.84,0.127,0.024,0.025,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.194,29.77,0,0,72.97,36.21,35.154,37533.9258,1067.5,171597.5409,128.506,16687.438,34.7,40.275,CH4,
4/29/2020,38:44.1,0,16719.72,117.28,0.194,13.31,61.456,0,59.994,22.7,0.587,1.487,1.399,16730,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-25.8,186.56,0.85,0.125,0.024,0.029,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.194,29.77,0,0,72.97,36.193,35.137,37515.7749,1067.5,171628.5042,128.535,16690.391,34.7,40.275,CH4,
4/29/2020,38:47.0,0,16722.68,117.3,0.194,13.32,61.468,0,59.994,22.71,0.587,1.49,1.399,16733,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-24.9,186.61,0.84,0.123,0.024,0.028,-0.001,137.4,134,131.2,124.3,119.9,114.3,0,1,0,0,0,69.194,29.77,0,0,72.97,36.203,35.147,37526.4519,1067.5,171659.4675,128.564,16693.381,34.7,40.275,CH4,
4/29/2020,38:50.0,0,16725.68,117.31,0.194,13.32,61.479,0,59.993,22.71,0.587,1.488,1.399,16736,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.1,70.4,139.2,-24,186.65,0.84,0.129,0.025,0.025,0,137.4,134,131.3,124.3,119.8,114.3,0,1,0,0,0,69.194,29.77,0,0,72.96,36.193,35.137,37515.7749,1067.5,171690.4308,128.593,16696.375,34.7,40.275,CH4,
4/29/2020,38:53.0,0,16728.68,117.32,0.194,13.32,61.49,0,59.995,22.72,0.587,1.49,1.398,16739,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-22.9,186.69,0.84,0.127,0.025,0.026,0,137.5,134,131.3,124.2,119.7,114.3,0,1,0,0,0,69.163,29.77,0,0,72.96,36.206,35.15,37529.655,1067.5,171722.4618,128.623,16699.367,34.7,40.275,CH4,
4/29/2020,38:56.0,0,16731.68,117.26,0.194,13.31,61.501,0,59.995,22.69,0.587,1.489,1.4,16742,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-22,186.73,0.85,0.125,0.025,0.025,-0.001,137.5,134.1,131.3,124.2,119.7,114,0,1,0,0,0,69.152,29.77,0,0,72.96,36.203,35.147,37526.4519,1067.5,171753.4251,128.652,16702.365,34.7,40.275,CH4,
4/29/2020,38:59.0,0,16734.68,117.28,0.194,13.31,61.512,0,59.994,22.7,0.587,1.491,1.399,16745,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139,-20.2,186.78,0.83,0.125,0.025,0.025,0,137.5,134.1,131.3,124.3,119.7,113.7,0,1,0,0,0,69.147,29.77,0,0,72.96,36.183,35.127,37505.0979,1067.5,171784.3884,128.681,16705.359,34.7,40.275,CH4,
4/29/2020,39:02.0,0,16737.68,117.27,0.194,13.31,61.523,0,59.995,22.7,0.587,1.488,1.399,16748,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.1,-19.9,186.82,0.84,0.122,0.025,0.027,0,137.5,134.2,131.3,124.3,119.7,114,0,1,0,0,0,69.147,29.77,0,0,72.96,36.223,35.167,37547.8059,1067.5,171815.3517,128.71,16708.357,34.7,40.275,CH4,
4/29/2020,39:05.0,0,16740.68,117.16,0.193,13.28,61.534,0,59.997,22.65,0.586,1.491,1.399,16751,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-18.8,186.86,0.83,0.129,0.026,0.025,0,137.5,134.2,131.2,124.3,119.7,114,0,1,0,0,0,69.147,29.77,0,0,72.96,36.183,35.127,37505.0979,1067.5,171846.315,128.739,16711.348,34.7,40.275,CH4,
4/29/2020,39:08.0,0,16743.68,117.27,0.194,13.31,61.545,0,59.997,22.69,0.587,1.49,1.4,16754,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.3,-17.2,186.9,0.85,0.128,0.026,0.025,0,137.5,134.1,131.1,124.3,119.8,114.4,0,1,0,0,0,69.134,29.77,0,0,72.96,36.173,35.12,37497.624,1067.5,171878.346,128.769,16714.338,34.7,40.275,CH4,
4/29/2020,39:11.0,0,16746.68,117.23,0.193,13.3,61.556,0,59.998,22.68,0.586,1.492,1.398,16757,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-16.9,186.94,0.84,0.125,0.026,0.026,0,137.5,134.1,131.1,124.3,119.8,114.4,0,1,0,0,0,69.142,29.77,0,0,72.96,36.21,35.154,37533.9258,1067.5,171909.3093,128.798,16717.334,34.7,40.275,CH4,
4/29/2020,39:14.0,0,16749.68,117.3,0.194,13.32,61.567,0,59.996,22.71,0.587,1.489,1.398,16760,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-16.2,186.98,0.85,0.123,0.025,0.025,0,137.4,134.1,131.1,124.3,119.8,113.8,0,1,0,0,0,69.1,29.77,0,0,72.96,36.18,35.124,37501.8948,1067.5,171940.2726,128.827,16720.334,34.7,40.275,CH4,
4/29/2020,39:17.0,0,16752.68,117.31,0.194,13.32,61.578,0,59.996,22.71,0.587,1.488,1.4,16763,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-15.5,187.03,0.85,0.122,0.027,0.025,0,137.4,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.1,29.77,0,0,72.96,36.213,35.157,37537.1289,1067.5,171971.2359,128.856,16723.322,34.7,40.275,CH4,
4/29/2020,39:20.0,0,16755.68,117.31,0.194,13.32,61.59,0,59.996,22.71,0.587,1.491,1.399,16766,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.6,70.4,139.2,-13.6,187.07,0.84,0.127,0.026,0.026,0,137.4,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.118,29.77,0,0,72.96,36.183,35.127,37505.0979,1067.5,172003.2669,128.886,16726.316,34.7,40.275,CH4,
4/29/2020,39:23.0,0,16758.68,117.32,0.194,13.32,61.601,0,59.995,22.72,0.587,1.49,1.399,16769,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-12.2,187.11,0.84,0.126,0.026,0.025,0,137.4,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.089,29.77,0,0,72.96,36.183,35.127,37505.0979,1067.5,172034.2302,128.915,16729.311,34.7,40.275,CH4,
4/29/2020,39:26.0,0,16761.68,117.25,0.193,13.3,61.612,0,59.997,22.69,0.586,1.489,1.399,16772,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-10.5,187.15,0.84,0.124,0.027,0.025,0,137.5,134.1,131.2,124.3,119.9,113.7,0,1,0,0,0,69.082,29.77,0,0,72.96,36.183,35.127,37505.0979,1067.5,172065.1935,128.944,16732.305,34.7,40.275,CH4,
4/29/2020,39:29.0,0,16764.68,117.31,0.194,13.32,61.623,0,60,22.71,0.587,1.489,1.399,16775,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-9.1,187.19,0.84,0.122,0.026,0.026,0,137.5,134.1,131.2,124.3,119.9,113.8,0,1,0,0,0,69.095,29.77,0,0,72.96,36.22,35.16,37540.332,1067.5,172096.1568,128.973,16735.297,34.7,40.275,CH4,
4/29/2020,39:32.0,0,16767.68,117.31,0.194,13.32,61.634,0,60.001,22.71,0.587,1.489,1.4,16778,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-10.5,187.23,0.84,0.123,0.026,0.026,0,137.4,134,131.1,124.3,119.8,113.6,0,1,0,0,0,69.1,29.77,0,0,72.96,36.187,35.13,37508.301,1067.5,172127.1201,129.002,16738.293,34.7,40.275,CH4,
4/29/2020,39:35.0,0,16770.68,117.32,0.194,13.32,61.645,0,60.001,22.71,0.586,1.489,1.399,16781,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.1,-10.3,187.28,0.83,0.127,0.027,0.024,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.082,29.77,0,0,72.96,36.18,35.124,37501.8948,1067.5,172159.1511,129.032,16741.283,34.7,40.275,CH4,
4/29/2020,39:38.0,0,16773.68,117.32,0.194,13.32,61.656,0,60.001,22.72,0.587,1.493,1.399,16784,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-9.2,187.33,0.84,0.126,0.027,0.025,0,137.4,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.061,29.77,0,0,72.96,36.18,35.124,37501.8948,1067.5,172190.1144,129.061,16744.275,34.7,40.275,CH4,
4/29/2020,39:41.0,0,16776.67,117.29,0.194,13.31,61.667,0,60,22.7,0.587,1.493,1.399,16787,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-10,187.37,0.84,0.124,0.026,0.025,0,137.4,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.142,29.77,0,0,72.95,36.18,35.127,37505.0979,1067.5,172221.0777,129.09,16747.273,34.7,40.275,CH4,
4/29/2020,39:44.0,0,16779.68,117.28,0.194,13.31,61.678,0,59.996,22.7,0.586,1.492,1.399,16790,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-9.2,187.41,0.84,0.123,0.027,0.025,0,137.4,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.124,29.77,0,0,72.95,36.213,35.154,37533.9258,1067.5,172252.041,129.119,16750.27,34.7,40.275,CH4,
4/29/2020,39:47.0,0,16782.68,117.23,0.193,13.3,61.689,0,59.995,22.68,0.586,1.493,1.399,16793,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-8,187.45,0.84,0.12,0.026,0.026,-0.001,137.4,134.1,131.2,124.4,119.9,114.1,0,1,0,0,0,69.124,29.77,0,0,72.95,36.187,35.13,37508.301,1067.5,172283.0043,129.148,16753.258,34.7,40.275,CH4,
4/29/2020,39:50.0,0,16785.68,117.24,0.193,13.3,61.701,0,59.994,22.68,0.586,1.489,1.399,16796,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.5,139.1,-6.8,187.49,0.84,0.121,0.027,0.025,0,137.4,134.1,131.2,124.4,119.8,114.1,0,1,0,0,0,69.095,29.77,0,0,72.95,36.21,35.154,37533.9258,1067.5,172315.0353,129.178,16756.252,34.7,40.275,CH4,
4/29/2020,39:53.0,0,16788.68,117.23,0.193,13.3,61.712,0,59.993,22.68,0.586,1.493,1.399,16799,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-5.5,187.53,0.84,0.125,0.028,0.025,0,137.4,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.1,29.77,0,0,72.95,36.187,35.127,37505.0979,1067.5,172345.9986,129.207,16759.248,34.7,40.275,CH4,
4/29/2020,39:56.0,0,16791.68,117.24,0.193,13.3,61.723,0,59.992,22.68,0.586,1.489,1.4,16802,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.3,-4.4,187.57,0.84,0.124,0.027,0.024,0,137.4,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.147,29.77,0,0,72.95,36.173,35.117,37494.4209,1067.5,172376.9619,129.236,16762.242,34.7,40.275,CH4,
4/29/2020,39:59.0,0,16794.68,117.26,0.194,13.31,61.734,0,59.99,22.69,0.586,1.488,1.4,16805,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-3.3,187.61,0.84,0.122,0.027,0.025,0,137.5,134.1,131.3,124.4,119.9,113.9,0,1,0,0,0,69.147,29.77,0,0,72.95,36.163,35.107,37483.7439,1067.5,172407.9252,129.265,16765.236,34.7,40.275,CH4,
4/29/2020,40:02.0,0,16797.69,117.2,0.193,13.29,61.745,0,59.991,22.67,0.586,1.49,1.401,16808,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-2.2,187.65,0.84,0.121,0.027,0.026,0,137.5,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.118,29.77,0,0,72.95,36.19,35.13,37508.301,1067.5,172439.9562,129.295,16768.236,34.7,40.275,CH4,
4/29/2020,40:05.0,0,16800.69,117.2,0.193,13.29,61.756,0,59.989,22.67,0.586,1.488,1.398,16811,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-2.3,187.69,0.84,0.126,0.027,0.025,0.001,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.1,29.77,0,0,72.95,36.203,35.147,37526.4519,1067.5,172470.9195,129.324,16771.223,34.7,40.275,CH4,
4/29/2020,40:08.0,0,16803.68,117.24,0.193,13.3,61.767,0,59.991,22.68,0.586,1.49,1.4,16814,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.2,-1.3,187.75,0.84,0.125,0.027,0.026,0,137.4,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.111,29.77,0,0,72.95,36.2,35.14,37518.978,1067.5,172501.8828,129.353,16774.217,34.7,40.275,CH4,
4/29/2020,40:11.0,0,16806.68,117.21,0.193,13.29,61.778,0,59.99,22.67,0.586,1.489,1.399,16817,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.5,139.1,-2,187.79,0.84,0.124,0.026,0.025,0,137.4,134.1,131.3,124.3,119.7,113.8,0,1,0,0,0,69.134,29.77,0,0,72.95,36.213,35.154,37533.9258,1067.5,172532.8461,129.382,16777.211,34.7,40.275,CH4,
4/29/2020,40:14.0,0,16809.68,117.24,0.193,13.3,61.789,0,59.986,22.68,0.586,1.491,1.399,16820,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-3.1,187.83,0.85,0.122,0.026,0.027,0,137.4,134.1,131.3,124.2,119.8,113.8,0,1,0,0,0,69.111,29.77,0,0,72.95,36.187,35.127,37505.0979,1067.5,172564.8771,129.412,16780.203,34.7,40.275,CH4,
4/29/2020,40:17.0,0,16812.68,117.21,0.193,13.29,61.8,0,59.984,22.67,0.586,1.491,1.399,16823,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-5.6,187.87,0.84,0.122,0.026,0.028,0,137.4,134,131.2,124.2,119.6,113.8,0,1,0,0,0,69.1,29.77,0,0,72.94,36.18,35.124,37501.8948,1067.5,172595.8404,129.441,16783.199,34.7,40.275,CH4,
4/29/2020,40:20.0,0,16815.68,117.21,0.193,13.29,61.811,0,59.987,22.67,0.586,1.491,1.399,16826,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-7.3,187.91,0.84,0.122,0.026,0.029,0,137.5,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.106,29.77,0,0,72.94,36.203,35.147,37526.4519,1067.5,172626.8037,129.47,16786.193,34.7,40.275,CH4,
4/29/2020,40:23.0,0,16818.68,117.19,0.193,13.29,61.822,0,59.989,22.66,0.586,1.491,1.399,16829,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-9.8,187.95,0.84,0.127,0.024,0.03,0,137.5,134.1,131.2,124.3,119.9,114,0,1,0,0,0,69.142,29.77,0,0,72.94,36.216,35.16,37540.332,1067.5,172657.767,129.499,16789.189,34.7,40.275,CH4,
4/29/2020,40:26.0,0,16821.68,117.22,0.193,13.3,61.833,0,59.996,22.67,0.586,1.492,1.399,16832,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-12.7,187.99,0.84,0.126,0.024,0.03,0,137.4,134.1,131.2,124.3,119.9,113.7,0,1,0,0,0,69.082,29.77,0,0,72.94,36.196,35.14,37518.978,1067.5,172688.7303,129.528,16792.182,34.7,40.275,CH4,
4/29/2020,40:29.0,0,16824.68,117.23,0.193,13.3,61.845,0,60.002,22.68,0.586,1.49,1.399,16835,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-13.6,188.03,0.84,0.124,0.024,0.03,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.071,29.77,0,0,72.94,36.187,35.13,37508.301,1067.5,172719.6936,129.557,16795.172,34.7,40.275,CH4,
4/29/2020,40:32.0,0,16827.68,117.2,0.193,13.29,61.856,0,60.002,22.66,0.586,1.491,1.399,16838,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139.2,-13.1,188.07,0.84,0.123,0.024,0.029,0,137.4,134,131.1,124.2,119.8,113.8,0,1,0,0,0,69.077,29.77,0,0,72.94,36.16,35.107,37483.7439,1067.5,172751.7246,129.587,16798.168,34.7,40.275,CH4,
4/29/2020,40:35.0,0,16830.69,117.25,0.193,13.3,61.867,0,60,22.68,0.586,1.489,1.399,16841,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-13.6,188.13,0.84,0.122,0.025,0.03,0,137.4,134,131.1,124.3,119.8,113.8,0,1,0,0,0,69.061,29.77,0,0,72.94,36.196,35.14,37518.978,1067.5,172782.6879,129.616,16801.16,34.7,40.275,CH4,
4/29/2020,40:38.0,0,16833.68,117.26,0.193,13.31,61.878,0,60.003,22.69,0.586,1.494,1.4,16844,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-13.8,188.17,0.84,0.127,0.025,0.029,0,137.4,134,131.2,124.2,119.8,114,0,1,0,0,0,69.066,29.77,0,0,72.94,36.173,35.117,37494.4209,1067.5,172813.6512,129.645,16804.152,34.7,40.275,CH4,
4/29/2020,40:41.0,0,16836.68,117.28,0.194,13.31,61.889,0,60.004,22.7,0.586,1.488,1.4,16847,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-13.5,188.21,0.84,0.127,0.025,0.028,0,137.5,134.1,131.2,124.3,119.9,114,0,1,0,0,0,69.089,29.77,0,0,72.94,36.187,35.13,37508.301,1067.5,172844.6145,129.674,16807.145,34.7,40.275,CH4,
4/29/2020,40:44.0,0,16839.68,117.26,0.193,13.3,61.9,0,60.007,22.69,0.586,1.493,1.4,16850,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-12,188.25,0.83,0.124,0.024,0.027,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.082,29.77,0,0,72.94,36.206,35.15,37529.655,1067.5,172876.6455,129.704,16810.139,34.7,40.275,CH4,
4/29/2020,40:47.0,0,16842.67,117.19,0.193,13.29,61.911,0,60.009,22.66,0.586,1.49,1.4,16853,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-11.1,188.29,0.85,0.122,0.024,0.03,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.095,29.77,0,0,72.94,36.196,35.14,37518.978,1067.5,172907.6088,129.733,16813.137,34.7,40.275,CH4,
4/29/2020,40:50.0,0,16845.68,117.29,0.194,13.31,61.922,0,60.014,22.7,0.586,1.49,1.4,16856,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-9.4,188.33,0.84,0.128,0.026,0.026,0,137.5,134,131.2,124.3,119.6,113.9,0,1,0,0,0,69.082,29.77,0,0,72.94,36.18,35.124,37501.8948,1067.5,172938.5721,129.762,16816.137,34.7,40.275,CH4,
4/29/2020,40:53.0,0,16848.69,117.25,0.193,13.3,61.933,0,60.014,22.68,0.586,1.494,1.399,16859,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-6.7,188.37,0.85,0.125,0.025,0.025,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.053,29.77,0,0,72.94,36.177,35.12,37497.624,1067.5,172969.5354,129.791,16819.125,34.7,40.275,CH4,
