FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,40:56.0,0,16851.68,117.29,0.194,13.31,61.944,0,60.015,22.7,0.586,1.492,1.399,16862,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-5.1,188.41,0.85,0.125,0.026,0.027,0,137.5,134.1,131.2,124.3,119.9,114.1,0,1,0,0,0,69.1,29.77,0,0,72.94,36.21,35.154,37533.9258,1067.5,173000.4987,129.82,16822.119,34.7,40.275,CH4,
4/29/2020,40:59.0,0,16854.68,117.29,0.194,13.31,61.955,0,60.016,22.7,0.586,1.49,1.4,16865,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-3.2,188.46,0.84,0.122,0.026,0.025,0,137.5,134.1,131.1,124.2,119.8,114,0,1,0,0,0,69.118,29.77,0,0,72.94,36.167,35.111,37488.0147,1067.5,173032.5297,129.85,16825.113,34.7,40.275,CH4,
4/29/2020,41:02.0,0,16857.68,117.3,0.194,13.31,61.966,0,60.017,22.7,0.587,1.489,1.4,16868,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-1.6,188.5,0.84,0.12,0.027,0.027,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.082,29.77,0,0,72.94,36.216,35.157,37537.1289,1067.5,173063.493,129.879,16828.105,34.7,40.275,CH4,
4/29/2020,41:05.0,0,16860.68,117.23,0.193,13.3,61.978,0,60.017,22.67,0.586,1.491,1.399,16871,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-2.2,188.55,0.84,0.126,0.027,0.024,-0.001,137.4,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.071,29.77,0,0,72.94,36.206,35.15,37529.655,1067.5,173094.4563,129.908,16831.1,34.7,40.275,CH4,
4/29/2020,41:08.0,0,16863.68,117.22,0.193,13.29,61.989,0,60.017,22.67,0.586,1.49,1.401,16874,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-2.7,188.59,0.84,0.125,0.027,0.025,0,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.082,29.77,0,0,72.94,36.203,35.147,37526.4519,1067.5,173125.4196,129.937,16834.094,34.7,40.275,CH4,
4/29/2020,41:11.0,0,16866.68,117.26,0.193,13.3,62,0,60.019,22.68,0.587,1.489,1.4,16877,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-4.6,188.63,0.84,0.123,0.027,0.024,0,137.5,134.1,131.3,124.3,119.7,113.9,0,1,0,0,0,69.066,29.77,0,0,72.94,36.177,35.12,37497.624,1067.5,173157.4506,129.967,16837.084,34.7,40.275,CH4,
4/29/2020,41:14.0,0,16869.68,117.26,0.193,13.31,62.011,0,60.02,22.69,0.586,1.491,1.4,16880,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-7.9,188.67,0.84,0.124,0.027,0.025,0,137.4,134,131.3,124.3,119.8,114.2,0,1,0,0,0,69.066,29.77,0,0,72.94,36.2,35.144,37523.2488,1067.5,173188.4139,129.996,16840.076,34.7,40.275,CH4,
4/29/2020,41:17.0,0,16872.68,117.28,0.193,13.31,62.022,0,60.021,22.69,0.586,1.489,1.4,16883,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-12.5,188.71,0.84,0.122,0.026,0.027,0,137.4,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.061,29.77,0,0,72.93,36.18,35.124,37501.8948,1067.5,173219.3772,130.025,16843.076,34.7,40.275,CH4,
4/29/2020,41:20.0,0,16875.68,117.28,0.193,13.31,62.033,0,60.023,22.69,0.586,1.488,1.4,16886,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-17.9,188.75,0.84,0.127,0.026,0.025,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.019,29.77,0,0,72.93,36.18,35.12,37497.624,1067.5,173250.3405,130.054,16846.061,34.7,40.275,CH4,
4/29/2020,41:23.0,0,16878.67,117.24,0.193,13.3,62.044,0,60.024,22.67,0.587,1.493,1.399,16889,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-22,188.79,0.85,0.127,0.025,0.027,0,137.5,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.03,29.77,0,0,72.93,36.177,35.12,37497.624,1067.5,173281.3038,130.083,16849.061,34.7,40.275,CH4,
4/29/2020,41:26.0,0,16881.68,117.27,0.193,13.3,62.055,0,60.023,22.69,0.586,1.488,1.4,16892,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-25.8,188.84,0.84,0.126,0.024,0.029,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.037,29.77,0,0,72.93,36.19,35.134,37512.5718,1067.5,173313.3348,130.113,16852.053,34.7,40.275,CH4,
4/29/2020,41:29.0,0,16884.68,117.21,0.193,13.29,62.066,0,60.025,22.66,0.586,1.491,1.4,16895,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-27,188.88,0.84,0.127,0.023,0.027,0,137.5,134.1,131.1,124.3,119.7,114.2,0,1,0,0,0,69.008,29.77,0,0,72.93,36.17,35.114,37491.2178,1067.5,173344.2981,130.142,16855.047,34.7,40.275,CH4,
4/29/2020,41:32.0,0,16887.68,117.2,0.193,13.29,62.077,0,60.022,22.66,0.586,1.491,1.4,16898,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.3,139.1,-24.9,188.92,0.83,0.124,0.023,0.028,0,137.5,134.1,131.1,124.3,119.7,114.1,0,1,0,0,0,69.025,29.77,0,0,72.93,36.18,35.12,37497.624,1067.5,173375.2614,130.171,16858.045,34.7,40.275,CH4,
4/29/2020,41:35.0,0,16890.68,117.18,0.193,13.28,62.088,0,60.022,22.65,0.586,1.489,1.399,16901,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-21.7,188.96,0.84,0.129,0.024,0.029,0,137.4,134.1,131.1,124.3,119.7,113.8,0,1,0,0,0,69.037,29.77,0,0,72.93,36.187,35.13,37508.301,1067.5,173406.2247,130.2,16861.039,34.7,40.275,CH4,
4/29/2020,41:38.0,0,16893.69,117.21,0.193,13.29,62.099,0,60.026,22.66,0.586,1.491,1.399,16904,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-17.7,189,0.84,0.127,0.024,0.029,0,137.4,134.1,131.1,124.3,119.8,113.7,0,1,0,0,0,68.967,29.77,0,0,72.93,36.187,35.13,37508.301,1067.5,173437.188,130.229,16864.027,34.7,40.275,CH4,
4/29/2020,41:41.0,0,16896.68,117.28,0.193,13.31,62.111,0,60.029,22.69,0.587,1.488,1.4,16907,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-11.5,189.05,0.84,0.124,0.024,0.026,0,137.4,134,131.1,124.3,119.8,113.7,0,1,0,0,0,68.978,29.77,0,0,72.93,36.193,35.137,37515.7749,1067.5,173469.219,130.259,16867.025,34.7,40.275,CH4,
4/29/2020,41:44.0,0,16899.68,117.26,0.193,13.3,62.122,0,60.032,22.68,0.587,1.49,1.4,16910,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-5.9,189.09,0.84,0.123,0.026,0.027,0.001,137.4,134,131.1,124.3,119.8,113.9,0,1,0,0,0,68.996,29.77,0,0,72.93,36.19,35.134,37512.5718,1067.5,173500.1823,130.288,16870.018,34.7,40.275,CH4,
4/29/2020,41:47.0,0,16902.68,117.27,0.193,13.3,62.133,0,60.032,22.69,0.587,1.49,1.4,16913,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-2.6,189.13,0.84,0.121,0.026,0.025,-0.001,137.5,134,131.2,124.3,119.7,113.9,0,1,0,0,0,68.949,29.76,0,0,72.93,36.2,35.144,37523.2488,1067.5,173531.1456,130.317,16873.012,34.7,40.275,CH4,
4/29/2020,41:50.0,0,16905.68,117.28,0.193,13.31,62.144,0,60.031,22.69,0.587,1.492,1.399,16916,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-1.2,189.17,0.84,0.125,0.027,0.026,-0.001,137.5,134,131.1,124.3,119.6,113.9,0,1,0,0,0,68.967,29.77,0,0,72.93,36.193,35.134,37512.5718,1067.5,173562.1089,130.346,16876,34.7,40.275,CH4,
4/29/2020,41:53.0,0,16908.68,117.23,0.193,13.29,62.155,0,60.033,22.67,0.586,1.492,1.399,16919,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-5.3,189.21,0.84,0.126,0.027,0.026,0,137.5,134,131.2,124.3,119.8,113.9,0,1,0,0,0,68.976,29.77,0,0,72.93,36.177,35.12,37497.624,1067.5,173594.1399,130.376,16878.996,34.7,40.275,CH4,
4/29/2020,41:56.0,0,16911.68,117.28,0.193,13.31,62.166,0,60.034,22.69,0.587,1.489,1.399,16922,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-11.8,189.26,0.84,0.125,0.026,0.027,0,137.5,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.028,29.77,0,0,72.93,36.196,35.137,37515.7749,1067.5,173625.1032,130.405,16881.992,34.7,40.275,CH4,
4/29/2020,41:59.0,0,16914.68,117.26,0.193,13.3,62.177,0,60.032,22.68,0.587,1.491,1.399,16925,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-18.4,189.3,0.85,0.125,0.025,0.026,0,137.5,134,131.2,124.3,119.5,113.9,0,1,0,0,0,69.052,29.77,0,0,72.93,36.16,35.104,37480.5408,1067.5,173656.0665,130.434,16884.984,34.7,40.275,CH4,
4/29/2020,42:02.0,0,16917.68,117.29,0.193,13.31,62.188,0,60.031,22.69,0.587,1.49,1.399,16928,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-24.5,189.34,0.84,0.124,0.024,0.026,0,137.5,134,131.2,124.3,119.8,113.9,0,1,0,0,0,68.999,29.76,0,0,72.93,36.18,35.124,37501.8948,1067.5,173687.0298,130.463,16887.979,34.7,40.275,CH4,
4/29/2020,42:05.0,0,16920.68,117.27,0.193,13.31,62.199,0,60.028,22.69,0.587,1.49,1.399,16931,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-26.8,189.38,0.84,0.123,0.024,0.027,0,137.5,134,131.2,124.2,119.8,113.9,0,1,0,0,0,68.992,29.77,0,0,72.93,36.18,35.124,37501.8948,1067.5,173717.9931,130.492,16890.973,34.7,40.275,CH4,
4/29/2020,42:08.0,0,16923.68,117.23,0.193,13.29,62.21,0,60.027,22.67,0.586,1.489,1.399,16934,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-24.4,189.42,0.84,0.129,0.024,0.03,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.034,29.77,0,0,72.93,36.21,35.154,37533.9258,1067.5,173748.9564,130.521,16893.965,34.7,40.275,CH4,
4/29/2020,42:11.0,0,16926.68,117.25,0.193,13.3,62.221,0,60.025,22.68,0.587,1.489,1.398,16937,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-20.7,189.46,0.85,0.127,0.023,0.03,0,137.5,134,131.2,124.2,119.7,114,0,1,0,0,0,69.044,29.77,0,0,72.93,36.19,35.13,37508.301,1067.5,173780.9874,130.551,16896.961,34.7,40.275,CH4,
4/29/2020,42:14.0,0,16929.68,117.19,0.193,13.28,62.232,0,60.025,22.65,0.587,1.49,1.399,16940,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-15.3,189.5,0.84,0.124,0.024,0.028,0,137.5,134,131.2,124.2,119.5,114.4,0,1,0,0,0,69.025,29.77,0,0,72.93,36.183,35.124,37501.8948,1067.5,173811.9507,130.58,16899.953,34.7,40.275,CH4,
4/29/2020,42:17.0,0,16932.68,117.25,0.193,13.3,62.243,0,60.022,22.68,0.586,1.489,1.399,16943,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.4,139.1,-10.1,189.55,0.83,0.123,0.025,0.027,0,137.5,134,131.2,124.3,119.3,115,0,1,0,0,0,69.044,29.76,0,0,72.93,36.177,35.117,37494.4209,1067.5,173842.914,130.609,16902.949,34.7,40.275,CH4,
4/29/2020,42:20.0,0,16935.68,117.27,0.193,13.31,62.255,0,60.02,22.69,0.587,1.489,1.4,16946,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-5.2,189.59,0.84,0.127,0.026,0.025,0,137.5,134,131.2,124.3,119.3,115,0,1,0,0,0,69.037,29.77,0,0,72.93,36.21,35.15,37529.655,1067.5,173873.8773,130.638,16905.941,34.7,40.275,CH4,
4/29/2020,42:23.0,0,16938.68,117.3,0.194,13.32,62.266,0,60.021,22.7,0.587,1.488,1.4,16949,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-3.8,189.64,0.84,0.125,0.027,0.026,0,137.5,134,131.2,124.4,119.5,114.2,0,1,0,0,0,69.028,29.76,0,0,72.93,36.183,35.124,37501.8948,1067.5,173905.9083,130.668,16908.941,34.7,40.275,CH4,
4/29/2020,42:26.0,0,16941.69,117.31,0.194,13.32,62.277,0,60.022,22.7,0.587,1.491,1.399,16952,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-2.1,189.68,0.84,0.123,0.027,0.025,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.023,29.76,0,0,72.93,36.2,35.14,37518.978,1067.5,173936.8716,130.697,16911.93,34.7,40.275,CH4,
4/29/2020,42:29.0,0,16944.68,117.26,0.193,13.3,62.288,0,60.023,22.69,0.587,1.487,1.4,16955,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-1.9,189.72,0.85,0.123,0.027,0.026,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.035,29.77,0,0,72.92,36.183,35.124,37501.8948,1067.5,173967.8349,130.726,16914.924,34.7,40.275,CH4,
4/29/2020,42:32.0,0,16947.68,117.29,0.194,13.31,62.299,0,60.022,22.7,0.587,1.489,1.4,16958,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-3.8,189.76,0.84,0.12,0.027,0.025,0,137.5,134,131.2,124.4,119.7,114,0,1,0,0,0,69.028,29.76,0,0,72.92,36.223,35.163,37543.5351,1067.5,173998.7982,130.755,16917.92,34.7,40.275,CH4,
4/29/2020,42:35.0,0,16950.68,117.29,0.194,13.31,62.31,0,60.022,22.7,0.587,1.489,1.4,16961,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-7.3,189.8,0.85,0.12,0.027,0.025,0,137.5,134,131.2,124.3,119.9,114.1,0,1,0,0,0,69.005,29.77,0,0,72.92,36.193,35.134,37512.5718,1067.5,174030.8292,130.785,16920.912,34.7,40.275,CH4,
4/29/2020,42:38.0,0,16953.68,117.33,0.194,13.32,62.321,0,60.023,22.72,0.587,1.49,1.4,16964,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-11.9,189.84,0.83,0.125,0.026,0.026,0,137.5,134,131.3,124.3,119.9,114.3,0,1,0,0,0,68.987,29.76,0,0,72.92,36.187,35.127,37505.0979,1067.5,174061.7925,130.814,16923.904,34.7,40.275,CH4,
4/29/2020,42:41.0,0,16956.68,117.32,0.194,13.32,62.332,0,60.024,22.71,0.587,1.492,1.4,16967,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-17.6,189.88,0.84,0.125,0.025,0.026,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.007,29.76,0,0,72.92,36.196,35.134,37512.5718,1067.5,174092.7558,130.843,16926.9,34.7,40.275,CH4,
4/29/2020,42:44.0,0,16959.69,117.27,0.193,13.31,62.343,0,60.022,22.69,0.587,1.493,1.399,16970,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-21.6,189.92,0.85,0.124,0.024,0.027,0,137.5,134,131.2,124.2,119.5,114.4,0,1,0,0,0,68.992,29.76,0,0,72.92,36.177,35.117,37494.4209,1067.5,174123.7191,130.872,16929.896,34.7,40.275,CH4,
4/29/2020,42:47.0,0,16962.68,117.33,0.194,13.32,62.354,0,60.022,22.71,0.587,1.492,1.4,16973,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-25.1,189.98,0.84,0.125,0.024,0.027,0,137.5,134,131.2,124.2,119.7,114.5,0,1,0,0,0,68.999,29.76,0,0,72.92,36.19,35.127,37505.0979,1067.5,174154.6824,130.901,16932.889,34.7,40.275,CH4,
4/29/2020,42:50.0,0,16965.68,117.28,0.193,13.31,62.366,0,60.022,22.69,0.587,1.488,1.4,16976,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-25.9,190.02,0.83,0.124,0.024,0.028,0,137.5,134,131.1,124.3,119.8,114.3,0,1,0,0,0,69.007,29.76,0,0,72.92,36.2,35.14,37518.978,1067.5,174186.7134,130.931,16935.881,34.7,40.275,CH4,
4/29/2020,42:53.0,0,16968.67,117.29,0.194,13.31,62.377,0,60.022,22.7,0.587,1.489,1.4,16979,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-25.6,190.06,0.84,0.129,0.024,0.03,0,137.5,134,131.1,124.3,119.8,113.9,0,1,0,0,0,69.037,29.76,0,0,72.92,36.206,35.144,37523.2488,1067.5,174217.6767,130.96,16938.873,34.7,40.275,CH4,
4/29/2020,42:56.0,0,16971.68,117.26,0.193,13.31,62.388,0,60.019,22.69,0.587,1.49,1.4,16982,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.3,-23.6,190.1,0.83,0.127,0.024,0.027,0,137.5,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.048,29.76,0,0,72.92,36.19,35.127,37505.0979,1067.5,174248.64,130.989,16941.869,34.7,40.275,CH4,
4/29/2020,42:59.0,0,16974.68,117.26,0.193,13.31,62.399,0,60.019,22.69,0.587,1.491,1.399,16985,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-20,190.14,0.85,0.124,0.023,0.026,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.05,29.76,0,0,72.92,36.167,35.107,37483.7439,1067.5,174279.6033,131.018,16944.865,34.7,40.275,CH4,
4/29/2020,43:02.0,0,16977.68,117.3,0.194,13.32,62.41,0,60.02,22.7,0.587,1.49,1.399,16988,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-16.3,190.18,0.84,0.123,0.023,0.03,0,137.4,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.037,29.76,0,0,72.92,36.18,35.117,37494.4209,1067.5,174311.6343,131.048,16947.861,34.7,40.275,CH4,
4/29/2020,43:05.0,0,16980.68,117.26,0.193,13.31,62.421,0,60.021,22.69,0.587,1.49,1.401,16991,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-11.6,190.22,0.84,0.122,0.025,0.026,0,137.4,134,131.2,124.4,119.7,114.2,0,1,0,0,0,69.05,29.76,0,0,72.92,36.187,35.124,37501.8948,1067.5,174342.5976,131.077,16950.85,34.7,40.275,CH4,
4/29/2020,43:08.0,0,16983.68,117.37,0.194,13.33,62.432,0,60.019,22.73,0.587,1.491,1.399,16994,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-7.6,190.26,0.84,0.127,0.026,0.03,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.044,29.76,0,0,72.91,36.21,35.147,37526.4519,1067.5,174373.5609,131.106,16953.846,34.7,40.275,CH4,
4/29/2020,43:11.0,0,16986.68,117.36,0.194,13.33,62.443,0,60.017,22.73,0.587,1.491,1.4,16997,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-5.5,190.3,0.84,0.124,0.026,0.026,0,137.5,134.1,131.2,124.2,119.9,114.1,0,1,0,0,0,69.044,29.77,0,0,72.91,36.196,35.134,37512.5718,1067.5,174404.5242,131.135,16956.846,34.7,40.275,CH4,
4/29/2020,43:14.0,0,16989.69,117.36,0.194,13.33,62.454,0,60.018,22.73,0.587,1.491,1.399,17000,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-2.8,190.36,0.84,0.122,0.026,0.027,0,137.5,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,69.037,29.76,0,0,72.91,36.167,35.107,37483.7439,1067.5,174435.4875,131.164,16959.83,34.7,40.275,CH4,
4/29/2020,43:17.0,0,16992.68,117.36,0.194,13.33,62.465,0,60.019,22.73,0.587,1.488,1.399,17003,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-1.9,190.4,0.84,0.122,0.026,0.026,0,137.5,134,131.2,124.2,119.8,114.1,0,1,0,0,0,69.044,29.76,0,0,72.91,36.196,35.134,37512.5718,1067.5,174466.4508,131.193,16962.824,34.7,40.275,CH4,
4/29/2020,43:20.0,0,16995.68,117.28,0.194,13.31,62.477,0,60.018,22.7,0.587,1.491,1.4,17006,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-2.3,190.44,0.84,0.127,0.027,0.025,0,137.5,134.1,131.2,124.3,119.9,113.9,0,1,0,0,0,69.044,29.76,0,0,72.91,36.2,35.137,37515.7749,1067.5,174498.4818,131.223,16965.82,34.7,40.275,CH4,
4/29/2020,43:23.0,0,16998.68,117.34,0.194,13.33,62.488,0,60.019,22.72,0.587,1.493,1.399,17009,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-3.2,190.48,0.84,0.125,0.027,0.024,0,137.5,134.1,131.2,124.3,119.9,114.1,0,1,0,0,0,69.05,29.76,0,0,72.91,36.216,35.154,37533.9258,1067.5,174529.4451,131.252,16968.814,34.7,40.275,CH4,
4/29/2020,43:26.0,0,17001.68,117.34,0.194,13.33,62.499,0,60.02,22.72,0.587,1.492,1.4,17012,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-5.8,190.52,0.84,0.124,0.027,0.026,0,137.5,134,131.3,124.3,119.7,113.8,0,1,0,0,0,69.008,29.76,0,0,72.91,36.177,35.114,37491.2178,1067.5,174560.4084,131.281,16971.809,34.7,40.275,CH4,
4/29/2020,43:29.0,0,17004.68,117.33,0.194,13.32,62.51,0,60.02,22.71,0.587,1.491,1.399,17015,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,-10.4,190.56,0.84,0.123,0.026,0.025,0,137.5,134,131.3,124.2,119.6,113.8,0,1,0,0,0,69.055,29.76,0,0,72.91,36.22,35.157,37537.1289,1067.5,174591.3717,131.31,16974.799,34.7,40.275,CH4,
4/29/2020,43:32.0,0,17007.68,117.33,0.194,13.32,62.521,0,60.02,22.72,0.587,1.487,1.403,17018,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-14.5,190.6,0.84,0.123,0.025,0.026,0,137.5,134,131.3,124.3,119.8,113.7,0,1,0,0,0,69.032,29.76,0,0,72.9,36.223,35.16,37540.332,1067.5,174623.4027,131.34,16977.793,34.7,40.275,CH4,
4/29/2020,43:35.0,0,17010.68,117.27,0.193,13.31,62.532,0,60.022,22.69,0.587,1.491,1.401,17021,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139.1,-18.4,190.64,0.85,0.128,0.025,0.026,0,137.5,134,131.3,124.2,119.7,113.6,0,1,0,0,0,69.026,29.77,0,0,72.9,36.22,35.157,37537.1289,1067.5,174654.366,131.369,16980.789,34.7,40.275,CH4,
4/29/2020,43:38.0,0,17013.68,117.35,0.194,13.33,62.543,0,60.023,22.72,0.587,1.488,1.401,17024,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-22.6,190.68,0.84,0.127,0.025,0.028,0,137.5,134,131.3,124.1,119.7,113.9,0,1,0,0,0,69.055,29.76,0,0,72.9,36.233,35.17,37551.009,1067.5,174685.3293,131.398,16983.781,34.7,40.275,CH4,
4/29/2020,43:41.0,0,17016.68,117.36,0.194,13.33,62.554,0,60.025,22.73,0.587,1.488,1.401,17027,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-26.2,190.72,0.84,0.127,0.023,0.028,0,137.4,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.032,29.76,0,0,72.9,36.23,35.167,37547.8059,1067.5,174716.2926,131.427,16986.777,34.7,40.275,CH4,
4/29/2020,43:44.0,0,17019.68,117.33,0.194,13.32,62.565,0,60.021,22.72,0.587,1.49,1.4,17030,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.6,70.4,139.1,-25,190.78,0.84,0.125,0.023,0.029,0,137.4,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.014,29.76,0,0,72.9,36.223,35.16,37540.332,1067.5,174748.3236,131.457,16989.77,34.7,40.275,CH4,
4/29/2020,43:47.0,0,17022.68,117.36,0.194,13.33,62.576,0,60.02,22.73,0.587,1.489,1.402,17033,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-24.7,190.82,0.84,0.125,0.023,0.03,0,137.4,134,131.2,124.3,119.8,114.4,0,1,0,0,0,69.032,29.76,0,0,72.9,36.206,35.144,37523.2488,1067.5,174779.2869,131.486,16992.762,34.7,40.275,CH4,
4/29/2020,43:50.0,0,17025.68,117.29,0.194,13.31,62.588,0,60.021,22.7,0.587,1.488,1.4,17036,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-21.7,190.86,0.85,0.129,0.024,0.028,-0.001,137.4,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.032,29.77,0,0,72.9,36.18,35.12,37497.624,1067.5,174810.2502,131.515,16995.76,34.7,40.275,CH4,
4/29/2020,43:53.0,0,17028.68,117.36,0.194,13.33,62.599,0,60.021,22.73,0.587,1.488,1.4,17039,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.5,139.2,-17.2,190.9,0.84,0.128,0.024,0.03,-0.001,137.4,134,131.2,124.2,119.7,114,0,1,0,0,0,69.061,29.76,0,0,72.9,36.22,35.157,37537.1289,1067.5,174841.2135,131.544,16998.752,34.7,40.275,CH4,
4/29/2020,43:56.0,0,17031.7,117.32,0.194,13.32,62.61,0,60.021,22.71,0.587,1.489,1.4,17042,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.3,-12.7,190.94,0.84,0.126,0.025,0.03,0,137.4,134.1,131.3,124.3,119.7,113.9,0,1,0,0,0,69.021,29.76,0,0,72.9,36.19,35.127,37505.0979,1067.5,174872.1768,131.573,17001.746,34.7,40.275,CH4,
4/29/2020,43:59.0,0,17034.68,117.34,0.194,13.32,62.621,0,60.022,22.72,0.587,1.492,1.4,17045,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-9.2,190.98,0.84,0.123,0.025,0.027,0,137.4,134.1,131.2,124.3,119.7,113.9,0,1,0,0,0,69.044,29.76,0,0,72.9,36.183,35.124,37501.8948,1067.5,174904.2078,131.603,17004.744,34.7,40.275,CH4,
4/29/2020,44:02.0,0,17037.69,117.34,0.194,13.33,62.632,0,60.023,22.72,0.587,1.49,1.399,17048,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139.1,-5.8,191.02,0.84,0.121,0.026,0.026,0,137.4,134.1,131.2,124.2,119.6,113.8,0,1,0,0,0,69.061,29.77,0,0,72.9,36.203,35.14,37518.978,1067.5,174935.1711,131.632,17007.732,34.7,40.275,CH4,
4/29/2020,44:05.0,0,17040.68,117.3,0.194,13.31,62.643,0,60.026,22.7,0.587,1.489,1.4,17051,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-2.9,191.06,0.84,0.126,0.027,0.026,0,137.5,134.1,131.2,124.2,119.7,114,0,1,0,0,0,69.026,29.76,0,0,72.9,36.206,35.144,37523.2488,1067.5,174966.1344,131.661,17010.723,34.7,40.275,CH4,
4/29/2020,44:08.0,0,17043.68,117.35,0.194,13.32,62.654,0,60.027,22.72,0.587,1.487,1.4,17054,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.3,-1.4,191.1,0.84,0.125,0.027,0.026,0,137.5,134.1,131.2,124.2,119.8,113.6,0,1,0,0,0,69.026,29.76,0,0,72.9,36.193,35.13,37508.301,1067.5,174997.0977,131.69,17013.725,34.7,40.275,CH4,
4/29/2020,44:11.0,0,17046.68,117.27,0.193,13.3,62.665,0,60.031,22.69,0.586,1.488,1.401,17057,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.5,139.3,-3.4,191.14,0.84,0.124,0.027,0.025,-0.001,137.5,134,131.2,124.2,119.8,113.7,0,1,0,0,0,69.05,29.76,0,0,72.9,36.233,35.17,37551.009,1067.5,175029.1287,131.72,17016.713,34.7,40.275,CH4,
4/29/2020,44:14.0,0,17049.68,117.31,0.194,13.31,62.676,0,60.029,22.7,0.587,1.488,1.4,17060,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-7.7,191.19,0.83,0.123,0.027,0.025,0,137.6,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.044,29.76,0,0,72.9,36.226,35.163,37543.5351,1067.5,175060.092,131.749,17019.709,34.7,40.275,CH4,
4/29/2020,44:17.0,0,17052.68,117.32,0.194,13.32,62.687,0,60.026,22.71,0.587,1.487,1.4,17063,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.2,-15.5,191.23,0.85,0.122,0.025,0.027,0,137.6,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.014,29.76,0,0,72.9,36.2,35.137,37515.7749,1067.5,175091.0553,131.778,17022.701,34.7,40.275,CH4,
4/29/2020,44:20.0,0,17055.68,117.27,0.193,13.31,62.699,0,60.025,22.69,0.587,1.488,1.4,17066,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-20.9,191.28,0.84,0.128,0.025,0.027,0,137.6,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.044,29.76,0,0,72.9,36.236,35.173,37554.2121,1067.5,175122.0186,131.807,17025.697,34.7,40.275,CH4,
4/29/2020,44:23.0,0,17058.68,117.31,0.194,13.32,62.71,0,60.022,22.71,0.587,1.49,1.4,17069,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-24.6,191.32,0.84,0.128,0.024,0.027,0,137.5,134.1,131.2,124.3,119.8,113.5,0,1,0,0,0,69.003,29.76,0,0,72.9,36.22,35.157,37537.1289,1067.5,175154.0496,131.837,17028.693,34.7,40.275,CH4,
4/29/2020,44:26.0,0,17061.69,117.25,0.193,13.3,62.721,0,60.022,22.68,0.587,1.49,1.399,17072,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.5,139.2,-26.6,191.36,0.83,0.128,0.024,0.026,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.044,29.77,0,0,72.9,36.239,35.177,37558.4829,1067.5,175185.0129,131.866,17031.686,34.7,40.275,CH4,
4/29/2020,44:29.0,0,17064.68,117.32,0.194,13.32,62.732,0,60.02,22.71,0.587,1.49,1.399,17075,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-26.1,191.4,0.84,0.125,0.024,0.027,0,137.4,134.1,131.3,124.3,119.6,113.9,0,1,0,0,0,69.044,29.76,0,0,72.9,36.2,35.137,37515.7749,1067.5,175215.9762,131.895,17034.678,34.7,40.275,CH4,
4/29/2020,44:32.0,0,17067.68,117.31,0.194,13.32,62.743,0,60.019,22.71,0.587,1.491,1.4,17078,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-24,191.44,0.85,0.125,0.024,0.028,0,137.4,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.061,29.77,0,0,72.9,36.21,35.15,37529.655,1067.5,175246.9395,131.924,17037.672,34.7,40.275,CH4,
4/29/2020,44:35.0,0,17070.68,117.3,0.194,13.31,62.754,0,60.019,22.7,0.587,1.491,1.4,17081,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-20.7,191.49,0.84,0.123,0.024,0.03,0,137.4,134.1,131.3,124.2,119.7,114,0,1,0,0,0,69.055,29.77,0,0,72.9,36.19,35.13,37508.301,1067.5,175277.9028,131.953,17040.664,34.7,40.275,CH4,
4/29/2020,44:38.0,0,17073.68,117.31,0.194,13.32,62.765,0,60.022,22.7,0.587,1.491,1.4,17084,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.2,-17.1,191.53,0.84,0.127,0.024,0.03,0,137.4,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.014,29.76,0,0,72.9,36.21,35.15,37529.655,1067.5,175309.9338,131.983,17043.66,34.7,40.275,CH4,
4/29/2020,44:41.0,0,17076.68,117.25,0.193,13.3,62.776,0,60.023,22.68,0.586,1.492,1.399,17087,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-12.2,191.57,0.84,0.126,0.025,0.029,0,137.4,134.2,131.3,124.3,119.8,114,0,1,0,0,0,69.066,29.77,0,0,72.9,36.236,35.177,37558.4829,1067.5,175340.8971,132.012,17046.652,34.7,40.275,CH4,
4/29/2020,44:44.0,0,17079.68,117.32,0.194,13.32,62.787,0,60.024,22.71,0.587,1.487,1.4,17090,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-7.7,191.61,0.84,0.124,0.026,0.027,0,137.5,134.2,131.3,124.2,119.6,114.4,0,1,0,0,0,69.061,29.76,0,0,72.9,36.21,35.147,37526.4519,1067.5,175371.8604,132.041,17049.645,34.7,40.275,CH4,
4/29/2020,44:47.0,0,17082.68,117.32,0.194,13.32,62.798,0,60.024,22.71,0.587,1.49,1.4,17093,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.2,-4.6,191.65,0.84,0.121,0.025,0.029,0,137.6,134.2,131.3,124.3,119.6,114.5,0,1,0,0,0,69.073,29.77,0,0,72.9,36.216,35.154,37533.9258,1067.5,175402.8237,132.07,17052.645,34.7,40.275,CH4,
4/29/2020,44:50.0,0,17085.69,117.32,0.194,13.32,62.809,0,60.022,22.71,0.586,1.489,1.4,17096,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-1.7,191.69,0.84,0.12,0.028,0.025,0,137.6,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.061,29.77,0,0,72.9,36.23,35.167,37547.8059,1067.5,175434.8547,132.1,17055.637,34.7,40.275,CH4,
4/29/2020,44:53.0,0,17088.68,117.3,0.194,13.31,62.821,0,60.023,22.7,0.586,1.488,1.4,17099,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-1.5,191.73,0.83,0.125,0.027,0.025,0,137.6,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.142,29.76,0,0,72.9,36.193,35.134,37512.5718,1067.5,175465.818,132.129,17058.625,34.7,40.275,CH4,
4/29/2020,44:56.0,0,17091.68,117.24,0.193,13.3,62.832,0,60.023,22.68,0.586,1.489,1.4,17102,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-3.2,191.78,0.84,0.125,0.027,0.026,0,137.6,134,131.3,124.4,119.9,114.1,0,1,0,0,0,69.084,29.76,0,0,72.9,36.2,35.14,37518.978,1067.5,175496.7813,132.158,17061.621,34.7,40.275,CH4,
4/29/2020,44:59.0,0,17094.68,117.32,0.194,13.32,62.843,0,60.026,22.71,0.587,1.491,1.401,17105,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-6.9,191.82,0.84,0.123,0.027,0.025,0.001,137.6,134,131.2,124.4,119.8,114,0,1,0,0,0,69.107,29.77,0,0,72.9,36.183,35.124,37501.8948,1067.5,175527.7446,132.187,17064.613,34.7,40.275,CH4,
4/29/2020,45:02.0,0,17097.68,117.31,0.194,13.32,62.854,0,60.025,22.7,0.586,1.49,1.401,17108,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-13.4,191.86,0.84,0.122,0.026,0.027,0,137.4,134,131.2,124.4,119.8,113.8,0,1,0,0,0,69.125,29.76,0,0,72.9,36.21,35.15,37529.655,1067.5,175559.7756,132.217,17067.609,34.7,40.275,CH4,
4/29/2020,45:05.0,0,17100.68,117.3,0.194,13.31,62.865,0,60.027,22.7,0.587,1.489,1.4,17111,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-19.3,191.91,0.84,0.123,0.026,0.026,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.131,29.76,0,0,72.9,36.183,35.124,37501.8948,1067.5,175590.7389,132.246,17070.6,34.7,40.275,CH4,
4/29/2020,45:08.0,0,17103.68,117.36,0.194,13.33,62.876,0,60.03,22.73,0.587,1.488,1.401,17114,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.5,139.1,-24.2,191.95,0.84,0.129,0.025,0.027,0,137.5,134,131.2,124.3,119.6,114.1,0,1,0,0,0,69.16,29.76,0,0,72.9,36.22,35.16,37540.332,1067.5,175621.7022,132.275,17073.596,34.7,40.275,CH4,
4/29/2020,45:11.0,0,17106.68,117.3,0.194,13.31,62.887,0,60.029,22.7,0.587,1.49,1.4,17117,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-26.9,191.99,0.84,0.127,0.024,0.028,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.188,29.77,0,0,72.9,36.239,35.18,37561.686,1067.5,175652.6655,132.304,17076.584,34.7,40.275,CH4,
4/29/2020,45:14.0,0,17109.68,117.3,0.194,13.31,62.898,0,60.03,22.7,0.587,1.488,1.4,17120,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-24.9,192.03,0.84,0.126,0.023,0.03,0,137.6,134,131.2,124.2,119.6,114.2,0,1,0,0,0,69.235,29.77,0,0,72.9,36.196,35.137,37515.7749,1067.5,175683.6288,132.333,17079.58,34.7,40.275,CH4,
4/29/2020,45:17.0,0,17112.68,117.32,0.194,13.32,62.909,0,60.03,22.71,0.587,1.49,1.399,17123,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-20.1,192.07,0.85,0.124,0.024,0.029,0,137.6,134,131.2,124.3,119.6,114.1,0,1,0,0,0,69.217,29.76,0,0,72.9,36.196,35.137,37515.7749,1067.5,175715.6598,132.363,17082.572,34.7,40.275,CH4,
4/29/2020,45:20.0,0,17115.68,117.35,0.194,13.33,62.92,0,60.029,22.72,0.587,1.489,1.4,17126,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.1,-13.6,192.11,0.84,0.122,0.025,0.029,0,137.6,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.311,29.77,0,0,72.9,36.173,35.114,37491.2178,1067.5,175746.6231,132.392,17085.566,34.7,40.275,CH4,
4/29/2020,45:23.0,0,17118.68,117.37,0.194,13.33,62.932,0,60.028,22.73,0.587,1.489,1.4,17129,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.4,139.1,-7.5,192.15,0.84,0.127,0.026,0.028,0,137.6,134.1,131.3,124.3,119.8,114.4,0,1,0,0,0,69.293,29.77,0,0,72.9,36.233,35.173,37554.2121,1067.5,175777.5864,132.421,17088.557,34.7,40.275,CH4,
4/29/2020,45:26.0,0,17121.68,117.37,0.194,13.33,62.943,0,60.026,22.73,0.587,1.489,1.401,17132,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.4,70.4,139.1,-2.4,192.19,0.83,0.123,0.026,0.025,-0.001,137.5,134.1,131.3,124.3,119.9,114.4,0,1,0,0,0,69.304,29.77,0,0,72.9,36.216,35.157,37537.1289,1067.5,175808.5497,132.45,17091.557,34.7,40.275,CH4,
4/29/2020,45:29.0,0,17124.68,117.42,0.194,13.35,62.954,0,60.026,22.75,0.587,1.489,1.4,17135,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-1.5,192.23,0.84,0.123,0.027,0.025,0,137.5,134.1,131.3,124.3,119.9,114.3,0,1,0,0,0,69.28,29.76,0,0,72.9,36.22,35.16,37540.332,1067.5,175840.5807,132.48,17094.549,34.7,40.275,CH4,
4/29/2020,45:32.0,0,17127.69,117.32,0.194,13.32,62.965,0,60.023,22.71,0.587,1.488,1.4,17138,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.5,139.2,-2.1,192.29,0.84,0.122,0.026,0.025,-0.001,137.5,134.2,131.3,124.3,119.9,114.2,0,1,0,0,0,69.311,29.77,0,0,72.9,36.246,35.187,37569.1599,1067.5,175871.544,132.509,17097.541,34.7,40.275,CH4,
4/29/2020,45:35.0,0,17130.68,117.38,0.194,13.33,62.976,0,60.021,22.73,0.587,1.49,1.4,17141,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-4,192.33,0.84,0.12,0.028,0.025,-0.001,137.5,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,69.293,29.77,0,0,72.9,36.22,35.16,37540.332,1067.5,175902.5073,132.538,17100.533,34.7,40.275,CH4,
4/29/2020,45:38.0,0,17133.68,117.39,0.194,13.34,62.987,0,60.023,22.74,0.587,1.491,1.399,17144,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-9.2,192.37,0.84,0.126,0.026,0.025,0,137.5,134.1,131.3,124.3,119.8,114.4,0,1,0,0,0,69.28,29.77,0,0,72.9,36.19,35.134,37512.5718,1067.5,175933.4706,132.567,17103.527,34.7,40.275,CH4,
4/29/2020,45:41.0,0,17136.68,117.36,0.194,13.33,62.998,0,60.023,22.73,0.587,1.491,1.4,17147,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-15.1,192.41,0.84,0.125,0.026,0.025,0,137.5,134.2,131.3,124.3,119.7,114.4,0,1,0,0,0,69.28,29.77,0,0,72.9,36.206,35.15,37529.655,1067.5,175965.5016,132.597,17106.523,34.7,40.275,CH4,
4/29/2020,45:44.0,0,17139.68,117.37,0.194,13.33,63.009,0,60.025,22.73,0.587,1.49,1.4,17150,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-19.7,192.45,0.83,0.123,0.025,0.024,0,137.5,134.1,131.3,124.2,119.7,114.2,0,1,0,0,0,69.275,29.77,0,0,72.9,36.216,35.16,37540.332,1067.5,175996.4649,132.626,17109.516,34.7,40.275,CH4,
4/29/2020,45:47.0,0,17142.68,117.35,0.194,13.33,63.02,0,60.024,22.72,0.587,1.489,1.4,17153,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-23.7,192.49,0.84,0.123,0.025,0.029,0,137.5,134.1,131.3,124.2,119.8,114,0,1,0,0,0,69.287,29.77,0,0,72.9,36.233,35.177,37558.4829,1067.5,176027.4282,132.655,17112.51,34.7,40.275,CH4,
4/29/2020,45:50.0,0,17145.68,117.37,0.194,13.33,63.031,0,60.024,22.73,0.587,1.49,1.399,17156,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-25.7,192.53,0.84,0.123,0.024,0.028,0,137.5,134,131.3,124.3,119.8,113.5,0,1,0,0,0,69.304,29.77,0,0,72.9,36.233,35.177,37558.4829,1067.5,176058.3915,132.684,17115.496,34.7,40.275,CH4,
4/29/2020,45:53.0,0,17148.68,117.39,0.194,13.34,63.043,0,60.023,22.74,0.587,1.49,1.4,17159,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-25.5,192.57,0.84,0.129,0.023,0.029,0,137.5,134.1,131.3,124.3,119.8,113.7,0,1,0,0,0,69.275,29.77,0,0,72.9,36.223,35.163,37543.5351,1067.5,176089.3548,132.713,17118.49,34.7,40.275,CH4,
4/29/2020,45:56.0,0,17151.68,117.36,0.194,13.33,63.054,0,60.023,22.73,0.587,1.49,1.4,17162,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.3,-23.1,192.61,0.84,0.127,0.024,0.03,0,137.5,134,131.2,124.2,119.8,113.7,0,1,0,0,0,69.287,29.77,0,0,72.9,36.233,35.173,37554.2121,1067.5,176121.3858,132.743,17121.488,34.7,40.275,CH4,
4/29/2020,45:59.0,0,17154.68,117.39,0.194,13.34,63.065,0,60.025,22.74,0.587,1.488,1.4,17165,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.3,-19.1,192.65,0.84,0.125,0.024,0.027,0,137.4,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.235,29.77,0,0,72.9,36.236,35.18,37561.686,1067.5,176152.3491,132.772,17124.48,34.7,40.275,CH4,
4/29/2020,46:02.0,0,17157.68,117.29,0.194,13.31,63.076,0,60.025,22.7,0.586,1.488,1.4,17168,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-13.4,192.71,0.84,0.122,0.025,0.028,0,137.4,134.1,131.2,124.3,119.7,113.7,0,1,0,0,0,69.251,29.77,0,0,72.9,36.22,35.163,37543.5351,1067.5,176183.3124,132.801,17127.475,34.7,40.275,CH4,
4/29/2020,46:05.0,0,17160.68,117.34,0.194,13.32,63.087,0,60.025,22.72,0.587,1.49,1.401,17171,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-8.5,192.75,0.84,0.127,0.026,0.029,0,137.5,134.1,131.3,124.3,119.6,113.7,0,1,0,0,0,69.235,29.77,0,0,72.9,36.203,35.147,37526.4519,1067.5,176214.2757,132.83,17130.465,34.7,40.275,CH4,
4/29/2020,46:08.0,0,17163.68,117.35,0.194,13.33,63.098,0,60.026,22.72,0.587,1.488,1.401,17174,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-4.7,192.79,0.84,0.125,0.027,0.026,0,137.5,134,131.3,124.3,119.7,113.9,0,1,0,0,0,69.251,29.77,0,0,72.9,36.223,35.163,37543.5351,1067.5,176246.3067,132.86,17133.459,34.7,40.275,CH4,
4/29/2020,46:11.0,0,17166.68,117.37,0.194,13.33,63.109,0,60.027,22.73,0.587,1.491,1.4,17177,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-1.8,192.83,0.84,0.124,0.027,0.025,0,137.5,134,131.3,124.3,119.7,113.6,0,1,0,0,0,69.264,29.77,0,0,72.9,36.226,35.167,37547.8059,1067.5,176277.27,132.889,17136.457,34.7,40.275,CH4,
4/29/2020,46:14.0,0,17169.68,117.41,0.194,13.34,63.12,0,60.029,22.75,0.587,1.49,1.401,17180,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.6,70.4,139.2,-1.7,192.87,0.84,0.123,0.027,0.025,0,137.5,134,131.3,124.3,119.8,113.8,0,1,0,0,0,69.298,29.77,0,0,72.9,36.21,35.15,37529.655,1067.5,176308.2333,132.918,17139.453,34.7,40.275,CH4,
4/29/2020,46:17.0,0,17172.69,117.32,0.194,13.32,63.131,0,60.027,22.71,0.586,1.489,1.4,17183,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-4.7,192.91,0.83,0.12,0.027,0.024,0,137.5,134,131.2,124.3,119.9,113.7,0,1,0,0,0,69.298,29.77,0,0,72.9,36.216,35.16,37540.332,1067.5,176340.2643,132.948,17142.441,34.7,40.275,CH4,
4/29/2020,46:20.0,0,17175.68,117.4,0.194,13.34,63.143,0,60.026,22.74,0.587,1.489,1.4,17186,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-10.5,192.95,0.85,0.121,0.027,0.024,0,137.5,134,131.2,124.3,119.9,113.6,0,1,0,0,0,69.311,29.76,0,0,72.9,36.223,35.167,37547.8059,1067.5,176371.2276,132.977,17145.438,34.7,40.275,CH4,
4/29/2020,46:23.0,0,17178.68,117.33,0.194,13.32,63.154,0,60.026,22.71,0.587,1.491,1.399,17189,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-17.6,192.99,0.84,0.127,0.026,0.026,0,137.5,134,131.2,124.3,119.7,113.7,0,1,0,0,0,69.316,29.77,0,0,72.9,36.249,35.19,37572.363,1067.5,176402.1909,133.006,17148.43,34.7,40.275,CH4,
4/29/2020,46:26.0,0,17181.68,117.37,0.194,13.33,63.165,0,60.023,22.73,0.587,1.488,1.4,17192,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-22.1,193.03,0.84,0.126,0.025,0.025,0,137.5,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.298,29.77,0,0,72.91,36.223,35.163,37543.5351,1067.5,176433.1542,133.035,17151.42,34.7,40.275,CH4,
4/29/2020,46:29.0,0,17184.68,117.42,0.194,13.34,63.176,0,60.023,22.75,0.587,1.491,1.4,17195,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.5,139.1,-25.9,193.09,0.84,0.125,0.024,0.029,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.293,29.77,0,0,72.91,36.249,35.19,37572.363,1067.5,176464.1175,133.064,17154.416,34.7,40.275,CH4,
4/29/2020,46:32.0,0,17187.68,117.39,0.194,13.34,63.187,0,60.02,22.74,0.587,1.49,1.4,17198,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-26.8,193.13,0.84,0.123,0.024,0.029,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.322,29.77,0,0,72.91,36.213,35.157,37537.1289,1067.5,176496.1485,133.094,17157.408,34.7,40.275,CH4,
4/29/2020,46:35.0,0,17190.68,117.44,0.194,13.35,63.198,0,60.022,22.76,0.587,1.492,1.401,17201,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-24.9,193.17,0.84,0.129,0.024,0.03,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.304,29.77,0,0,72.91,36.253,35.193,37575.5661,1067.5,176527.1118,133.123,17160.4,34.7,40.275,CH4,
4/29/2020,46:38.0,0,17193.68,117.39,0.194,13.34,63.209,0,60.023,22.74,0.587,1.489,1.401,17204,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-21.4,193.21,0.84,0.128,0.024,0.03,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.345,29.77,0,0,72.91,36.203,35.147,37526.4519,1067.5,176558.0751,133.152,17163.396,34.7,40.275,CH4,
4/29/2020,46:41.0,0,17196.68,117.44,0.194,13.35,63.22,0,60.025,22.76,0.587,1.491,1.4,17207,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-18.3,193.25,0.84,0.125,0.023,0.028,0,137.5,134.1,131.3,124.3,119.7,114.3,0,1,0,0,0,69.35,29.77,0,0,72.91,36.21,35.15,37529.655,1067.5,176589.0384,133.181,17166.389,34.7,40.275,CH4,
4/29/2020,46:44.0,0,17199.69,117.36,0.194,13.33,63.231,0,60.027,22.73,0.586,1.49,1.402,17210,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-12.4,193.29,0.85,0.123,0.025,0.026,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.368,29.77,0,0,72.91,36.193,35.137,37515.7749,1067.5,176621.0694,133.211,17169.381,34.7,40.275,CH4,
4/29/2020,46:47.0,0,17202.68,117.35,0.194,13.32,63.243,0,60.031,22.72,0.587,1.489,1.4,17213,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-7.4,193.33,0.83,0.123,0.026,0.025,0,137.5,134.1,131.3,124.3,119.8,113.7,0,1,0,0,0,69.327,29.77,0,0,72.91,36.223,35.167,37547.8059,1067.5,176652.0327,133.24,17172.375,34.7,40.275,CH4,
4/29/2020,46:50.0,0,17205.68,117.51,0.194,13.37,63.254,0,60.031,22.79,0.587,1.49,1.399,17216,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-3.4,193.37,0.83,0.12,0.027,0.025,0,137.5,134.1,131.3,124.3,119.9,113.8,0,1,0,0,0,69.327,29.76,0,0,72.92,36.236,35.177,37558.4829,1067.5,176682.996,133.269,17175.369,34.7,40.275,CH4,
4/29/2020,46:53.0,0,17208.68,117.47,0.194,13.36,63.265,0,60.03,22.77,0.587,1.49,1.4,17219,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.3,139.3,-1.3,193.42,0.84,0.125,0.027,0.024,0,137.5,134,131.3,124.3,119.9,113.7,0,1,0,0,0,69.316,29.76,0,0,72.92,36.243,35.183,37564.8891,1067.5,176713.9593,133.298,17178.363,34.7,40.275,CH4,
4/29/2020,46:56.0,0,17211.68,117.51,0.194,13.36,63.276,0,60.031,22.78,0.587,1.489,1.399,17222,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.4,-3.8,193.46,0.83,0.124,0.027,0.026,0,137.6,134.1,131.3,124.3,119.9,113.9,0,1,0,0,0,69.356,29.77,0,0,72.92,36.259,35.197,37579.8369,1067.5,176745.9903,133.328,17181.357,34.7,40.275,CH4,
4/29/2020,46:59.0,0,17214.69,117.53,0.194,13.37,63.287,0,60.033,22.79,0.587,1.49,1.399,17225,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.3,-9.2,193.5,0.85,0.124,0.026,0.025,0,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.34,29.77,0,0,72.92,36.22,35.16,37540.332,1067.5,176776.9536,133.357,17184.357,34.7,40.275,CH4,
4/29/2020,47:02.0,0,17217.69,117.53,0.194,13.37,63.298,0,60.033,22.8,0.587,1.49,1.4,17228,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-17.3,193.55,0.84,0.124,0.025,0.025,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.34,29.76,0,0,72.92,36.223,35.163,37543.5351,1067.5,176807.9169,133.386,17187.34,34.7,40.275,CH4,
4/29/2020,47:05.0,0,17220.68,117.53,0.194,13.37,63.309,0,60.03,22.8,0.587,1.489,1.4,17231,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-22.5,193.59,0.83,0.129,0.025,0.026,0,137.5,134,131.2,124.2,119.7,113.8,0,1,0,0,0,69.379,29.76,0,0,72.92,36.246,35.183,37564.8891,1067.5,176838.8802,133.415,17190.336,34.7,40.275,CH4,
4/29/2020,47:08.0,0,17223.68,117.42,0.194,13.34,63.321,0,60.03,22.75,0.587,1.493,1.399,17234,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-26.8,193.63,0.84,0.129,0.024,0.026,0,137.5,134,131.2,124.2,119.8,114,0,1,0,0,0,69.392,29.77,0,0,72.92,36.259,35.197,37579.8369,1067.5,176869.8435,133.444,17193.332,34.7,40.275,CH4,
4/29/2020,47:11.0,0,17226.68,117.47,0.194,13.36,63.332,0,60.031,22.77,0.587,1.489,1.399,17237,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.3,-25.3,193.67,0.85,0.127,0.024,0.029,0,137.5,134,131.3,124.3,119.9,114.1,0,1,0,0,0,69.379,29.76,0,0,72.92,36.243,35.18,37561.686,1067.5,176901.8745,133.474,17196.322,34.7,40.275,CH4,
4/29/2020,47:14.0,0,17229.68,117.48,0.194,13.36,63.343,0,60.032,22.77,0.587,1.488,1.399,17240,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-20.6,193.71,0.83,0.124,0.023,0.03,-0.001,137.5,134,131.3,124.3,119.9,114,0,1,0,0,0,69.379,29.76,0,0,72.92,36.256,35.197,37579.8369,1067.5,176932.8378,133.503,17199.316,34.7,40.275,CH4,
4/29/2020,47:17.0,0,17232.68,117.52,0.194,13.37,63.354,0,60.031,22.79,0.587,1.487,1.4,17243,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-13.3,193.75,0.84,0.122,0.024,0.029,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.413,29.77,0,0,72.92,36.23,35.17,37551.009,1067.5,176963.8011,133.532,17202.311,34.7,40.275,CH4,
4/29/2020,47:20.0,0,17235.68,117.5,0.194,13.36,63.365,0,60.031,22.78,0.587,1.49,1.4,17246,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-7.6,193.79,0.85,0.122,0.026,0.026,0,137.5,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,69.392,29.76,0,0,72.92,36.23,35.17,37551.009,1067.5,176995.8321,133.562,17205.305,34.7,40.275,CH4,
4/29/2020,47:23.0,0,17238.68,117.44,0.194,13.35,63.376,0,60.029,22.76,0.587,1.489,1.399,17249,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-3.1,193.84,0.84,0.125,0.027,0.026,0,137.5,134,131.3,124.3,119.6,114,0,1,0,0,0,69.431,29.77,0,0,72.92,36.253,35.193,37575.5661,1067.5,177026.7954,133.591,17208.299,34.7,40.275,CH4,
4/29/2020,47:26.0,0,17241.68,117.45,0.194,13.35,63.387,0,60.028,22.76,0.587,1.493,1.399,17252,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.3,139.2,-1,193.88,0.84,0.124,0.027,0.026,-0.001,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.408,29.76,0,0,72.93,36.256,35.193,37575.5661,1067.5,177057.7587,133.62,17211.289,34.7,40.275,CH4,
