FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,47:29.0,0,17244.68,117.44,0.194,13.35,63.398,0,60.027,22.76,0.587,1.488,1.4,17255,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.3,-3,193.92,0.84,0.123,0.027,0.025,0,137.5,134.1,131.3,124.3,120,114.3,0,1,0,0,0,69.437,29.76,0,0,72.93,36.253,35.193,37575.5661,1067.5,177088.722,133.649,17214.285,34.7,40.275,CH4,
4/29/2020,47:32.0,0,17247.68,117.44,0.194,13.35,63.41,0,60.023,22.76,0.587,1.492,1.401,17258,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.2,-6.8,193.96,0.84,0.121,0.026,0.027,-0.001,137.5,134.1,131.2,124.3,120.1,114.2,0,1,0,0,0,69.46,29.77,0,0,72.93,36.226,35.163,37543.5351,1067.5,177120.753,133.679,17217.279,34.7,40.275,CH4,
4/29/2020,47:35.0,0,17250.68,117.51,0.194,13.37,63.421,0,60.022,22.79,0.587,1.491,1.399,17261,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-11.7,194,0.84,0.128,0.027,0.025,0,137.5,134.1,131.2,124.3,119.9,114,0,1,0,0,0,69.484,29.77,0,0,72.93,36.236,35.173,37554.2121,1067.5,177151.7163,133.708,17220.273,34.7,40.275,CH4,
4/29/2020,47:38.0,0,17253.68,117.46,0.194,13.35,63.432,0,60.023,22.77,0.587,1.492,1.399,17264,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-17,194.05,0.85,0.126,0.026,0.026,0,137.5,134.1,131.3,124.3,119.9,114.1,0,1,0,0,0,69.455,29.77,0,0,72.93,36.216,35.154,37533.9258,1067.5,177182.6796,133.737,17223.268,34.7,40.275,CH4,
4/29/2020,47:41.0,0,17256.68,117.46,0.194,13.35,63.443,0,60.027,22.76,0.587,1.492,1.399,17267,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-20.9,194.09,0.85,0.125,0.025,0.028,0,137.5,134.1,131.3,124.3,119.8,113.8,0,1,0,0,0,69.421,29.76,0,0,72.93,36.23,35.167,37547.8059,1067.5,177214.7106,133.767,17226.262,34.7,40.275,CH4,
4/29/2020,47:44.0,0,17259.68,117.48,0.194,13.36,63.454,0,60.03,22.77,0.587,1.489,1.4,17270,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139.1,-25.9,194.13,0.84,0.125,0.024,0.028,0,137.5,134.1,131.3,124.2,119.6,113.5,0,1,0,0,0,69.455,29.76,0,0,72.93,36.256,35.193,37575.5661,1067.5,177244.6062,133.795,17229.256,34.7,40.275,CH4,
4/29/2020,47:47.0,0,17262.69,117.47,0.194,13.35,63.465,0,60.033,22.77,0.587,1.49,1.401,17273,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-26,194.17,0.84,0.123,0.024,0.029,0,137.5,134.2,131.3,124.3,119.8,113.7,0,1,0,0,0,69.484,29.76,0,0,72.93,36.236,35.173,37554.2121,1067.5,177276.6372,133.825,17232.244,34.7,40.275,CH4,
4/29/2020,47:50.0,0,17265.68,117.47,0.194,13.35,63.476,0,60.03,22.77,0.587,1.489,1.4,17276,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-22.5,194.22,0.84,0.123,0.024,0.03,0,137.5,134.1,131.3,124.3,119.8,113.7,0,1,0,0,0,69.449,29.76,0,0,72.93,36.223,35.16,37540.332,1067.5,177307.6005,133.854,17235.236,34.7,40.275,CH4,
4/29/2020,47:53.0,0,17268.68,117.45,0.194,13.35,63.487,0,60.026,22.76,0.587,1.488,1.399,17279,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.2,-17.6,194.26,0.84,0.129,0.025,0.029,0,137.5,134.2,131.3,124.3,119.7,113.9,0,1,0,0,0,69.466,29.76,0,0,72.93,36.253,35.19,37572.363,1067.5,177338.5638,133.883,17238.232,34.7,40.275,CH4,
4/29/2020,47:56.0,0,17271.68,117.47,0.194,13.36,63.499,0,60.024,22.77,0.587,1.491,1.4,17282,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-11.4,194.3,0.84,0.125,0.025,0.028,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.489,29.76,0,0,72.93,36.246,35.18,37561.686,1067.5,177370.5948,133.913,17241.225,34.7,40.275,CH4,
4/29/2020,47:59.0,0,17274.68,117.41,0.194,13.34,63.51,0,60.023,22.74,0.587,1.49,1.399,17285,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-7.6,194.34,0.85,0.124,0.026,0.028,0,137.4,134.1,131.2,124.3,119.7,113.9,0,1,0,0,0,69.525,29.76,0,0,72.93,36.22,35.157,37537.1289,1067.5,177401.5581,133.942,17244.221,34.7,40.275,CH4,
4/29/2020,48:02.0,0,17277.69,117.44,0.194,13.35,63.521,0,60.025,22.76,0.587,1.489,1.4,17288,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-3.8,194.38,0.84,0.122,0.026,0.028,0,137.4,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.512,29.76,0,0,72.93,36.23,35.163,37543.5351,1067.5,177432.5214,133.971,17247.217,34.7,40.275,CH4,
4/29/2020,48:05.0,0,17280.68,117.43,0.194,13.34,63.532,0,60.028,22.75,0.586,1.489,1.399,17291,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-1.3,194.42,0.84,0.121,0.028,0.025,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.489,29.76,0,0,72.93,36.233,35.17,37551.009,1067.5,177463.4847,134,17250.209,34.7,40.275,CH4,
4/29/2020,48:08.0,0,17283.68,117.43,0.194,13.34,63.543,0,60.028,22.75,0.587,1.493,1.398,17294,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.3,139.1,-2.2,194.46,0.84,0.124,0.027,0.027,0,137.4,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.536,29.77,0,0,72.93,36.233,35.17,37551.009,1067.5,177495.5157,134.03,17253.199,34.7,40.275,CH4,
4/29/2020,48:11.0,0,17286.68,117.41,0.194,13.34,63.554,0,60.03,22.74,0.586,1.491,1.398,17297,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.2,-6.2,194.5,0.84,0.125,0.027,0.026,0,137.5,134.2,131.3,124.3,119.7,114.3,0,1,0,0,0,69.512,29.76,0,0,72.93,36.233,35.17,37551.009,1067.5,177526.479,134.059,17256.197,34.7,40.275,CH4,
4/29/2020,48:14.0,0,17289.69,117.39,0.194,13.33,63.565,0,60.032,22.73,0.586,1.49,1.399,17300,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.4,70.4,139.3,-11.8,194.56,0.84,0.124,0.026,0.025,0,137.5,134.2,131.3,124.3,119.6,114.7,0,1,0,0,0,69.478,29.76,0,0,72.94,36.243,35.177,37558.4829,1067.5,177557.4423,134.088,17259.191,34.7,40.275,CH4,
4/29/2020,48:17.0,0,17292.68,117.47,0.194,13.35,63.576,0,60.033,22.77,0.587,1.49,1.399,17303,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.2,-19.7,194.6,0.85,0.124,0.024,0.025,0,137.5,134.1,131.3,124.3,119.5,114.6,0,1,0,0,0,69.53,29.76,0,0,72.94,36.216,35.154,37533.9258,1067.5,177588.4056,134.117,17262.182,34.7,40.275,CH4,
4/29/2020,48:20.0,0,17295.68,117.44,0.194,13.34,63.588,0,60.036,22.75,0.586,1.488,1.399,17306,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.4,139.1,-25.3,194.64,0.84,0.122,0.024,0.028,0,137.6,134.2,131.3,124.3,119.7,114.2,0,1,0,0,0,69.518,29.76,0,0,72.94,36.206,35.144,37523.2488,1067.5,177619.3689,134.146,17265.178,34.7,40.275,CH4,
4/29/2020,48:23.0,0,17298.68,117.43,0.194,13.34,63.599,0,60.035,22.75,0.586,1.489,1.399,17309,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-26.4,194.68,0.84,0.128,0.023,0.029,0,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.565,29.76,0,0,72.94,36.249,35.187,37569.1599,1067.5,177651.3999,134.176,17268.17,34.7,40.275,CH4,
4/29/2020,48:26.0,0,17301.68,117.47,0.194,13.35,63.61,0,60.033,22.77,0.587,1.492,1.399,17312,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-22.5,194.72,0.84,0.127,0.024,0.029,0,137.5,134.1,131.3,124.3,119.9,114.2,0,1,0,0,0,69.541,29.76,0,0,72.94,36.236,35.17,37551.009,1067.5,177682.3632,134.205,17271.164,34.7,40.275,CH4,
4/29/2020,48:29.0,0,17304.68,117.43,0.194,13.34,63.621,0,60.033,22.75,0.586,1.489,1.399,17315,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.1,-16.5,194.76,0.83,0.125,0.024,0.028,0,137.6,134,131.3,124.3,119.8,114.1,0,1,0,0,0,69.565,29.76,0,0,72.94,36.206,35.144,37523.2488,1067.5,177713.3265,134.234,17274.158,34.7,40.275,CH4,
4/29/2020,48:32.0,0,17307.69,117.42,0.194,13.34,63.632,0,60.03,22.74,0.586,1.492,1.399,17318,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.1,-9.4,194.8,0.84,0.122,0.026,0.027,0,137.6,134,131.2,124.3,119.7,114,0,1,0,0,0,69.518,29.76,0,0,72.94,36.273,35.207,37590.5139,1067.5,177745.3575,134.264,17277.158,34.7,40.275,CH4,
4/29/2020,48:35.0,0,17310.7,117.43,0.194,13.34,63.643,0,60.032,22.75,0.587,1.49,1.4,17321,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139,-4.4,194.84,0.84,0.121,0.028,0.028,0,137.6,134,131.3,124.4,119.8,114,0,1,0,0,0,69.559,29.76,0,0,72.94,36.226,35.16,37540.332,1067.5,177776.3208,134.293,17280.145,34.7,40.275,CH4,
4/29/2020,48:38.0,0,17313.68,117.44,0.194,13.35,63.654,0,60.031,22.76,0.587,1.492,1.399,17324,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-1.1,194.88,0.84,0.126,0.028,0.028,0,137.6,134,131.3,124.4,119.7,114,0,1,0,0,0,69.554,29.76,0,0,72.94,36.253,35.187,37569.1599,1067.5,177807.2841,134.322,17283.137,34.7,40.275,CH4,
4/29/2020,48:41.0,0,17316.68,117.47,0.194,13.35,63.665,0,60.034,22.77,0.587,1.489,1.4,17327,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-2.4,194.94,0.83,0.123,0.027,0.025,-0.001,137.6,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.599,29.76,0,0,72.94,36.239,35.173,37554.2121,1067.5,177838.2474,134.351,17286.129,34.7,40.275,CH4,
4/29/2020,48:44.0,0,17319.68,117.39,0.194,13.33,63.676,0,60.034,22.73,0.586,1.491,1.4,17330,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-8.5,194.98,0.83,0.124,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.599,29.76,0,0,72.94,36.22,35.154,37533.9258,1067.5,177870.2784,134.381,17289.125,34.7,40.275,CH4,
4/29/2020,48:47.0,0,17322.68,117.42,0.194,13.34,63.688,0,60.033,22.75,0.586,1.488,1.4,17333,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-17.1,195.02,0.84,0.123,0.025,0.025,-0.001,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.577,29.76,0,0,72.94,36.23,35.163,37543.5351,1067.5,177901.2417,134.41,17292.119,34.7,40.275,CH4,
4/29/2020,48:50.0,0,17325.68,117.38,0.194,13.33,63.699,0,60.034,22.73,0.586,1.49,1.399,17336,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-23.4,195.06,0.84,0.123,0.025,0.028,0,137.5,134.1,131.3,124.3,119.6,114.1,0,1,0,0,0,69.664,29.76,0,0,72.95,36.223,35.154,37533.9258,1067.5,177932.205,134.439,17295.111,34.7,40.275,CH4,
4/29/2020,48:53.0,0,17328.68,117.44,0.194,13.34,63.71,0,60.033,22.75,0.586,1.49,1.4,17339,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-27,195.1,0.84,0.129,0.024,0.03,0,137.5,134.1,131.3,124.2,119.5,114.2,0,1,0,0,0,69.606,29.76,0,0,72.95,36.253,35.183,37564.8891,1067.5,177963.1683,134.468,17298.105,34.7,40.275,CH4,
4/29/2020,48:56.0,0,17331.68,117.47,0.194,13.35,63.721,0,60.032,22.77,0.587,1.489,1.399,17342,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-24.9,195.14,0.83,0.128,0.023,0.03,0,137.5,134.1,131.3,124.3,119.6,114.3,0,1,0,0,0,69.622,29.76,0,0,72.95,36.253,35.183,37564.8891,1067.5,177995.1993,134.498,17301.102,34.7,40.275,CH4,
4/29/2020,48:59.0,0,17334.68,117.44,0.194,13.34,63.732,0,60.03,22.75,0.586,1.488,1.399,17345,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-19.7,195.18,0.84,0.125,0.024,0.026,0,137.5,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.658,29.76,0,0,72.95,36.243,35.173,37554.2121,1067.5,178026.1626,134.527,17304.098,34.7,40.275,CH4,
4/29/2020,49:02.0,0,17337.69,117.48,0.194,13.35,63.743,0,60.029,22.77,0.586,1.489,1.4,17348,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-13,195.22,0.84,0.122,0.024,0.029,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.646,29.76,0,0,72.95,36.259,35.187,37569.1599,1067.5,178057.1259,134.556,17307.086,34.7,40.275,CH4,
4/29/2020,49:05.0,0,17340.68,117.39,0.194,13.33,63.754,0,60.032,22.73,0.586,1.491,1.398,17351,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-7.4,195.26,0.84,0.121,0.026,0.029,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.64,29.76,0,0,72.95,36.223,35.154,37533.9258,1067.5,178088.0892,134.585,17310.08,34.7,40.275,CH4,
4/29/2020,49:08.0,0,17343.68,117.41,0.194,13.34,63.765,0,60.035,22.74,0.586,1.489,1.399,17354,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-3,195.3,0.84,0.126,0.027,0.025,0,137.5,134.2,131.2,124.3,119.8,113.9,0,1,0,0,0,69.651,29.76,0,0,72.96,36.263,35.193,37575.5661,1067.5,178119.0525,134.614,17313.072,34.7,40.275,CH4,
4/29/2020,49:11.0,0,17346.68,117.44,0.194,13.34,63.776,0,60.038,22.75,0.586,1.494,1.399,17357,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-1.5,195.36,0.85,0.123,0.027,0.025,0,137.5,134.2,131.2,124.3,119.8,113.9,0,1,0,0,0,69.629,29.76,0,0,72.96,36.213,35.147,37526.4519,1067.5,178151.0835,134.644,17316.068,34.7,40.275,CH4,
4/29/2020,49:14.0,0,17349.68,117.41,0.194,13.33,63.788,0,60.037,22.74,0.586,1.49,1.4,17360,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.3,-5.1,195.4,0.84,0.122,0.026,0.025,-0.001,137.5,134.1,131.2,124.3,119.9,114,0,1,0,0,0,69.651,29.76,0,0,72.96,36.226,35.157,37537.1289,1067.5,178182.0468,134.673,17319.061,34.7,40.275,CH4,
4/29/2020,49:17.0,0,17352.68,117.45,0.194,13.34,63.799,0,60.039,22.76,0.586,1.491,1.399,17363,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-13.5,195.44,0.85,0.123,0.026,0.025,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.698,29.76,0,0,72.96,36.253,35.183,37564.8891,1067.5,178213.0101,134.702,17322.059,34.7,40.275,CH4,
4/29/2020,49:20.0,0,17355.68,117.4,0.194,13.33,63.81,0,60.036,22.73,0.586,1.49,1.398,17366,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-22.1,195.48,0.84,0.123,0.026,0.027,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.635,29.76,0,0,72.96,36.233,35.163,37543.5351,1067.5,178245.0411,134.732,17325.049,34.7,40.275,CH4,
4/29/2020,49:23.0,0,17358.68,117.44,0.194,13.34,63.821,0,60.036,22.75,0.586,1.491,1.398,17369,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.1,70.4,139.1,-27.2,195.52,0.84,0.129,0.024,0.029,0,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.674,29.76,0,0,72.96,36.233,35.163,37543.5351,1067.5,178276.0044,134.761,17328.041,34.7,40.275,CH4,
4/29/2020,49:26.0,0,17361.68,117.4,0.194,13.33,63.832,0,60.034,22.74,0.586,1.489,1.398,17372,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.5,139.1,-24.6,195.56,0.84,0.128,0.023,0.027,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.669,29.76,0,0,72.96,36.253,35.18,37561.686,1067.5,178306.9677,134.79,17331.037,34.7,40.275,CH4,
4/29/2020,49:29.0,0,17364.68,117.39,0.194,13.33,63.843,0,60.034,22.73,0.586,1.49,1.399,17375,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.5,139.1,-20.1,195.6,0.84,0.125,0.023,0.028,0,137.5,134,131.2,124.3,119.9,114.5,0,1,0,0,0,69.692,29.76,0,0,72.96,36.246,35.173,37554.2121,1067.5,178337.931,134.819,17334.033,34.7,40.275,CH4,
4/29/2020,49:32.0,0,17367.68,117.4,0.194,13.33,63.854,0,60.034,22.73,0.586,1.49,1.399,17378,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-12.3,195.65,0.84,0.123,0.024,0.029,0,137.5,134,131.2,124.3,119.6,114.3,0,1,0,0,0,69.664,29.76,0,0,72.97,36.23,35.157,37537.1289,1067.5,178369.962,134.849,17337.025,34.7,40.275,CH4,
4/29/2020,49:35.0,0,17370.68,117.39,0.194,13.33,63.865,0,60.033,22.73,0.586,1.488,1.399,17381,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-5.9,195.69,0.84,0.121,0.027,0.029,0,137.5,134,131.2,124.3,119.6,114.2,0,1,0,0,0,69.629,29.76,0,0,72.97,36.233,35.16,37540.332,1067.5,178400.9253,134.878,17340.018,34.7,40.275,CH4,
4/29/2020,49:38.0,0,17373.68,117.44,0.194,13.34,63.876,0,60.033,22.75,0.586,1.49,1.399,17384,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-1.9,195.73,0.84,0.125,0.027,0.026,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.698,29.76,0,0,72.97,36.23,35.157,37537.1289,1067.5,178431.8886,134.907,17343.014,34.7,40.275,CH4,
4/29/2020,49:41.0,0,17376.68,117.41,0.194,13.34,63.888,0,60.033,22.74,0.586,1.489,1.399,17387,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-2.4,195.78,0.84,0.125,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.687,29.76,0,0,72.97,36.213,35.144,37523.2488,1067.5,178462.8519,134.936,17346.01,34.7,40.275,CH4,
4/29/2020,49:44.0,0,17379.69,117.46,0.194,13.35,63.899,0,60.032,22.76,0.586,1.489,1.4,17390,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-6.3,195.82,0.84,0.123,0.026,0.026,0,137.6,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.658,29.76,0,0,72.97,36.233,35.163,37543.5351,1067.5,178493.8152,134.965,17349,34.7,40.275,CH4,
4/29/2020,49:47.0,0,17382.69,117.44,0.194,13.34,63.91,0,60.033,22.75,0.586,1.491,1.4,17393,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-13.4,195.86,0.84,0.123,0.025,0.026,-0.001,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.692,29.76,0,0,72.97,36.253,35.18,37561.686,1067.5,178525.8462,134.995,17351.992,34.7,40.275,CH4,
4/29/2020,49:50.0,0,17385.68,117.4,0.194,13.33,63.921,0,60.033,22.74,0.586,1.49,1.399,17396,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.5,139.1,-20.4,195.9,0.84,0.122,0.025,0.028,0,137.5,134.1,131.3,124.4,119.8,114,0,1,0,0,0,69.716,29.76,0,0,72.97,36.23,35.157,37537.1289,1067.5,178556.8095,135.024,17354.988,34.7,40.275,CH4,
4/29/2020,49:53.0,0,17388.69,117.43,0.194,13.34,63.932,0,60.033,22.75,0.586,1.489,1.399,17399,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-25.7,195.94,0.84,0.128,0.024,0.027,0,137.6,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.71,29.76,0,0,72.97,36.23,35.157,37537.1289,1067.5,178587.7728,135.053,17357.98,34.7,40.275,CH4,
4/29/2020,49:56.0,0,17391.68,117.37,0.194,13.32,63.943,0,60.035,22.72,0.586,1.49,1.399,17402,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.5,139.2,-26.2,195.98,0.83,0.127,0.024,0.027,0,137.6,134,131.2,124.3,119.8,114,0,1,0,0,0,69.703,29.76,0,0,72.97,36.21,35.137,37515.7749,1067.5,178618.7361,135.082,17360.977,34.7,40.275,CH4,
4/29/2020,49:59.0,0,17394.68,117.47,0.194,13.35,63.954,0,60.037,22.76,0.586,1.488,1.4,17405,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.2,-22.4,196.02,0.84,0.125,0.023,0.028,0,137.6,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.739,29.76,0,0,72.97,36.223,35.154,37533.9258,1067.5,178650.7671,135.112,17363.969,34.7,40.275,CH4,
4/29/2020,50:02.0,0,17397.68,117.46,0.194,13.35,63.965,0,60.04,22.76,0.586,1.488,1.4,17408,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-15.2,196.07,0.84,0.123,0.024,0.027,0,137.6,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.727,29.76,0,0,72.97,36.263,35.19,37572.363,1067.5,178681.7304,135.141,17366.963,34.7,40.275,CH4,
4/29/2020,50:05.0,0,17400.69,117.46,0.194,13.35,63.977,0,60.042,22.76,0.587,1.491,1.4,17411,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-6.9,196.11,0.84,0.12,0.026,0.029,-0.001,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.716,29.76,0,0,72.98,36.216,35.147,37526.4519,1067.5,178712.6937,135.17,17369.955,34.7,40.275,CH4,
4/29/2020,50:08.0,0,17403.68,117.47,0.194,13.35,63.988,0,60.041,22.76,0.586,1.49,1.4,17414,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.3,-1.5,196.15,0.84,0.126,0.027,0.025,0,137.5,134.1,131.3,124.3,119.7,114.3,0,1,0,0,0,69.692,29.76,0,0,72.98,36.256,35.187,37569.1599,1067.5,178743.657,135.199,17372.949,34.7,40.275,CH4,
4/29/2020,50:11.0,0,17406.68,117.4,0.194,13.33,63.999,0,60.039,22.73,0.586,1.489,1.4,17417,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-3,196.19,0.84,0.123,0.027,0.026,0,137.5,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,69.739,29.76,0,0,72.98,36.253,35.183,37564.8891,1067.5,178775.688,135.229,17375.941,34.7,40.275,CH4,
4/29/2020,50:14.0,0,17409.68,117.44,0.194,13.34,64.01,0,60.041,22.75,0.586,1.492,1.4,17420,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-10.5,196.23,0.84,0.123,0.026,0.025,0,137.6,134.1,131.3,124.3,119.8,113.8,0,1,0,0,0,69.75,29.76,0,0,72.98,36.239,35.167,37547.8059,1067.5,178806.6513,135.258,17378.936,34.7,40.275,CH4,
4/29/2020,50:17.0,0,17412.68,117.42,0.194,13.33,64.021,0,60.043,22.74,0.586,1.493,1.4,17423,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.2,-19.9,196.28,0.84,0.124,0.025,0.028,0,137.6,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.755,29.76,0,0,72.98,36.223,35.154,37533.9258,1067.5,178837.6146,135.287,17381.932,34.7,40.275,CH4,
4/29/2020,50:20.0,0,17415.68,117.45,0.194,13.34,64.032,0,60.041,22.75,0.586,1.49,1.4,17426,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-26.2,196.32,0.84,0.123,0.024,0.028,0,137.6,134,131.2,124.3,119.5,114.1,0,1,0,0,0,69.739,29.76,0,0,72.98,36.226,35.154,37533.9258,1067.5,178868.5779,135.316,17384.922,34.7,40.275,CH4,
4/29/2020,50:23.0,0,17418.68,117.46,0.194,13.34,64.043,0,60.041,22.76,0.586,1.49,1.399,17429,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-24.7,196.36,0.84,0.13,0.024,0.028,0,137.6,134.1,131.2,124.3,119.6,114.2,0,1,0,0,0,69.755,29.76,0,0,72.98,36.246,35.173,37554.2121,1067.5,178899.5412,135.345,17387.908,34.7,40.275,CH4,
4/29/2020,50:26.0,0,17421.67,117.37,0.194,13.32,64.054,0,60.04,22.72,0.586,1.489,1.399,17432,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-18.5,196.41,0.85,0.127,0.025,0.028,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.779,29.76,0,0,72.98,36.233,35.16,37540.332,1067.5,178931.5722,135.375,17390.91,34.7,40.275,CH4,
4/29/2020,50:29.0,0,17424.69,117.41,0.194,13.33,64.065,0,60.043,22.74,0.586,1.491,1.399,17435,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-9.7,196.45,0.83,0.125,0.025,0.027,0,137.5,134.1,131.3,124.3,119.9,114,0,1,0,0,0,69.773,29.76,0,0,72.99,36.233,35.157,37537.1289,1067.5,178962.5355,135.404,17393.904,34.7,40.275,CH4,
4/29/2020,50:32.0,0,17427.68,117.4,0.194,13.33,64.077,0,60.041,22.73,0.586,1.488,1.399,17438,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-3.2,196.49,0.84,0.121,0.026,0.028,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.779,29.76,0,0,72.99,36.236,35.163,37543.5351,1067.5,178993.4988,135.433,17396.896,34.7,40.275,CH4,
4/29/2020,50:35.0,0,17430.68,117.42,0.194,13.33,64.088,0,60.04,22.74,0.586,1.489,1.399,17441,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.5,139.2,-2.1,196.53,0.83,0.12,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.773,29.76,0,0,72.99,36.216,35.14,37518.978,1067.5,179025.5298,135.463,17399.889,34.7,40.275,CH4,
4/29/2020,50:38.0,0,17433.68,117.43,0.194,13.34,64.099,0,60.038,22.74,0.586,1.489,1.399,17444,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-7.1,196.57,0.84,0.126,0.027,0.026,0,137.5,134.1,131.2,124.4,119.8,113.7,0,1,0,0,0,69.773,29.76,0,0,72.99,36.263,35.187,37569.1599,1067.5,179056.4931,135.492,17402.885,34.7,40.275,CH4,
4/29/2020,50:41.0,0,17436.68,117.39,0.194,13.33,64.11,0,60.037,22.73,0.586,1.49,1.399,17447,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-16.2,196.61,0.84,0.125,0.026,0.024,0,137.5,134.1,131.2,124.4,119.8,113.8,0,1,0,0,0,69.808,29.76,0,0,72.99,36.243,35.167,37547.8059,1067.5,179087.4564,135.521,17405.877,34.7,40.275,CH4,
4/29/2020,50:44.0,0,17439.69,117.46,0.194,13.35,64.121,0,60.036,22.76,0.586,1.489,1.399,17450,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-23.1,196.65,0.84,0.125,0.024,0.027,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.773,29.76,0,0,72.99,36.23,35.157,37537.1289,1067.5,179118.4197,135.55,17408.873,34.7,40.275,CH4,
4/29/2020,50:47.0,0,17442.68,117.41,0.194,13.33,64.132,0,60.035,22.74,0.586,1.488,1.4,17453,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-27.1,196.69,0.84,0.126,0.024,0.028,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.797,29.76,0,0,72.99,36.22,35.147,37526.4519,1067.5,179150.4507,135.58,17411.869,34.7,40.275,CH4,
4/29/2020,50:50.0,0,17445.69,117.44,0.194,13.34,64.143,0,60.036,22.75,0.586,1.488,1.399,17456,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-23.7,196.73,0.84,0.123,0.024,0.029,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.784,29.76,0,0,72.99,36.239,35.163,37543.5351,1067.5,179181.414,135.609,17414.861,34.7,40.275,CH4,
4/29/2020,50:53.0,0,17448.68,117.45,0.194,13.34,64.154,0,60.038,22.75,0.586,1.491,1.399,17459,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-17.4,196.79,0.85,0.122,0.025,0.028,0,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.791,29.76,0,0,72.99,36.233,35.16,37540.332,1067.5,179212.3773,135.638,17417.854,34.7,40.275,CH4,
4/29/2020,50:56.0,0,17451.69,117.44,0.194,13.34,64.165,0,60.037,22.75,0.586,1.489,1.399,17462,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-8.9,196.83,0.83,0.127,0.026,0.027,0,137.5,134,131.3,124.3,119.7,114,0,1,0,0,0,69.808,29.76,0,0,72.99,36.233,35.157,37537.1289,1067.5,179243.3406,135.667,17420.846,34.7,40.275,CH4,
4/29/2020,50:59.0,0,17454.69,117.45,0.194,13.34,64.177,0,60.038,22.75,0.586,1.488,1.399,17465,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.5,139.2,-3.3,196.87,0.84,0.123,0.027,0.025,0,137.5,134,131.3,124.3,119.9,114.1,0,1,0,0,0,69.802,29.76,0,0,73,36.256,35.18,37561.686,1067.5,179274.3039,135.696,17423.842,34.7,40.275,CH4,
4/29/2020,51:02.0,0,17457.68,117.41,0.194,13.33,64.188,0,60.037,22.74,0.586,1.488,1.4,17468,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-0.9,196.91,0.84,0.122,0.026,0.025,0,137.4,134,131.3,124.3,119.7,114.1,0,1,0,0,0,69.82,29.76,0,0,73,36.226,35.15,37529.655,1067.5,179306.3349,135.726,17426.832,34.7,40.275,CH4,
4/29/2020,51:05.0,0,17460.68,117.46,0.194,13.35,64.199,0,60.036,22.76,0.586,1.49,1.4,17471,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.3,-5,196.95,0.85,0.121,0.028,0.025,0,137.4,134,131.3,124.3,119.7,114,0,1,0,0,0,69.844,29.76,0,0,73,36.22,35.147,37526.4519,1067.5,179337.2982,135.755,17429.824,34.7,40.275,CH4,
4/29/2020,51:08.0,0,17463.68,117.45,0.194,13.34,64.21,0,60.034,22.75,0.586,1.491,1.399,17474,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-12.9,196.99,0.85,0.126,0.026,0.026,-0.001,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.826,29.76,0,0,73,36.269,35.197,37579.8369,1067.5,179368.2615,135.784,17432.82,34.7,40.275,CH4,
4/29/2020,51:11.0,0,17466.69,117.43,0.194,13.34,64.221,0,60.036,22.74,0.586,1.492,1.399,17477,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-19.5,197.03,0.84,0.128,0.025,0.026,0,137.5,134,131.2,124.3,119.8,113.7,0,1,0,0,0,69.889,29.76,0,0,73,36.246,35.173,37554.2121,1067.5,179399.2248,135.813,17435.812,34.7,40.275,CH4,
4/29/2020,51:14.0,0,17469.68,117.45,0.194,13.34,64.232,0,60.036,22.75,0.586,1.491,1.399,17480,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-26.4,197.07,0.84,0.127,0.024,0.026,0,137.5,134,131.3,124.3,119.8,113.6,0,1,0,0,0,69.826,29.76,0,0,73.01,36.246,35.17,37551.009,1067.5,179431.2558,135.843,17438.809,34.7,40.275,CH4,
4/29/2020,51:17.0,0,17472.69,117.37,0.194,13.32,64.243,0,60.035,22.72,0.586,1.49,1.399,17483,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.2,-25.1,197.11,0.84,0.125,0.023,0.029,0,137.5,134,131.3,124.3,119.8,114,0,1,0,0,0,69.844,29.76,0,0,73.01,36.203,35.134,37512.5718,1067.5,179462.2191,135.872,17441.801,34.7,40.275,CH4,
4/29/2020,51:20.0,0,17475.68,117.41,0.194,13.33,64.254,0,60.035,22.73,0.586,1.489,1.4,17486,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-20.7,197.15,0.84,0.123,0.024,0.028,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.836,29.76,0,0,73.01,36.256,35.18,37561.686,1067.5,179493.1824,135.901,17444.791,34.7,40.275,CH4,
4/29/2020,51:23.0,0,17478.68,117.4,0.194,13.33,64.265,0,60.034,22.73,0.586,1.488,1.399,17489,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-12.5,197.21,0.85,0.128,0.025,0.03,0,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.883,29.76,0,0,73.01,36.256,35.18,37561.686,1067.5,179524.1457,135.93,17447.789,34.7,40.275,CH4,
4/29/2020,51:26.0,0,17481.69,117.41,0.194,13.33,64.277,0,60.036,22.74,0.586,1.486,1.4,17492,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-6.5,197.25,0.84,0.125,0.026,0.027,0,137.6,134.2,131.3,124.3,119.9,114,0,1,0,0,0,69.844,29.76,0,0,73.01,36.23,35.157,37537.1289,1067.5,179556.1767,135.96,17450.781,34.7,40.275,CH4,
4/29/2020,51:29.0,0,17484.68,117.42,0.194,13.33,64.288,0,60.036,22.74,0.586,1.488,1.4,17495,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.5,139.1,-2.3,197.29,0.83,0.123,0.026,0.025,0,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.865,29.76,0,0,73.01,36.216,35.144,37523.2488,1067.5,179587.14,135.989,17453.773,34.7,40.275,CH4,
4/29/2020,51:32.0,0,17487.68,117.33,0.193,13.31,64.299,0,60.033,22.7,0.586,1.488,1.4,17498,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-2.4,197.33,0.84,0.122,0.027,0.025,0,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.826,29.76,0,0,73.01,36.243,35.167,37547.8059,1067.5,179618.1033,136.018,17456.773,34.7,40.275,CH4,
4/29/2020,51:35.0,0,17490.69,117.39,0.194,13.33,64.31,0,60.031,22.73,0.586,1.488,1.4,17501,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.2,-6.5,197.37,0.84,0.122,0.027,0.026,0,137.5,134.1,131.3,124.2,119.8,114.5,0,1,0,0,0,69.865,29.76,0,0,73.01,36.236,35.163,37543.5351,1067.5,179649.0666,136.047,17459.762,34.7,40.275,CH4,
4/29/2020,51:38.0,0,17493.68,117.36,0.194,13.32,64.321,0,60.032,22.71,0.586,1.492,1.4,17504,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-14.3,197.41,0.84,0.128,0.026,0.025,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.901,29.76,0,0,73.01,36.256,35.183,37564.8891,1067.5,179680.0299,136.076,17462.756,34.7,40.275,CH4,
4/29/2020,51:41.0,0,17496.69,117.36,0.194,13.32,64.332,0,60.032,22.72,0.586,1.492,1.4,17507,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.5,139.1,-20.4,197.45,0.84,0.128,0.025,0.029,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.889,29.76,0,0,73.02,36.223,35.15,37529.655,1067.5,179712.0609,136.106,17465.748,34.7,40.275,CH4,
4/29/2020,51:44.0,0,17499.69,117.39,0.194,13.33,64.343,0,60.032,22.73,0.586,1.488,1.399,17510,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-25.8,197.49,0.84,0.127,0.024,0.029,0,137.4,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,69.889,29.76,0,0,73.02,36.233,35.16,37540.332,1067.5,179743.0242,136.135,17468.742,34.7,40.275,CH4,
4/29/2020,51:47.0,0,17502.69,117.35,0.194,13.32,64.354,0,60.033,22.71,0.586,1.491,1.399,17513,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-26.2,197.53,0.84,0.125,0.023,0.028,0,137.4,134.1,131.2,124.3,119.8,114.5,0,1,0,0,0,69.896,29.76,0,0,73.02,36.263,35.187,37569.1599,1067.5,179773.9875,136.164,17471.736,34.7,40.275,CH4,
4/29/2020,51:50.0,0,17505.69,117.4,0.194,13.33,64.365,0,60.033,22.73,0.586,1.488,1.399,17516,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.2,-21.9,197.59,0.84,0.123,0.024,0.029,0,137.5,134.1,131.2,124.3,119.8,114.6,0,1,0,0,0,69.948,29.76,0,0,73.02,36.216,35.144,37523.2488,1067.5,179804.9508,136.193,17474.725,34.7,40.275,CH4,
4/29/2020,51:53.0,0,17508.68,117.34,0.194,13.31,64.376,0,60.032,22.71,0.586,1.488,1.4,17519,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-16.4,197.63,0.83,0.122,0.024,0.029,0,137.5,134,131.1,124.3,119.8,114.4,0,1,0,0,0,69.93,29.76,0,0,73.02,36.233,35.16,37540.332,1067.5,179836.9818,136.223,17477.721,34.7,40.275,CH4,
4/29/2020,51:56.0,0,17511.68,117.38,0.194,13.33,64.388,0,60.031,22.73,0.586,1.488,1.4,17522,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.1,-9.4,197.67,0.83,0.126,0.026,0.026,0,137.5,134,131.1,124.3,119.9,114.4,0,1,0,0,0,69.878,29.76,0,0,73.02,36.249,35.177,37558.4829,1067.5,179867.9451,136.252,17480.717,34.7,40.275,CH4,
4/29/2020,51:59.0,0,17514.68,117.39,0.194,13.33,64.399,0,60.028,22.73,0.586,1.489,1.401,17525,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-4,197.71,0.84,0.124,0.026,0.027,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.872,29.76,0,0,73.02,36.239,35.167,37547.8059,1067.5,179898.9084,136.281,17483.709,34.7,40.275,CH4,
4/29/2020,52:02.0,0,17517.68,117.35,0.194,13.32,64.41,0,60.025,22.71,0.586,1.489,1.399,17528,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-0.9,197.75,0.85,0.122,0.026,0.023,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.896,29.76,0,0,73.03,36.239,35.167,37547.8059,1067.5,179930.9394,136.311,17486.705,34.7,40.275,CH4,
4/29/2020,52:05.0,0,17520.69,117.4,0.194,13.33,64.421,0,60.02,22.73,0.586,1.488,1.4,17531,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-1.7,197.79,0.84,0.12,0.028,0.025,0,137.5,134.1,131.2,124.2,119.7,114.3,0,1,0,0,0,69.872,29.76,0,0,73.03,36.226,35.154,37533.9258,1067.5,179961.9027,136.34,17489.697,34.7,40.275,CH4,
4/29/2020,52:08.0,0,17523.69,117.33,0.194,13.31,64.432,0,60.016,22.71,0.586,1.487,1.401,17534,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-3,197.83,0.84,0.121,0.028,0.024,0,137.5,134.1,131.3,124.2,119.8,113.7,0,1,0,0,0,69.953,29.76,0,0,73.03,36.246,35.173,37554.2121,1067.5,179992.866,136.369,17492.693,34.7,40.275,CH4,
4/29/2020,52:11.0,0,17526.68,117.36,0.194,13.32,64.443,0,60.009,22.72,0.586,1.49,1.401,17537,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-6.1,197.87,0.84,0.124,0.026,0.026,0,137.5,134.1,131.3,124.2,119.8,113.9,0,1,0,0,0,69.901,29.76,0,0,73.03,36.21,35.137,37515.7749,1067.5,180023.8293,136.398,17495.686,34.7,40.275,CH4,
4/29/2020,52:14.0,0,17529.68,117.33,0.194,13.32,64.454,0,60.003,22.71,0.586,1.491,1.4,17540,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-7,197.91,0.84,0.123,0.027,0.025,0,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.941,29.76,0,0,73.03,36.246,35.17,37551.009,1067.5,180054.7926,136.427,17498.682,34.7,40.275,CH4,
4/29/2020,52:17.0,0,17532.69,117.35,0.194,13.32,64.465,0,60,22.72,0.586,1.489,1.4,17543,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.3,-7.1,197.95,0.84,0.123,0.026,0.024,0,137.5,134.1,131.3,124.3,119.8,113.8,0,1,0,0,0,69.935,29.76,0,0,73.03,36.226,35.15,37529.655,1067.5,180086.8236,136.457,17501.678,34.7,40.275,CH4,
4/29/2020,52:20.0,0,17535.69,117.35,0.194,13.32,64.476,0,60.001,22.72,0.586,1.489,1.4,17546,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.3,-7.7,198,0.83,0.12,0.027,0.024,0,137.6,134,131.3,124.3,119.7,113.7,0,1,0,0,0,69.977,29.76,0,0,73.03,36.266,35.193,37575.5661,1067.5,180117.7869,136.486,17504.678,34.7,40.275,CH4,
4/29/2020,52:23.0,0,17538.69,117.36,0.194,13.32,64.487,0,60.001,22.72,0.586,1.487,1.4,17549,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.3,-7.1,198.05,0.84,0.126,0.027,0.025,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.935,29.76,0,0,73.03,36.243,35.167,37547.8059,1067.5,180148.7502,136.515,17507.66,34.7,40.275,CH4,
4/29/2020,52:26.0,0,17541.68,117.42,0.194,13.34,64.499,0,60.002,22.75,0.586,1.488,1.4,17552,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.2,-7.1,198.09,0.83,0.125,0.027,0.026,0,137.6,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.935,29.76,0,0,73.03,36.276,35.2,37583.04,1067.5,180179.7135,136.544,17510.654,34.7,40.275,CH4,
4/29/2020,52:29.0,0,17544.69,117.37,0.194,13.33,64.51,0,60.001,22.73,0.586,1.49,1.401,17555,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-7.7,198.13,0.84,0.125,0.027,0.024,0,137.6,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.988,29.76,0,0,73.03,36.233,35.157,37537.1289,1067.5,180211.7445,136.574,17513.646,34.7,40.275,CH4,
4/29/2020,52:32.0,0,17547.69,117.39,0.194,13.33,64.521,0,60,22.74,0.586,1.489,1.4,17558,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-7.3,198.17,0.84,0.122,0.026,0.028,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.948,29.76,0,0,73.04,36.239,35.167,37547.8059,1067.5,180242.7078,136.603,17516.641,34.7,40.275,CH4,
4/29/2020,52:35.0,0,17550.68,117.38,0.194,13.33,64.532,0,59.999,22.73,0.586,1.49,1.401,17561,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.2,-7.1,198.21,0.84,0.12,0.027,0.025,0,137.5,134.1,131.2,124.3,119.5,114.3,0,1,0,0,0,69.948,29.76,0,0,73.04,36.226,35.154,37533.9258,1067.5,180273.6711,136.632,17519.633,34.7,40.275,CH4,
4/29/2020,52:38.0,0,17553.68,117.32,0.194,13.31,64.543,0,59.999,22.71,0.586,1.489,1.4,17564,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-6.8,198.25,0.84,0.127,0.027,0.026,0,137.4,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.988,29.76,0,0,73.04,36.273,35.197,37579.8369,1067.5,180304.6344,136.661,17522.625,34.7,40.275,CH4,
4/29/2020,52:41.0,0,17556.68,117.37,0.194,13.32,64.554,0,60,22.73,0.586,1.488,1.4,17567,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-6.1,198.29,0.84,0.126,0.027,0.024,0,137.4,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.982,29.76,0,0,73.04,36.276,35.2,37583.04,1067.5,180336.6654,136.691,17525.621,34.7,40.275,CH4,
4/29/2020,52:44.0,0,17559.68,117.36,0.194,13.32,64.565,0,60.001,22.72,0.586,1.487,1.4,17570,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-6.1,198.33,0.84,0.124,0.027,0.023,0,137.4,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.98,29.76,0,0,73.04,36.253,35.177,37558.4829,1067.5,180367.6287,136.72,17528.613,34.7,40.275,CH4,
4/29/2020,52:47.0,0,17562.68,117.39,0.194,13.33,64.576,0,60.001,22.73,0.586,1.489,1.4,17573,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-5.9,198.38,0.84,0.123,0.027,0.025,0,137.4,134,131.2,124.3,119.6,113.9,0,1,0,0,0,69.955,29.76,0,0,73.05,36.22,35.144,37523.2488,1067.5,180398.592,136.749,17531.605,34.7,40.275,CH4,
4/29/2020,52:50.0,0,17565.69,117.38,0.194,13.33,64.587,0,60.001,22.73,0.586,1.491,1.4,17576,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-6.4,198.42,0.84,0.122,0.026,0.025,-0.001,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,70.002,29.76,0,0,73.05,36.226,35.15,37529.655,1067.5,180430.623,136.779,17534.602,34.7,40.275,CH4,
4/29/2020,52:53.0,0,17568.68,117.37,0.194,13.33,64.599,0,60.001,22.73,0.586,1.49,1.4,17579,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-6.4,198.46,0.83,0.121,0.028,0.025,0,137.4,134,131.2,124.3,119.9,114,0,1,0,0,0,69.979,29.76,0,0,73.05,36.223,35.147,37526.4519,1067.5,180460.5186,136.807,17537.594,34.7,40.275,CH4,
4/29/2020,52:56.0,0,17571.68,117.38,0.194,13.33,64.61,0,60,22.73,0.586,1.489,1.4,17582,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-5.7,198.5,0.84,0.126,0.028,0.025,0.001,137.4,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.971,29.76,0,0,73.05,36.259,35.18,37561.686,1067.5,180492.5496,136.837,17540.588,34.7,40.275,CH4,
4/29/2020,52:59.0,0,17574.69,117.34,0.194,13.32,64.621,0,59.999,22.71,0.586,1.488,1.399,17585,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-5.8,198.55,0.84,0.124,0.027,0.025,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,70.009,29.76,0,0,73.05,36.243,35.167,37547.8059,1067.5,180523.5129,136.866,17543.582,34.7,40.275,CH4,
4/29/2020,53:02.0,0,17577.69,117.38,0.194,13.33,64.632,0,59.996,22.73,0.586,1.49,1.4,17588,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.5,139.2,-5.2,198.59,0.84,0.122,0.027,0.025,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.98,29.76,0,0,73.05,36.256,35.177,37558.4829,1067.5,180554.4762,136.895,17546.576,34.7,40.275,CH4,
4/29/2020,53:05.0,0,17580.69,117.37,0.194,13.33,64.643,0,59.994,22.73,0.586,1.488,1.4,17591,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.5,139.1,-4.3,198.63,0.84,0.121,0.027,0.026,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.98,29.76,0,0,73.05,36.249,35.17,37551.009,1067.5,180586.5072,136.925,17549.566,34.7,40.275,CH4,
4/29/2020,53:08.0,0,17583.69,117.36,0.194,13.32,64.654,0,59.991,22.72,0.586,1.487,1.399,17594,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.5,139.1,-3.7,198.67,0.84,0.126,0.027,0.025,0,137.4,134,131.1,124.2,119.7,114.1,0,1,0,0,0,69.979,29.76,0,0,73.05,36.239,35.163,37543.5351,1067.5,180617.4705,136.954,17552.561,34.7,40.275,CH4,
4/29/2020,53:11.0,0,17586.68,117.36,0.194,13.33,64.665,0,59.988,22.73,0.586,1.487,1.4,17597,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-2.4,198.71,0.84,0.125,0.027,0.025,0,137.4,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.984,29.76,0,0,73.06,36.276,35.197,37579.8369,1067.5,180648.4338,136.983,17555.557,34.7,40.275,CH4,
4/29/2020,53:14.0,0,17589.69,117.32,0.194,13.31,64.676,0,59.987,22.71,0.586,1.489,1.4,17600,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-2.2,198.75,0.83,0.125,0.027,0.026,0,137.4,134,131.2,124.3,119.8,114.1,0,1,0,0,0,70.007,29.76,0,0,73.06,36.266,35.187,37569.1599,1067.5,180679.3971,137.012,17558.549,34.7,40.275,CH4,
4/29/2020,53:17.0,0,17592.69,117.3,0.194,13.31,64.687,0,59.984,22.7,0.586,1.489,1.4,17603,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-1.5,198.8,0.84,0.122,0.026,0.024,0,137.5,134.1,131.2,124.2,119.8,113.9,0,1,0,0,0,69.993,29.76,0,0,73.06,36.276,35.2,37583.04,1067.5,180711.4281,137.042,17561.541,34.7,40.275,CH4,
4/29/2020,53:20.0,0,17595.68,117.3,0.194,13.31,64.698,0,59.983,22.7,0.586,1.488,1.4,17606,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-3.6,198.84,0.83,0.122,0.026,0.027,0,137.5,134.1,131.2,124.2,119.9,114.1,0,1,0,0,0,69.97,29.76,0,0,73.06,36.236,35.16,37540.332,1067.5,180742.3914,137.071,17564.533,34.7,40.275,CH4,
4/29/2020,53:23.0,0,17598.68,117.31,0.194,13.31,64.71,0,59.986,22.71,0.586,1.49,1.4,17609,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-5.8,198.88,0.84,0.121,0.026,0.027,0,137.6,134.1,131.2,124.2,119.9,114.1,0,1,0,0,0,69.957,29.76,0,0,73.06,36.266,35.187,37569.1599,1067.5,180773.3547,137.1,17567.529,34.7,40.275,CH4,
4/29/2020,53:26.0,0,17601.69,117.32,0.194,13.31,64.721,0,59.986,22.71,0.586,1.487,1.4,17612,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-7.3,198.92,0.84,0.127,0.025,0.028,-0.001,137.6,134,131.2,124.2,119.8,114.3,0,1,0,0,0,69.952,29.76,0,0,73.06,36.256,35.177,37558.4829,1067.5,180804.318,137.129,17570.523,34.7,40.275,CH4,
4/29/2020,53:29.0,0,17604.69,117.27,0.193,13.3,64.732,0,59.981,22.69,0.586,1.488,1.4,17615,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-10.1,198.96,0.84,0.126,0.025,0.026,0,137.6,134,131.1,124.2,119.6,114.1,0,1,0,0,0,70.004,29.76,0,0,73.06,36.206,35.13,37508.301,1067.5,180835.2813,137.158,17573.514,34.7,40.275,CH4,
4/29/2020,53:32.0,0,17607.68,117.3,0.194,13.31,64.743,0,59.977,22.7,0.586,1.488,1.4,17618,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-15.5,199,0.84,0.125,0.023,0.029,0,137.5,134,131.1,124.2,119.7,114.1,0,1,0,0,0,69.964,29.76,0,0,73.06,36.23,35.154,37533.9258,1067.5,180867.3123,137.188,17576.51,34.7,40.275,CH4,
4/29/2020,53:35.0,0,17610.69,117.3,0.194,13.31,64.754,0,59.975,22.71,0.586,1.487,1.4,17621,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.3,-21.3,199.05,0.85,0.124,0.023,0.032,0,137.5,134.1,131.1,124.3,119.8,114.1,0,1,0,0,0,69.975,29.76,0,0,73.07,36.22,35.144,37523.2488,1067.5,180898.2756,137.217,17579.502,34.7,40.275,CH4,
4/29/2020,53:38.0,0,17613.69,117.3,0.194,13.31,64.765,0,59.973,22.7,0.586,1.49,1.4,17624,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.3,-24.6,199.09,0.84,0.13,0.024,0.03,0,137.5,134,131.1,124.2,119.7,113.7,0,1,0,0,0,69.98,29.76,0,0,73.07,36.249,35.17,37551.009,1067.5,180929.2389,137.246,17582.496,34.7,40.275,CH4,
4/29/2020,53:41.0,0,17616.69,117.29,0.194,13.31,64.776,0,59.975,22.7,0.586,1.49,1.401,17627,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139.2,-26,199.13,0.84,0.128,0.024,0.028,0,137.4,134.1,131.1,124.2,119.7,113.6,0,1,0,0,0,69.998,29.76,0,0,73.07,36.243,35.163,37543.5351,1067.5,180960.2022,137.275,17585.488,34.7,40.275,CH4,
4/29/2020,53:44.0,0,17619.69,117.25,0.193,13.3,64.787,0,59.974,22.68,0.586,1.489,1.399,17630,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139.1,-23.9,199.18,0.84,0.126,0.025,0.026,0,137.4,134,131.2,124.2,119.5,113.8,0,1,0,0,0,70.022,29.76,0,0,73.07,36.283,35.203,37586.2431,1067.5,180992.2332,137.305,17588.48,34.7,40.275,CH4,
4/29/2020,53:47.0,0,17622.69,117.3,0.194,13.31,64.798,0,59.972,22.71,0.586,1.488,1.4,17633,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-19.1,199.22,0.84,0.124,0.026,0.025,0,137.4,134,131.2,124.2,119.5,113.9,0,1,0,0,0,70.085,29.76,0,0,73.07,36.243,35.163,37543.5351,1067.5,181023.1965,137.334,17591.473,34.7,40.275,CH4,
4/29/2020,53:50.0,0,17625.68,117.28,0.194,13.31,64.809,0,59.971,22.69,0.586,1.488,1.401,17636,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-12.9,199.26,0.83,0.123,0.026,0.026,0,137.4,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,70.119,29.76,0,0,73.07,36.243,35.163,37543.5351,1067.5,181054.1598,137.363,17594.467,34.7,40.275,CH4,
4/29/2020,53:53.0,0,17628.68,117.31,0.194,13.31,64.82,0,59.971,22.71,0.586,1.489,1.4,17639,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-6.1,199.3,0.84,0.126,0.028,0.025,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,70.119,29.76,0,0,73.07,36.266,35.187,37569.1599,1067.5,181086.1908,137.393,17597.461,34.7,40.275,CH4,
4/29/2020,53:56.0,0,17631.69,117.31,0.194,13.31,64.831,0,59.971,22.71,0.586,1.486,1.402,17642,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.2,-2.4,199.34,0.84,0.125,0.027,0.025,0,137.5,134.1,131.2,124.3,119.7,113.7,0,1,0,0,0,70.09,29.76,0,0,73.07,36.263,35.183,37564.8891,1067.5,181117.1541,137.422,17600.457,34.7,40.275,CH4,
