FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,53:59.0,0,17634.69,117.24,0.193,13.3,64.843,0,59.969,22.68,0.586,1.488,1.4,17645,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-2.2,199.38,0.84,0.125,0.026,0.026,0,137.6,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,70.103,29.76,0,0,73.08,36.263,35.183,37564.8891,1067.5,181148.1174,137.451,17603.447,34.7,40.275,CH4,
4/29/2020,54:02.0,0,17637.69,117.19,0.193,13.28,64.854,0,59.967,22.66,0.586,1.489,1.401,17648,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.5,139.2,-5.5,199.42,0.84,0.125,0.025,0.027,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,70.155,29.76,0,0,73.08,36.236,35.16,37540.332,1067.5,181179.0807,137.48,17606.443,34.7,40.275,CH4,
4/29/2020,54:05.0,0,17640.69,117.14,0.193,13.27,64.865,0,59.969,22.64,0.586,1.489,1.4,17651,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-12,199.46,0.84,0.124,0.024,0.03,0,137.6,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,70.137,29.76,0,0,73.08,36.216,35.14,37518.978,1067.5,181211.1117,137.51,17609.434,34.7,40.275,CH4,
4/29/2020,54:08.0,0,17643.68,117.2,0.193,13.28,64.876,0,59.97,22.66,0.586,1.488,1.401,17654,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-18.8,199.52,0.84,0.123,0.024,0.028,0,137.5,134,131.2,124.2,119.8,114.1,0,1,0,0,0,70.137,29.76,0,0,73.08,36.273,35.193,37575.5661,1067.5,181241.0073,137.538,17612.43,34.7,40.275,CH4,
4/29/2020,54:11.0,0,17646.69,117.2,0.193,13.29,64.887,0,59.972,22.66,0.586,1.489,1.401,17657,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.2,-23.6,199.56,0.83,0.129,0.024,0.03,0,137.6,134,131.3,124.3,119.8,114.4,0,1,0,0,0,70.097,29.76,0,0,73.08,36.23,35.15,37529.655,1067.5,181273.0383,137.568,17615.42,34.7,40.275,CH4,
4/29/2020,54:14.0,0,17649.69,117.14,0.193,13.27,64.898,0,59.972,22.64,0.586,1.489,1.401,17660,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-25.3,199.6,0.85,0.128,0.024,0.03,0,137.5,134,131.3,124.3,119.7,114.1,0,1,0,0,0,70.108,29.76,0,0,73.08,36.259,35.18,37561.686,1067.5,181304.0016,137.597,17618.416,34.7,40.275,CH4,
4/29/2020,54:17.0,0,17652.69,117.19,0.193,13.28,64.909,0,59.973,22.66,0.586,1.49,1.4,17663,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-23.6,199.64,0.84,0.125,0.025,0.027,0,137.5,134,131.3,124.3,119.8,114.2,0,1,0,0,0,70.137,29.76,0,0,73.08,36.259,35.18,37561.686,1067.5,181334.9649,137.626,17621.408,34.7,40.275,CH4,
4/29/2020,54:20.0,0,17655.69,117.15,0.193,13.27,64.92,0,59.977,22.64,0.586,1.489,1.4,17666,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-19,199.68,0.83,0.123,0.025,0.027,0,137.5,134,131.2,124.3,119.5,114.2,0,1,0,0,0,70.189,29.76,0,0,73.09,36.243,35.163,37543.5351,1067.5,181366.9959,137.656,17624.402,34.7,40.275,CH4,
4/29/2020,54:23.0,0,17658.68,117.2,0.193,13.28,64.931,0,59.982,22.66,0.586,1.49,1.401,17669,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-13.4,199.72,0.84,0.121,0.027,0.028,0,137.4,134,131.2,124.2,119.6,114.5,0,1,0,0,0,70.155,29.76,0,0,73.09,36.266,35.187,37569.1599,1067.5,181397.9592,137.685,17627.396,34.7,40.275,CH4,
4/29/2020,54:26.0,0,17661.69,117.2,0.193,13.28,64.942,0,59.986,22.66,0.586,1.49,1.401,17672,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-9.1,199.76,0.84,0.126,0.027,0.025,0,137.4,134,131.2,124.3,119.8,114.5,0,1,0,0,0,70.155,29.76,0,0,73.09,36.269,35.19,37572.363,1067.5,181428.9225,137.714,17630.389,34.7,40.275,CH4,
4/29/2020,54:29.0,0,17664.69,117.21,0.193,13.29,64.953,0,59.987,22.66,0.586,1.489,1.401,17675,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-6.4,199.8,0.85,0.124,0.027,0.025,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,70.142,29.76,0,0,73.09,36.239,35.16,37540.332,1067.5,181459.8858,137.743,17633.385,34.7,40.275,CH4,
4/29/2020,54:32.0,0,17667.69,117.18,0.193,13.28,64.964,0,59.989,22.65,0.586,1.488,1.399,17678,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-4.7,199.84,0.84,0.122,0.027,0.025,0,137.6,134,131.2,124.3,119.6,114,0,1,0,0,0,70.171,29.76,0,0,73.09,36.279,35.2,37583.04,1067.5,181491.9168,137.773,17636.385,34.7,40.275,CH4,
4/29/2020,54:35.0,0,17670.7,117.16,0.193,13.27,64.975,0,59.991,22.64,0.586,1.49,1.4,17681,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.5,139.3,-2.6,199.9,0.84,0.122,0.026,0.025,0,137.6,134.1,131.3,124.3,119.5,113.8,0,1,0,0,0,70.137,29.76,0,0,73.09,36.249,35.17,37551.009,1067.5,181522.8801,137.802,17639.371,34.7,40.275,CH4,
4/29/2020,54:38.0,0,17673.69,117.19,0.193,13.28,64.986,0,59.993,22.65,0.586,1.491,1.4,17684,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-2.8,199.94,0.84,0.12,0.028,0.026,-0.001,137.6,134.1,131.3,124.3,119.5,113.7,0,1,0,0,0,70.132,29.76,0,0,73.1,36.273,35.19,37572.363,1067.5,181553.8434,137.831,17642.365,34.7,40.275,CH4,
4/29/2020,54:41.0,0,17676.69,117.19,0.193,13.28,64.997,0,59.995,22.65,0.586,1.489,1.4,17687,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-2,199.98,0.84,0.12,0.028,0.026,0,137.6,134.1,131.2,124.3,119.7,113.9,0,1,0,0,0,70.16,29.76,0,0,73.1,36.226,35.144,37523.2488,1067.5,181584.8067,137.86,17645.357,34.7,40.275,CH4,
4/29/2020,54:44.0,0,17679.69,117.19,0.193,13.28,65.009,0,59.998,22.65,0.586,1.491,1.4,17690,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.3,-1.6,200.02,0.84,0.124,0.027,0.026,0,137.5,134.1,131.2,124.3,119.4,113.9,0,1,0,0,0,70.126,29.76,0,0,73.1,36.276,35.193,37575.5661,1067.5,181616.8377,137.89,17648.354,34.7,40.275,CH4,
4/29/2020,54:47.0,0,17682.69,117.22,0.193,13.29,65.02,0,60,22.66,0.586,1.488,1.4,17693,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-1.5,200.06,0.84,0.123,0.027,0.024,0,137.5,134.1,131.2,124.3,119.5,114.7,0,1,0,0,0,70.097,29.76,0,0,73.1,36.253,35.17,37551.009,1067.5,181647.801,137.919,17651.346,34.7,40.275,CH4,
4/29/2020,54:50.0,0,17685.69,117.19,0.193,13.28,65.031,0,60.001,22.65,0.586,1.49,1.401,17696,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-1.2,200.1,0.84,0.122,0.026,0.026,0,137.5,134.1,131.2,124.3,119.5,114,0,1,0,0,0,70.085,29.76,0,0,73.1,36.249,35.167,37547.8059,1067.5,181678.7643,137.948,17654.342,34.7,40.275,CH4,
4/29/2020,54:53.0,0,17688.69,117.22,0.193,13.29,65.042,0,60.003,22.66,0.586,1.488,1.401,17699,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-1.5,200.14,0.84,0.121,0.027,0.027,0.001,137.5,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,70.178,29.76,0,0,73.1,36.269,35.183,37564.8891,1067.5,181709.7276,137.977,17657.332,34.7,40.275,CH4,
4/29/2020,54:56.0,0,17691.69,117.24,0.193,13.29,65.053,0,60.003,22.67,0.586,1.489,1.401,17702,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-1.5,200.18,0.84,0.126,0.027,0.029,-0.001,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,70.16,29.76,0,0,73.1,36.249,35.167,37547.8059,1067.5,181741.7586,138.007,17660.324,34.7,40.275,CH4,
4/29/2020,54:59.0,0,17694.68,117.23,0.193,13.29,65.064,0,60.002,22.67,0.586,1.489,1.401,17705,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-1.7,200.22,0.84,0.125,0.027,0.025,0,137.5,134.1,131.2,124.3,119.9,114,0,1,0,0,0,70.189,29.76,0,0,73.11,36.249,35.167,37547.8059,1067.5,181772.7219,138.036,17663.316,34.7,40.275,CH4,
4/29/2020,55:02.0,0,17697.68,117.21,0.193,13.28,65.075,0,60.001,22.66,0.586,1.489,1.401,17708,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.5,139.2,-1.3,200.26,0.84,0.124,0.028,0.025,0,137.5,134.2,131.3,124.2,119.9,114,0,1,0,0,0,70.178,29.76,0,0,73.11,36.236,35.15,37529.655,1067.5,181803.6852,138.065,17666.314,34.7,40.275,CH4,
4/29/2020,55:05.0,0,17700.69,117.19,0.193,13.28,65.086,0,60.002,22.65,0.586,1.488,1.4,17711,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-1.3,200.32,0.84,0.121,0.026,0.026,0,137.5,134.1,131.2,124.2,119.8,113.9,0,1,0,0,0,70.166,29.76,0,0,73.11,36.302,35.213,37596.9201,1067.5,181834.6485,138.094,17669.309,34.7,40.275,CH4,
4/29/2020,55:08.0,0,17703.69,117.23,0.193,13.29,65.097,0,60.003,22.67,0.586,1.489,1.4,17714,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-1.1,200.36,0.84,0.122,0.027,0.027,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,70.155,29.76,0,0,73.11,36.289,35.203,37586.2431,1067.5,181866.6795,138.124,17672.301,34.7,40.275,CH4,
4/29/2020,55:11.0,0,17706.69,117.2,0.193,13.28,65.108,0,60.003,22.65,0.586,1.488,1.401,17717,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.3,-1.5,200.4,0.84,0.12,0.027,0.025,0,137.4,134,131.2,124.3,119.8,113.9,0,1,0,0,0,70.103,29.75,0,0,73.11,36.253,35.17,37551.009,1067.5,181897.6428,138.153,17675.299,34.7,40.275,CH4,
4/29/2020,55:14.0,0,17709.69,117.24,0.193,13.29,65.119,0,60.003,22.67,0.586,1.49,1.4,17720,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-1.5,200.44,0.84,0.125,0.027,0.027,0,137.5,134,131.2,124.3,119.8,113.8,0,1,0,0,0,70.126,29.76,0,0,73.11,36.259,35.173,37554.2121,1067.5,181928.6061,138.182,17678.289,34.7,40.275,CH4,
4/29/2020,55:17.0,0,17712.69,117.24,0.193,13.29,65.13,0,60.003,22.67,0.586,1.486,1.4,17723,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.5,139.1,-2.2,200.48,0.85,0.124,0.028,0.026,0,137.5,134,131.2,124.3,119.8,113.6,0,1,0,0,0,70.15,29.76,0,0,73.11,36.273,35.187,37569.1599,1067.5,181960.6371,138.212,17681.289,34.7,40.275,CH4,
4/29/2020,55:20.0,0,17715.69,117.22,0.193,13.29,65.141,0,60.003,22.66,0.586,1.487,1.401,17726,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-2,200.52,0.84,0.123,0.027,0.025,0,137.5,134,131.2,124.2,119.8,114,0,1,0,0,0,70.15,29.76,0,0,73.11,36.276,35.19,37572.363,1067.5,181991.6004,138.241,17684.277,34.7,40.275,CH4,
4/29/2020,55:23.0,0,17718.69,117.24,0.193,13.29,65.152,0,60.003,22.67,0.586,1.491,1.401,17729,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-2.1,200.56,0.84,0.121,0.027,0.026,0,137.6,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,70.155,29.76,0,0,73.12,36.283,35.2,37583.04,1067.5,182022.5637,138.27,17687.273,34.7,40.275,CH4,
4/29/2020,55:26.0,0,17721.69,117.2,0.193,13.28,65.164,0,60.004,22.65,0.586,1.491,1.4,17732,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-0.9,200.6,0.84,0.121,0.028,0.026,0,137.5,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,70.16,29.75,0,0,73.12,36.253,35.17,37551.009,1067.5,182053.527,138.299,17690.266,34.7,40.275,CH4,
4/29/2020,55:29.0,0,17724.69,117.25,0.193,13.29,65.175,0,60.007,22.67,0.586,1.489,1.401,17735,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-2.4,200.64,0.84,0.126,0.027,0.025,0,137.5,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,70.137,29.75,0,0,73.12,36.266,35.183,37564.8891,1067.5,182084.4903,138.328,17693.262,34.7,40.275,CH4,
4/29/2020,55:32.0,0,17727.69,117.26,0.193,13.29,65.186,0,60.005,22.68,0.586,1.49,1.4,17738,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.5,139.1,-1.2,200.69,0.83,0.124,0.027,0.025,0,137.5,134,131.3,124.3,119.7,114.2,0,1,0,0,0,70.137,29.76,0,0,73.12,36.276,35.19,37572.363,1067.5,182116.5213,138.358,17696.252,34.7,40.275,CH4,
4/29/2020,55:35.0,0,17730.68,117.28,0.193,13.3,65.197,0,60.005,22.68,0.586,1.489,1.401,17741,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-2.4,200.73,0.84,0.123,0.027,0.026,0,137.5,134,131.2,124.3,119.9,114.2,0,1,0,0,0,70.132,29.75,0,0,73.12,36.256,35.17,37551.009,1067.5,182147.4846,138.387,17699.248,34.7,40.275,CH4,
4/29/2020,55:38.0,0,17733.69,117.26,0.193,13.3,65.208,0,60.004,22.68,0.586,1.489,1.401,17744,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.2,-3.8,200.78,0.84,0.122,0.026,0.026,0,137.6,134,131.2,124.4,120,114.1,0,1,0,0,0,70.132,29.76,0,0,73.12,36.256,35.17,37551.009,1067.5,182178.4479,138.416,17702.242,34.7,40.275,CH4,
4/29/2020,55:41.0,0,17736.69,117.21,0.193,13.28,65.219,0,60.004,22.65,0.586,1.491,1.4,17747,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-3.4,200.82,0.84,0.126,0.028,0.024,0,137.5,134,131.1,124.3,119.8,114.3,0,1,0,0,0,70.16,29.75,0,0,73.13,36.249,35.163,37543.5351,1067.5,182209.4112,138.445,17705.238,34.7,40.275,CH4,
4/29/2020,55:44.0,0,17739.69,117.26,0.193,13.3,65.23,0,60.005,22.68,0.586,1.49,1.4,17750,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.3,-3.8,200.86,0.85,0.124,0.027,0.025,0,137.5,134,131.1,124.3,119.7,113.8,0,1,0,0,0,70.166,29.76,0,0,73.13,36.236,35.15,37529.655,1067.5,182241.4422,138.475,17708.229,34.7,40.275,CH4,
4/29/2020,55:47.0,0,17742.68,117.25,0.193,13.29,65.241,0,60.006,22.67,0.586,1.49,1.401,17753,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-4.8,200.9,0.84,0.123,0.027,0.025,0,137.5,134,131.2,124.3,119.6,113.8,0,1,0,0,0,70.171,29.76,0,0,73.13,36.249,35.163,37543.5351,1067.5,182272.4055,138.504,17711.225,34.7,40.275,CH4,
4/29/2020,55:50.0,0,17745.69,117.25,0.193,13.29,65.252,0,60.01,22.67,0.586,1.488,1.401,17756,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.5,139.2,-5.5,200.94,0.84,0.123,0.027,0.025,0,137.5,134.1,131.2,124.2,119.6,113.9,0,1,0,0,0,70.171,29.76,0,0,73.13,36.263,35.177,37558.4829,1067.5,182303.3688,138.533,17714.217,34.7,40.275,CH4,
4/29/2020,55:53.0,0,17748.69,117.27,0.193,13.3,65.263,0,60.013,22.68,0.586,1.491,1.4,17759,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-7.7,200.98,0.85,0.122,0.028,0.026,0,137.5,134.1,131.3,124.2,119.6,114,0,1,0,0,0,70.155,29.75,0,0,73.13,36.266,35.183,37564.8891,1067.5,182334.3321,138.562,17717.209,34.7,40.275,CH4,
4/29/2020,55:56.0,0,17751.69,117.17,0.193,13.27,65.274,0,60.011,22.64,0.586,1.49,1.4,17762,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.3,-10,201.02,0.84,0.127,0.027,0.025,0,137.5,134.1,131.3,124.2,119.6,114.2,0,1,0,0,0,70.16,29.75,0,0,73.13,36.259,35.173,37554.2121,1067.5,182366.3631,138.592,17720.207,34.7,40.275,CH4,
4/29/2020,55:59.0,0,17754.69,117.23,0.193,13.29,65.285,0,60.011,22.66,0.586,1.49,1.401,17765,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.2,-12.5,201.06,0.85,0.126,0.026,0.025,-0.001,137.5,134.1,131.3,124.2,119.7,114,0,1,0,0,0,70.195,29.75,0,0,73.13,36.246,35.16,37540.332,1067.5,182397.3264,138.621,17723.197,34.7,40.275,CH4,
4/29/2020,56:02.0,0,17757.69,117.24,0.193,13.29,65.296,0,60.009,22.67,0.586,1.488,1.401,17768,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-15,201.11,0.85,0.126,0.026,0.024,0,137.6,134.1,131.3,124.2,119.6,114.1,0,1,0,0,0,70.166,29.76,0,0,73.14,36.259,35.173,37554.2121,1067.5,182428.2897,138.65,17726.193,34.7,40.275,CH4,
4/29/2020,56:05.0,0,17760.68,117.26,0.193,13.29,65.307,0,60.006,22.68,0.586,1.489,1.401,17771,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-16.7,201.15,0.84,0.124,0.026,0.025,0,137.6,134.1,131.2,124.3,119.5,114.1,0,1,0,0,0,70.137,29.75,0,0,73.14,36.243,35.157,37537.1289,1067.5,182460.3207,138.68,17729.193,34.7,40.275,CH4,
4/29/2020,56:08.0,0,17763.69,117.3,0.193,13.31,65.319,0,60.009,22.69,0.586,1.489,1.401,17774,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-17.6,201.19,0.84,0.123,0.025,0.027,0,137.6,134.1,131.2,124.4,119.7,114.1,0,1,0,0,0,70.155,29.76,0,0,73.14,36.273,35.183,37564.8891,1067.5,182491.284,138.709,17732.182,34.7,40.275,CH4,
4/29/2020,56:11.0,0,17766.69,117.24,0.193,13.29,65.33,0,60.009,22.67,0.586,1.491,1.401,17777,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-19.6,201.23,0.83,0.128,0.025,0.027,0,137.6,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,70.126,29.75,0,0,73.14,36.263,35.177,37558.4829,1067.5,182522.2473,138.738,17735.166,34.7,40.275,CH4,
4/29/2020,56:14.0,0,17769.68,117.31,0.193,13.31,65.341,0,60.011,22.7,0.586,1.489,1.401,17780,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-21.6,201.28,0.84,0.128,0.025,0.028,0,137.6,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,70.132,29.76,0,0,73.14,36.253,35.167,37547.8059,1067.5,182553.2106,138.767,17738.164,34.7,40.275,CH4,
4/29/2020,56:17.0,0,17772.68,117.27,0.193,13.3,65.352,0,60.011,22.68,0.586,1.491,1.4,17783,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.5,139.2,-22.8,201.32,0.84,0.126,0.025,0.027,0,137.6,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,70.137,29.76,0,0,73.14,36.253,35.167,37547.8059,1067.5,182584.1739,138.796,17741.156,34.7,40.275,CH4,
4/29/2020,56:20.0,0,17775.68,117.29,0.193,13.3,65.363,0,60.01,22.69,0.586,1.488,1.402,17786,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.5,139.2,-24.6,201.36,0.84,0.127,0.024,0.027,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,70.119,29.76,0,0,73.14,36.23,35.144,37523.2488,1067.5,182616.2049,138.826,17744.156,34.7,40.275,CH4,
4/29/2020,56:23.0,0,17778.68,117.28,0.193,13.3,65.374,0,60.009,22.68,0.586,1.487,1.401,17789,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-25.5,201.4,0.84,0.123,0.023,0.027,-0.001,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,70.09,29.76,0,0,73.14,36.233,35.147,37526.4519,1067.5,182647.1682,138.855,17747.148,34.7,40.275,CH4,
4/29/2020,56:26.0,0,17781.68,117.29,0.193,13.3,65.385,0,60.011,22.69,0.586,1.489,1.402,17792,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-26.5,201.44,0.84,0.124,0.024,0.029,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,70.132,29.76,0,0,73.15,36.243,35.157,37537.1289,1067.5,182678.1315,138.884,17750.145,34.7,40.275,CH4,
4/29/2020,56:29.0,0,17784.69,117.29,0.193,13.3,65.396,0,60.012,22.69,0.586,1.49,1.401,17795,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-26.8,201.49,0.84,0.129,0.024,0.03,0,137.4,134,131.2,124.3,119.9,114.1,0,1,0,0,0,70.079,29.75,0,0,73.15,36.223,35.14,37518.978,1067.5,182709.0948,138.913,17753.139,34.7,40.275,CH4,
4/29/2020,56:32.0,0,17787.69,117.25,0.193,13.29,65.407,0,60.012,22.67,0.586,1.489,1.401,17798,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-26,201.53,0.83,0.128,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,70.132,29.76,0,0,73.15,36.213,35.127,37505.0979,1067.5,182741.1258,138.943,17756.129,34.7,40.275,CH4,
4/29/2020,56:35.0,0,17790.69,117.29,0.193,13.3,65.418,0,60.012,22.69,0.586,1.49,1.401,17801,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-24.6,201.57,0.84,0.126,0.023,0.03,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,70.09,29.76,0,0,73.15,36.243,35.157,37537.1289,1067.5,182772.0891,138.972,17759.125,34.7,40.275,CH4,
4/29/2020,56:38.0,0,17793.69,117.28,0.193,13.3,65.429,0,60.013,22.68,0.586,1.487,1.401,17804,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-24.4,201.61,0.84,0.125,0.023,0.028,0,137.5,134,131.1,124.3,119.8,113.9,0,1,0,0,0,70.097,29.76,0,0,73.15,36.22,35.134,37512.5718,1067.5,182803.0524,139.001,17762.117,34.7,40.275,CH4,
4/29/2020,56:41.0,0,17796.69,117.29,0.193,13.3,65.44,0,60.012,22.69,0.586,1.487,1.401,17807,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.3,-22.5,201.65,0.83,0.123,0.024,0.03,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,70.108,29.75,0,0,73.15,36.21,35.124,37501.8948,1067.5,182834.0157,139.03,17765.113,34.7,40.275,CH4,
4/29/2020,56:44.0,0,17799.69,117.26,0.193,13.29,65.452,0,60.011,22.67,0.586,1.49,1.399,17810,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.2,-20.3,201.69,0.85,0.129,0.024,0.029,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,70.074,29.75,0,0,73.15,36.259,35.173,37554.2121,1067.5,182864.979,139.059,17768.105,34.7,40.275,CH4,
4/29/2020,56:47.0,0,17802.69,117.22,0.193,13.29,65.463,0,60.012,22.66,0.586,1.491,1.4,17813,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-18.8,201.73,0.84,0.127,0.024,0.03,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,70.108,29.75,0,0,73.15,36.239,35.154,37533.9258,1067.5,182897.01,139.089,17771.1,34.7,40.275,CH4,
4/29/2020,56:50.0,0,17805.68,117.26,0.193,13.29,65.474,0,60.012,22.68,0.586,1.489,1.401,17816,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-16.3,201.78,0.84,0.126,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,70.126,29.76,0,0,73.15,36.216,35.13,37508.301,1067.5,182927.9733,139.118,17774.096,34.7,40.275,CH4,
4/29/2020,56:53.0,0,17808.69,117.26,0.193,13.29,65.485,0,60.014,22.67,0.586,1.49,1.4,17819,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-13,201.83,0.84,0.124,0.025,0.027,0,137.5,134.2,131.2,124.3,119.8,114,0,1,0,0,0,70.079,29.75,0,0,73.15,36.226,35.137,37515.7749,1067.5,182958.9366,139.147,17777.088,34.7,40.275,CH4,
4/29/2020,56:56.0,0,17811.69,117.25,0.193,13.29,65.496,0,60.013,22.67,0.586,1.49,1.4,17822,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-10.1,201.87,0.85,0.128,0.025,0.029,0,137.6,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,70.074,29.75,0,0,73.15,36.216,35.127,37505.0979,1067.5,182989.8999,139.176,17780.08,34.7,40.275,CH4,
4/29/2020,56:59.0,0,17814.69,117.24,0.193,13.29,65.507,0,60.018,22.66,0.586,1.492,1.4,17825,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.6,70.4,139.2,-7.5,201.91,0.84,0.126,0.025,0.028,0,137.6,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,70.097,29.76,0,0,73.15,36.22,35.13,37508.301,1067.5,183021.9309,139.206,17783.072,34.7,40.275,CH4,
4/29/2020,57:02.0,0,17817.69,117.23,0.193,13.28,65.518,0,60.023,22.66,0.586,1.49,1.401,17828,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-4.3,201.95,0.84,0.126,0.026,0.026,0,137.6,134.1,131.2,124.2,119.6,114.1,0,1,0,0,0,70.074,29.75,0,0,73.15,36.223,35.134,37512.5718,1067.5,183052.8942,139.235,17786.068,34.7,40.275,CH4,
4/29/2020,57:05.0,0,17820.68,117.24,0.193,13.29,65.529,0,60.026,22.66,0.586,1.487,1.401,17831,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.6,70.4,139.1,-2.6,201.99,0.84,0.124,0.026,0.027,0,137.6,134.2,131.3,124.3,119.6,114,0,1,0,0,0,70.051,29.75,0,0,73.15,36.243,35.154,37533.9258,1067.5,183083.8575,139.264,17789.061,34.7,40.275,CH4,
4/29/2020,57:08.0,0,17823.68,117.24,0.193,13.29,65.54,0,60.026,22.66,0.586,1.489,1.401,17834,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-1.2,202.03,0.83,0.122,0.027,0.025,-0.001,137.6,134.2,131.2,124.3,119.6,114.1,0,1,0,0,0,70.033,29.75,0,0,73.15,36.223,35.134,37512.5718,1067.5,183114.8208,139.293,17792.057,34.7,40.275,CH4,
4/29/2020,57:11.0,0,17826.69,117.22,0.193,13.28,65.551,0,60.025,22.65,0.586,1.491,1.4,17837,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-3.2,202.07,0.84,0.12,0.027,0.027,0,137.6,134.2,131.2,124.3,119.6,114,0,1,0,0,0,70.051,29.75,0,0,73.15,36.223,35.134,37512.5718,1067.5,183146.8518,139.323,17795.049,34.7,40.275,CH4,
4/29/2020,57:14.0,0,17829.68,117.21,0.193,13.28,65.562,0,60.021,22.65,0.586,1.488,1.401,17840,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-6.4,202.11,0.84,0.127,0.027,0.024,0,137.6,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,70.033,29.75,0,0,73.15,36.239,35.15,37529.655,1067.5,183177.8151,139.352,17798.041,34.7,40.275,CH4,
4/29/2020,57:17.0,0,17832.69,117.23,0.193,13.29,65.573,0,60.02,22.66,0.586,1.487,1.401,17843,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.4,70.4,139.3,-11.5,202.15,0.84,0.126,0.026,0.026,0,137.6,134.1,131.2,124.3,119.7,114.6,0,1,0,0,0,70.045,29.76,0,0,73.15,36.223,35.134,37512.5718,1067.5,183208.7784,139.381,17801.037,34.7,40.275,CH4,
4/29/2020,57:20.0,0,17835.69,117.24,0.193,13.29,65.584,0,60.02,22.66,0.586,1.492,1.401,17846,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.5,139.2,-16.8,202.21,0.85,0.124,0.025,0.025,-0.001,137.6,134.1,131.3,124.3,119.8,114.5,0,1,0,0,0,70.009,29.75,0,0,73.15,36.236,35.144,37523.2488,1067.5,183239.7417,139.41,17804.033,34.7,40.275,CH4,
4/29/2020,57:23.0,0,17838.69,117.24,0.193,13.29,65.595,0,60.019,22.66,0.586,1.489,1.401,17849,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.6,70.4,139.1,-20.7,202.25,0.84,0.124,0.025,0.025,0,137.6,134.1,131.3,124.3,119.9,114.5,0,1,0,0,0,70.051,29.75,0,0,73.15,36.21,35.12,37497.624,1067.5,183270.705,139.439,17807.025,34.7,40.275,CH4,
4/29/2020,57:26.0,0,17841.69,117.22,0.193,13.28,65.607,0,60.019,22.66,0.586,1.49,1.401,17852,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.2,-23.1,202.29,0.84,0.124,0.024,0.028,0,137.5,134.1,131.3,124.2,119.8,114.2,0,1,0,0,0,70.033,29.76,0,0,73.15,36.223,35.134,37512.5718,1067.5,183301.6683,139.468,17810.018,34.7,40.275,CH4,
4/29/2020,57:29.0,0,17844.69,117.26,0.193,13.29,65.618,0,60.019,22.67,0.586,1.488,1.4,17855,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-26,202.33,0.84,0.128,0.024,0.028,-0.001,137.5,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,70.009,29.75,0,0,73.15,36.21,35.12,37497.624,1067.5,183333.6993,139.498,17813.012,34.7,40.275,CH4,
4/29/2020,57:32.0,0,17847.68,117.22,0.193,13.28,65.629,0,60.018,22.65,0.586,1.489,1.4,17858,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.3,139.1,-26.8,202.37,0.85,0.128,0.024,0.03,0,137.5,134.1,131.3,124.3,119.8,114.4,0,1,0,0,0,70.009,29.75,0,0,73.15,36.223,35.134,37512.5718,1067.5,183364.6626,139.527,17816.004,34.7,40.275,CH4,
4/29/2020,57:35.0,0,17850.69,117.27,0.193,13.3,65.64,0,60.017,22.68,0.586,1.489,1.401,17861,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-25,202.41,0.84,0.126,0.024,0.026,0,137.5,134.1,131.2,124.2,119.7,114.4,0,1,0,0,0,70.027,29.75,0,0,73.15,36.2,35.111,37488.0147,1067.5,183395.6259,139.556,17819,34.7,40.275,CH4,
4/29/2020,57:38.0,0,17853.69,117.23,0.193,13.29,65.651,0,60.019,22.66,0.586,1.489,1.4,17864,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-23.7,202.45,0.84,0.125,0.023,0.029,0,137.6,134.1,131.3,124.2,119.8,114.2,0,1,0,0,0,69.998,29.75,0,0,73.15,36.22,35.13,37508.301,1067.5,183426.5892,139.585,17821.99,34.7,40.275,CH4,
4/29/2020,57:41.0,0,17856.69,117.27,0.193,13.3,65.662,0,60.021,22.68,0.586,1.49,1.401,17867,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.1,70.4,139.2,-20.9,202.49,0.84,0.124,0.023,0.03,0,137.5,134,131.2,124.1,119.8,114.2,0,1,0,0,0,69.986,29.75,0,0,73.15,36.21,35.124,37501.8948,1067.5,183458.6202,139.615,17824.986,34.7,40.275,CH4,
4/29/2020,57:44.0,0,17859.68,117.28,0.193,13.3,65.673,0,60.022,22.68,0.586,1.486,1.4,17870,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.3,-16.5,202.53,0.84,0.129,0.024,0.029,0,137.6,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.941,29.75,0,0,73.15,36.2,35.114,37491.2178,1067.5,183489.5835,139.644,17827.98,34.7,40.275,CH4,
4/29/2020,57:47.0,0,17862.69,117.15,0.193,13.27,65.684,0,60.022,22.63,0.586,1.491,1.4,17873,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.3,-12,202.57,0.84,0.128,0.025,0.028,0,137.6,134.1,131.3,124.3,119.8,114.4,0,1,0,0,0,69.928,29.75,0,0,73.15,36.246,35.157,37537.1289,1067.5,183520.5468,139.673,17830.973,34.7,40.275,CH4,
4/29/2020,57:50.0,0,17865.69,117.15,0.193,13.27,65.695,0,60.019,22.63,0.586,1.492,1.401,17876,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.3,-7.9,202.63,0.84,0.125,0.026,0.027,0,137.5,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.912,29.75,0,0,73.15,36.226,35.137,37515.7749,1067.5,183551.5101,139.702,17833.965,34.7,40.275,CH4,
4/29/2020,57:53.0,0,17868.69,117.1,0.193,13.25,65.706,0,60.016,22.6,0.586,1.49,1.4,17879,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-5,202.67,0.84,0.123,0.026,0.028,0,137.5,134,131.2,124.2,119.7,114.2,0,1,0,0,0,69.871,29.75,0,0,73.15,36.23,35.137,37515.7749,1067.5,183583.5411,139.732,17836.957,34.7,40.275,CH4,
4/29/2020,57:56.0,0,17871.68,117.15,0.193,13.27,65.717,0,60.013,22.63,0.586,1.488,1.4,17882,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-4,202.71,0.84,0.122,0.026,0.028,0,137.5,134,131.2,124.2,119.7,114.5,0,1,0,0,0,69.842,29.75,0,0,73.15,36.193,35.104,37480.5408,1067.5,183613.4367,139.76,17839.953,34.7,40.275,CH4,
4/29/2020,57:59.0,0,17874.69,117.17,0.193,13.27,65.728,0,60.014,22.64,0.586,1.489,1.402,17885,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-2.5,202.75,0.84,0.127,0.027,0.025,0,137.5,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,69.865,29.75,0,0,73.15,36.206,35.117,37494.4209,1067.5,183645.4677,139.79,17842.949,34.7,40.275,CH4,
4/29/2020,58:02.0,0,17877.69,117.21,0.193,13.28,65.739,0,60.016,22.65,0.586,1.488,1.401,17888,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-1.6,202.79,0.84,0.125,0.027,0.025,0,137.5,134.1,131.2,124.3,119.5,114.4,0,1,0,0,0,69.831,29.75,0,0,73.15,36.193,35.107,37483.7439,1067.5,183676.431,139.819,17845.941,34.7,40.275,CH4,
4/29/2020,58:05.0,0,17880.69,117.17,0.193,13.27,65.75,0,60.018,22.64,0.586,1.488,1.402,17891,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-2.1,202.83,0.84,0.125,0.027,0.025,0,137.4,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,69.889,29.75,0,0,73.15,36.23,35.14,37518.978,1067.5,183707.3943,139.848,17848.938,34.7,40.275,CH4,
4/29/2020,58:08.0,0,17883.69,117.12,0.193,13.26,65.761,0,60.022,22.61,0.586,1.49,1.4,17894,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.5,139.3,-3.2,202.87,0.84,0.122,0.026,0.023,0,137.4,134.1,131.2,124.3,119.8,114.6,0,1,0,0,0,69.836,29.75,0,0,73.15,36.226,35.137,37515.7749,1067.5,183738.3576,139.877,17851.93,34.7,40.275,CH4,
4/29/2020,58:11.0,0,17886.69,117.14,0.193,13.26,65.772,0,60.024,22.62,0.586,1.49,1.402,17897,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.2,-6.7,202.91,0.84,0.122,0.026,0.026,0,137.4,134.1,131.3,124.3,119.7,114.6,0,1,0,0,0,69.842,29.75,0,0,73.15,36.223,35.137,37515.7749,1067.5,183770.3886,139.907,17854.92,34.7,40.275,CH4,
4/29/2020,58:14.0,0,17889.69,117.14,0.193,13.26,65.784,0,60.026,22.62,0.586,1.489,1.401,17900,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.2,-12.5,202.96,0.84,0.122,0.027,0.025,0,137.4,134,131.3,124.3,119.7,114.5,0,1,0,0,0,69.813,29.75,0,0,73.15,36.21,35.12,37497.624,1067.5,183801.3519,139.936,17857.916,34.7,40.275,CH4,
4/29/2020,58:17.0,0,17892.68,117.16,0.193,13.27,65.795,0,60.029,22.63,0.586,1.488,1.402,17903,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.3,-17.9,203,0.84,0.128,0.026,0.025,0,137.4,134.1,131.3,124.3,119.7,114.5,0,1,0,0,0,69.813,29.75,0,0,73.15,36.233,35.144,37523.2488,1067.5,183832.3152,139.965,17860.908,34.7,40.275,CH4,
4/29/2020,58:20.0,0,17895.68,117.17,0.193,13.27,65.806,0,60.031,22.63,0.586,1.493,1.403,17906,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.5,139.2,-23.3,203.05,0.84,0.127,0.025,0.027,0,137.5,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.808,29.75,0,0,73.15,36.2,35.111,37488.0147,1067.5,183863.2785,139.994,17863.904,34.7,40.275,CH4,
4/29/2020,58:23.0,0,17898.69,117.13,0.193,13.26,65.817,0,60.032,22.61,0.586,1.488,1.4,17909,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-27.2,203.09,0.84,0.125,0.024,0.027,0,137.6,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.831,29.75,0,0,73.15,36.233,35.144,37523.2488,1067.5,183895.3095,140.024,17866.895,34.7,40.275,CH4,
4/29/2020,58:26.0,0,17901.68,117.18,0.193,13.27,65.828,0,60.032,22.64,0.586,1.488,1.401,17912,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-24.5,203.13,0.84,0.124,0.024,0.03,0,137.6,134.1,131.3,124.2,119.7,114.2,0,1,0,0,0,69.813,29.75,0,0,73.15,36.249,35.16,37540.332,1067.5,183926.2728,140.053,17869.893,34.7,40.275,CH4,
4/29/2020,58:29.0,0,17904.69,117.14,0.193,13.26,65.839,0,60.034,22.62,0.586,1.489,1.402,17915,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-20.3,203.17,0.85,0.122,0.024,0.03,0,137.6,134,131.2,124.1,119.7,114,0,1,0,0,0,69.808,29.75,0,0,73.15,36.21,35.12,37497.624,1067.5,183957.2361,140.082,17872.885,34.7,40.275,CH4,
4/29/2020,58:32.0,0,17907.68,117.17,0.193,13.27,65.85,0,60.032,22.63,0.586,1.487,1.401,17918,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-12.6,203.21,0.84,0.128,0.026,0.029,0,137.6,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.86,29.75,0,0,73.15,36.203,35.117,37494.4209,1067.5,183988.1994,140.111,17875.881,34.7,40.275,CH4,
4/29/2020,58:35.0,0,17910.69,117.18,0.193,13.27,65.861,0,60.031,22.64,0.586,1.49,1.401,17921,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.5,139.2,-6.7,203.25,0.84,0.125,0.026,0.027,0,137.6,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.836,29.75,0,0,73.15,36.236,35.144,37523.2488,1067.5,184019.1627,140.14,17878.873,34.7,40.275,CH4,
4/29/2020,58:38.0,0,17913.69,117.15,0.193,13.27,65.872,0,60.029,22.63,0.586,1.49,1.401,17924,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-2.7,203.29,0.84,0.122,0.026,0.026,-0.001,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.847,29.75,0,0,73.15,36.213,35.124,37501.8948,1067.5,184051.1937,140.17,17881.865,34.7,40.275,CH4,
4/29/2020,58:41.0,0,17916.69,117.21,0.193,13.28,65.883,0,60.027,22.65,0.586,1.488,1.4,17927,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-1.7,203.34,0.84,0.122,0.026,0.025,0,137.6,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.86,29.75,0,0,73.15,36.19,35.104,37480.5408,1067.5,184082.157,140.199,17884.859,34.7,40.275,CH4,
4/29/2020,58:44.0,0,17919.68,117.1,0.193,13.25,65.894,0,60.027,22.6,0.586,1.487,1.401,17930,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.5,139.3,-3.3,203.38,0.84,0.121,0.028,0.026,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.881,29.75,0,0,73.15,36.216,35.127,37505.0979,1067.5,184113.1203,140.228,17887.857,34.7,40.275,CH4,
4/29/2020,58:47.0,0,17922.69,117.17,0.193,13.27,65.905,0,60.029,22.63,0.586,1.488,1.401,17933,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.6,70.4,139.3,-8.3,203.42,0.84,0.126,0.027,0.026,0.001,137.5,134.1,131.1,124.3,119.8,113.7,0,1,0,0,0,69.86,29.75,0,0,73.15,36.239,35.147,37526.4519,1067.5,184144.0836,140.257,17890.848,34.7,40.275,CH4,
4/29/2020,58:50.0,0,17925.69,117.14,0.193,13.26,65.916,0,60.028,22.62,0.586,1.489,1.401,17936,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.3,-15.1,203.46,0.84,0.125,0.026,0.025,0,137.4,134.1,131.2,124.3,119.7,113.7,0,1,0,0,0,69.842,29.75,0,0,73.15,36.22,35.127,37505.0979,1067.5,184175.0469,140.286,17893.842,34.7,40.275,CH4,
4/29/2020,58:53.0,0,17928.69,117.12,0.193,13.26,65.927,0,60.026,22.61,0.586,1.49,1.402,17939,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.5,139.2,-20.4,203.5,0.84,0.125,0.024,0.025,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.876,29.75,0,0,73.15,36.196,35.104,37480.5408,1067.5,184207.0779,140.316,17896.834,34.7,40.275,CH4,
4/29/2020,58:56.0,0,17931.69,117.14,0.193,13.26,65.938,0,60.025,22.62,0.586,1.489,1.401,17942,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-24.9,203.55,0.85,0.124,0.023,0.028,0,137.4,134,131.2,124.2,119.6,114,0,1,0,0,0,69.86,29.75,0,0,73.15,36.236,35.147,37526.4519,1067.5,184238.0412,140.345,17899.824,34.7,40.275,CH4,
4/29/2020,58:59.0,0,17934.68,116.96,0.193,13.21,65.949,0,60.025,22.54,0.586,1.488,1.402,17945,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.1,-26.9,203.59,0.84,0.123,0.023,0.028,-0.001,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.842,29.75,0,0,73.15,36.193,35.104,37480.5408,1067.5,184269.0045,140.374,17902.82,34.7,40.275,CH4,
4/29/2020,59:02.0,0,17937.69,117.15,0.193,13.27,65.96,0,60.023,22.63,0.586,1.487,1.401,17948,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-24.8,203.63,0.85,0.128,0.023,0.029,0,137.5,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.853,29.75,0,0,73.15,36.23,35.137,37515.7749,1067.5,184299.9678,140.403,17905.811,34.7,40.275,CH4,
4/29/2020,59:05.0,0,17940.68,117.15,0.193,13.27,65.971,0,60.024,22.63,0.586,1.488,1.401,17951,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-22.5,203.67,0.83,0.128,0.024,0.028,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.853,29.75,0,0,73.15,36.206,35.117,37494.4209,1067.5,184331.9988,140.433,17908.809,34.7,40.275,CH4,
4/29/2020,59:08.0,0,17943.69,117.15,0.193,13.27,65.982,0,60.022,22.63,0.586,1.49,1.401,17954,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.1,-18.8,203.72,0.84,0.126,0.024,0.028,0,137.5,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,69.818,29.75,0,0,73.15,36.183,35.094,37469.8638,1067.5,184362.9621,140.462,17911.814,34.7,40.275,CH4,
4/29/2020,59:11.0,0,17946.7,117.12,0.193,13.26,65.994,0,60.022,22.62,0.586,1.489,1.401,17957,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-12.7,203.76,0.83,0.125,0.025,0.029,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.79,29.75,0,0,73.15,36.213,35.124,37501.8948,1067.5,184393.9254,140.491,17914.797,34.7,40.275,CH4,
4/29/2020,59:14.0,0,17949.69,117.09,0.193,13.25,66.005,0,60.02,22.6,0.586,1.488,1.402,17960,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-8.4,203.8,0.84,0.128,0.026,0.029,0,137.5,134,131.2,124.3,119.6,114.2,0,1,0,0,0,69.772,29.75,0,0,73.15,36.196,35.107,37483.7439,1067.5,184424.8887,140.52,17917.791,34.7,40.275,CH4,
4/29/2020,59:17.0,0,17952.69,117.12,0.193,13.26,66.016,0,60.017,22.61,0.586,1.488,1.401,17963,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-6.3,203.84,0.83,0.126,0.026,0.027,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.784,29.75,0,0,73.15,36.23,35.137,37515.7749,1067.5,184455.852,140.549,17920.781,34.7,40.275,CH4,
4/29/2020,59:20.0,0,17955.68,117.1,0.193,13.25,66.027,0,60.015,22.61,0.586,1.491,1.401,17966,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.5,139.3,-4.2,203.88,0.83,0.125,0.027,0.026,0,137.5,134.1,131.2,124.3,119.6,114.2,0,1,0,0,0,69.748,29.75,0,0,73.15,36.236,35.144,37523.2488,1067.5,184486.8153,140.578,17923.773,34.7,40.275,CH4,
4/29/2020,59:23.0,0,17958.68,117.14,0.193,13.26,66.038,0,60.013,22.62,0.586,1.491,1.401,17969,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-2.4,203.92,0.84,0.122,0.026,0.027,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.755,29.75,0,0,73.15,36.2,35.107,37483.7439,1067.5,184518.8463,140.608,17926.773,34.7,40.275,CH4,
4/29/2020,59:26.0,0,17961.69,117.12,0.193,13.26,66.049,0,60.012,22.62,0.586,1.489,1.401,17972,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.2,-1.1,203.96,0.84,0.121,0.026,0.027,0,137.6,134.2,131.2,124.3,119.8,114.3,0,1,0,0,0,69.727,29.75,0,0,73.15,36.226,35.137,37515.7749,1067.5,184549.8096,140.637,17929.766,34.7,40.275,CH4,
4/29/2020,59:29.0,0,17964.69,117.09,0.193,13.25,66.06,0,60.011,22.6,0.586,1.49,1.401,17975,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.2,0,204,0.84,0.121,0.026,0.026,0,137.6,134.1,131.2,124.2,119.7,114.3,0,1,0,0,0,69.727,29.75,0,0,73.15,36.2,35.111,37488.0147,1067.5,184580.7729,140.666,17932.758,34.7,40.275,CH4,
4/29/2020,59:32.0,0,17967.69,117.13,0.193,13.26,66.071,0,60.009,22.62,0.586,1.486,1.401,17978,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.3,-2.2,204.05,0.84,0.125,0.027,0.026,0,137.6,134.1,131.2,124.2,119.5,114.4,0,1,0,0,0,69.701,29.75,0,0,73.15,36.196,35.107,37483.7439,1067.5,184611.7362,140.695,17935.752,34.7,40.275,CH4,
4/29/2020,59:35.0,0,17970.68,117.11,0.193,13.26,66.082,0,60.01,22.61,0.586,1.489,1.403,17981,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.4,139.2,-2.5,204.09,0.83,0.125,0.028,0.025,0,137.6,134.1,131.2,124.3,119.7,114.6,0,1,0,0,0,69.718,29.75,0,0,73.15,36.239,35.147,37526.4519,1067.5,184643.7672,140.725,17938.74,34.7,40.275,CH4,
4/29/2020,59:38.0,0,17973.69,117.02,0.193,13.23,66.093,0,60.009,22.57,0.586,1.489,1.401,17984,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.5,70.4,139.2,-3,204.14,0.84,0.123,0.027,0.026,0,137.6,134.1,131.3,124.3,119.8,114.7,0,1,0,0,0,69.653,29.75,0,0,73.15,36.233,35.14,37518.978,1067.5,184674.7305,140.754,17941.74,34.7,40.275,CH4,
4/29/2020,59:41.0,0,17976.69,117.11,0.193,13.26,66.104,0,60.013,22.61,0.586,1.488,1.401,17987,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.1,-4.4,204.18,0.84,0.121,0.026,0.024,0,137.6,134.1,131.3,124.3,119.7,114.6,0,1,0,0,0,69.705,29.75,0,0,73.15,36.206,35.117,37494.4209,1067.5,184705.6938,140.783,17944.732,34.7,40.275,CH4,
4/29/2020,59:44.0,0,17979.69,117.16,0.193,13.27,66.115,0,60.016,22.63,0.586,1.489,1.401,17990,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.2,-6.4,204.22,0.84,0.121,0.026,0.025,0,137.5,134,131.2,124.3,119.8,114.8,0,1,0,0,0,69.676,29.75,0,0,73.15,36.206,35.117,37494.4209,1067.5,184736.6571,140.812,17947.725,34.7,40.275,CH4,
4/29/2020,59:47.0,0,17982.68,117.16,0.193,13.27,66.126,0,60.019,22.63,0.586,1.489,1.401,17993,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.3,-10.3,204.26,0.84,0.121,0.027,0.028,0,137.6,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.635,29.75,0,0,73.15,36.196,35.111,37488.0147,1067.5,184767.6204,140.841,17950.721,34.7,40.275,CH4,
4/29/2020,59:50.0,0,17985.69,117.12,0.193,13.26,66.137,0,60.021,22.61,0.586,1.491,1.401,17996,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-13.6,204.3,0.83,0.125,0.026,0.025,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.611,29.75,0,0,73.15,36.193,35.107,37483.7439,1067.5,184798.5837,140.87,17953.713,34.7,40.275,CH4,
4/29/2020,59:53.0,0,17988.69,117.12,0.193,13.26,66.148,0,60.018,22.62,0.586,1.49,1.401,17999,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-18.3,204.34,0.84,0.126,0.025,0.024,0,137.6,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.624,29.75,0,0,73.15,36.233,35.144,37523.2488,1067.5,184830.6147,140.9,17956.709,34.7,40.275,CH4,
4/29/2020,59:56.0,0,17991.69,117.09,0.193,13.25,66.159,0,60.016,22.6,0.586,1.49,1.402,18002,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-21.4,204.38,0.85,0.124,0.025,0.027,0,137.6,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.601,29.75,0,0,73.15,36.203,35.117,37494.4209,1067.5,184861.578,140.929,17959.697,34.7,40.275,CH4,
4/29/2020,59:59.0,0,17994.69,117.09,0.193,13.25,66.17,0,60.016,22.6,0.586,1.488,1.401,18005,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-23.9,204.42,0.84,0.124,0.024,0.028,0,137.6,134.2,131.2,124.3,119.7,113.9,0,1,0,0,0,69.599,29.75,0,0,73.15,36.206,35.117,37494.4209,1067.5,184892.5413,140.958,17962.695,34.7,40.275,CH4,
4/29/2020,00:02.0,0,17997.69,117.1,0.193,13.25,66.181,0,60.014,22.61,0.586,1.488,1.4,18008,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.5,139.1,-25.4,204.46,0.84,0.123,0.025,0.026,0,137.6,134.3,131.3,124.3,119.9,113.8,0,1,0,0,0,69.536,29.75,0,0,73.15,36.19,35.101,37477.3377,1067.5,184923.5046,140.987,17965.686,34.7,40.275,CH4,
4/29/2020,00:05.0,0,18000.68,117.07,0.193,13.24,66.192,0,60.014,22.59,0.586,1.492,1.401,18011,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.5,139.3,-26.4,204.52,0.85,0.128,0.024,0.027,0,137.6,134.2,131.2,124.3,119.8,113.9,0,1,0,0,0,69.565,29.75,0,0,73.15,36.203,35.117,37494.4209,1067.5,184955.5356,141.017,17968.682,34.7,40.275,CH4,
4/29/2020,00:08.0,0,18003.69,117.12,0.193,13.26,66.203,0,60.014,22.62,0.586,1.488,1.401,18014,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.3,-25.4,204.56,0.84,0.128,0.024,0.029,0,137.6,134.2,131.2,124.3,119.7,114,0,1,0,0,0,69.491,29.75,0,0,73.15,36.203,35.117,37494.4209,1067.5,184986.4989,141.046,17971.678,34.7,40.275,CH4,
4/29/2020,00:11.0,0,18006.7,117.12,0.193,13.26,66.214,0,60.015,22.62,0.586,1.489,1.401,18017,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.3,-24.4,204.6,0.84,0.125,0.023,0.03,0,137.6,134.2,131.2,124.3,119.8,114,0,1,0,0,0,69.494,29.75,0,0,73.15,36.2,35.111,37488.0147,1067.5,185017.4622,141.075,17974.668,34.7,40.275,CH4,
4/29/2020,00:14.0,0,18009.69,117.1,0.193,13.25,66.225,0,60.014,22.61,0.586,1.489,1.401,18020,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.4,139.2,-23,204.64,0.84,0.124,0.023,0.03,0,137.6,134.2,131.2,124.3,119.7,113.8,0,1,0,0,0,69.543,29.75,0,0,73.15,36.196,35.107,37483.7439,1067.5,185048.4255,141.104,17977.664,34.7,40.275,CH4,
4/29/2020,00:17.0,0,18012.69,117.09,0.193,13.25,66.237,0,60.014,22.6,0.586,1.489,1.401,18023,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-21.1,204.68,0.84,0.129,0.024,0.029,0,137.6,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.498,29.75,0,0,73.15,36.206,35.117,37494.4209,1067.5,185080.4565,141.134,17980.656,34.7,40.275,CH4,
4/29/2020,00:20.0,0,18015.69,117.04,0.193,13.24,66.248,0,60.012,22.58,0.586,1.49,1.4,18026,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-18.7,204.72,0.83,0.127,0.024,0.03,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.545,29.75,0,0,73.15,36.233,35.144,37523.2488,1067.5,185110.3521,141.162,17983.652,34.7,40.275,CH4,
4/29/2020,00:23.0,0,18018.69,117.11,0.193,13.26,66.259,0,60.013,22.61,0.586,1.49,1.401,18029,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-16.3,204.76,0.84,0.126,0.025,0.026,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.548,29.75,0,0,73.15,36.19,35.104,37480.5408,1067.5,185142.3831,141.192,17986.643,34.7,40.275,CH4,
4/29/2020,00:26.0,0,18021.68,117.08,0.193,13.25,66.27,0,60.01,22.6,0.586,1.491,1.4,18032,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-13.8,204.8,0.84,0.123,0.023,0.028,-0.001,137.5,134.1,131.3,124.4,119.7,114,0,1,0,0,0,69.52,29.75,0,0,73.14,36.177,35.091,37466.6607,1067.5,185173.3464,141.221,17989.637,34.7,40.275,CH4,
