FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,00:29.0,0,18024.69,117.1,0.193,13.26,66.281,0,60.008,22.61,0.586,1.489,1.401,18035,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-12.1,204.84,0.84,0.122,0.026,0.029,0,137.5,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,69.588,29.75,0,0,73.14,36.236,35.147,37526.4519,1067.5,185204.3097,141.25,17992.633,34.7,40.275,CH4,
4/29/2020,00:32.0,0,18027.69,117.13,0.193,13.26,66.292,0,60.002,22.62,0.586,1.492,1.401,18038,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-10.8,204.88,0.84,0.123,0.026,0.03,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.566,29.75,0,0,73.14,36.22,35.127,37505.0979,1067.5,185235.273,141.279,17995.627,34.7,40.275,CH4,
4/29/2020,00:35.0,0,18030.69,117.08,0.193,13.25,66.303,0,59.998,22.6,0.586,1.491,1.401,18041,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-10.1,204.94,0.84,0.127,0.025,0.026,0,137.5,134.1,131.2,124.3,119.9,113.8,0,1,0,0,0,69.588,29.75,0,0,73.14,36.21,35.12,37497.624,1067.5,185267.304,141.309,17998.617,34.7,40.275,CH4,
4/29/2020,00:38.0,0,18033.69,117.1,0.193,13.26,66.314,0,59.996,22.61,0.586,1.489,1.401,18044,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-11.5,204.98,0.84,0.126,0.024,0.029,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.557,29.75,0,0,73.14,36.206,35.117,37494.4209,1067.5,185298.2673,141.338,18001.613,34.7,40.275,CH4,
4/29/2020,00:41.0,0,18036.69,117.09,0.193,13.25,66.325,0,59.996,22.61,0.586,1.489,1.401,18047,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.3,-12.2,205.02,0.84,0.124,0.024,0.03,0,137.5,134,131.2,124.2,119.5,114,0,1,0,0,0,69.592,29.75,0,0,73.14,36.223,35.13,37508.301,1067.5,185329.2306,141.367,18004.613,34.7,40.275,CH4,
4/29/2020,00:44.0,0,18039.69,117.14,0.193,13.27,66.336,0,59.996,22.63,0.586,1.491,1.401,18050,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.5,139.2,-13.1,205.06,0.84,0.123,0.025,0.029,0,137.4,134,131.1,124.2,119.6,113.9,0,1,0,0,0,69.57,29.75,0,0,73.14,36.196,35.107,37483.7439,1067.5,185360.1939,141.396,18007.602,34.7,40.275,CH4,
4/29/2020,00:47.0,0,18042.69,117.15,0.193,13.27,66.347,0,59.996,22.64,0.586,1.489,1.401,18053,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-14.6,205.1,0.84,0.122,0.025,0.029,0,137.5,134,131.2,124.2,119.7,114,0,1,0,0,0,69.496,29.75,0,0,73.14,36.213,35.124,37501.8948,1067.5,185392.2249,141.426,18010.594,34.7,40.275,CH4,
4/29/2020,00:50.0,0,18045.69,117.1,0.193,13.25,66.358,0,59.998,22.61,0.586,1.489,1.4,18056,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-15.2,205.14,0.84,0.128,0.024,0.028,0,137.5,134.1,131.2,124.1,119.8,114,0,1,0,0,0,69.455,29.75,0,0,73.14,36.22,35.127,37505.0979,1067.5,185423.1882,141.455,18013.584,34.7,40.275,CH4,
4/29/2020,00:53.0,0,18048.69,117.14,0.193,13.27,66.369,0,59.998,22.63,0.586,1.487,1.401,18059,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-16,205.18,0.84,0.126,0.024,0.028,0,137.6,134.2,131.2,124.3,119.7,113.9,0,1,0,0,0,69.485,29.75,0,0,73.14,36.22,35.13,37508.301,1067.5,185454.1515,141.484,18016.576,34.7,40.275,CH4,
4/29/2020,00:56.0,0,18051.69,117.08,0.193,13.25,66.38,0,60,22.6,0.586,1.49,1.4,18062,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-17,205.22,0.84,0.124,0.023,0.028,0,137.6,134.1,131.2,124.2,119.7,113.9,0,1,0,0,0,69.534,29.75,0,0,73.14,36.21,35.12,37497.624,1067.5,185485.1148,141.513,18019.572,34.7,40.275,CH4,
4/29/2020,00:59.0,0,18054.69,117.13,0.193,13.27,66.391,0,59.999,22.63,0.586,1.488,1.401,18065,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-17.5,205.26,0.85,0.123,0.024,0.029,0,137.6,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.433,29.75,0,0,73.14,36.203,35.114,37491.2178,1067.5,185516.0781,141.542,18022.564,34.7,40.275,CH4,
4/29/2020,01:02.0,0,18057.69,117.13,0.193,13.26,66.402,0,60.001,22.62,0.586,1.487,1.4,18068,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-17.3,205.32,0.84,0.123,0.024,0.029,0,137.6,134.1,131.1,124.3,119.8,114,0,1,0,0,0,69.5,29.75,0,0,73.14,36.206,35.114,37491.2178,1067.5,185547.0414,141.571,18025.561,34.7,40.275,CH4,
4/29/2020,01:05.0,0,18060.69,117.12,0.193,13.26,66.413,0,60.003,22.62,0.586,1.489,1.401,18071,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.6,70.4,139.1,-17.7,205.36,0.84,0.128,0.024,0.029,0,137.6,134.1,131.2,124.3,119.6,114.2,0,1,0,0,0,69.503,29.75,0,0,73.14,36.18,35.091,37466.6607,1067.5,185579.0724,141.601,18028.553,34.7,40.275,CH4,
4/29/2020,01:08.0,0,18063.69,117.23,0.193,13.29,66.424,0,60.005,22.66,0.586,1.487,1.4,18074,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-17.4,205.4,0.83,0.127,0.024,0.028,0,137.6,134.1,131.2,124.3,119.5,114.3,0,1,0,0,0,69.494,29.75,0,0,73.14,36.216,35.124,37501.8948,1067.5,185610.0357,141.63,18031.545,34.7,40.275,CH4,
4/29/2020,01:11.0,0,18066.69,117.19,0.193,13.28,66.435,0,60.006,22.65,0.586,1.491,1.4,18077,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-16.4,205.44,0.84,0.125,0.024,0.026,0,137.6,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.476,29.75,0,0,73.14,36.23,35.14,37518.978,1067.5,185640.999,141.659,18034.541,34.7,40.275,CH4,
4/29/2020,01:14.0,0,18069.69,117.22,0.193,13.29,66.446,0,60.005,22.66,0.586,1.491,1.4,18080,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-15,205.48,0.84,0.124,0.024,0.028,0,137.6,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.449,29.75,0,0,73.14,36.193,35.104,37480.5408,1067.5,185671.9623,141.688,18037.533,34.7,40.275,CH4,
4/29/2020,01:17.0,0,18072.69,117.23,0.193,13.29,66.458,0,60.005,22.67,0.586,1.488,1.4,18083,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-15,205.52,0.85,0.129,0.025,0.03,0,137.5,134.2,131.2,124.3,119.8,114.2,0,1,0,0,0,69.412,29.75,0,0,73.13,36.206,35.117,37494.4209,1067.5,185702.9256,141.717,18040.525,34.7,40.275,CH4,
4/29/2020,01:20.0,0,18075.68,117.26,0.193,13.3,66.469,0,60.004,22.68,0.586,1.491,1.401,18086,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-13.8,205.56,0.84,0.127,0.025,0.027,0,137.5,134.1,131.2,124.2,119.6,114.2,0,1,0,0,0,69.464,29.75,0,0,73.13,36.226,35.137,37515.7749,1067.5,185734.9566,141.747,18043.521,34.7,40.275,CH4,
4/29/2020,01:23.0,0,18078.69,117.29,0.193,13.31,66.48,0,60.005,22.69,0.586,1.487,1.401,18089,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-13.6,205.6,0.84,0.127,0.025,0.028,0,137.5,134.1,131.2,124.1,119.6,114.1,0,1,0,0,0,69.368,29.75,0,0,73.13,36.216,35.13,37508.301,1067.5,185765.9199,141.776,18046.514,34.7,40.275,CH4,
4/29/2020,01:26.0,0,18081.69,117.24,0.193,13.29,66.491,0,60.007,22.67,0.586,1.488,1.401,18092,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-11.9,205.65,0.84,0.125,0.024,0.029,0,137.6,134.2,131.2,124.2,119.6,114.1,0,1,0,0,0,69.383,29.75,0,0,73.13,36.223,35.134,37512.5718,1067.5,185796.8832,141.805,18049.504,34.7,40.275,CH4,
4/29/2020,01:29.0,0,18084.69,117.28,0.193,13.3,66.502,0,60.009,22.69,0.586,1.489,1.401,18095,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-10.5,205.69,0.84,0.123,0.024,0.027,0,137.5,134.1,131.2,124.2,119.6,114.1,0,1,0,0,0,69.386,29.75,0,0,73.13,36.21,35.12,37497.624,1067.5,185827.8465,141.834,18052.496,34.7,40.275,CH4,
4/29/2020,01:32.0,0,18087.68,117.27,0.193,13.3,66.513,0,60.007,22.68,0.586,1.489,1.4,18098,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-9.4,205.73,0.84,0.122,0.025,0.028,0,137.5,134.1,131.2,124.2,119.8,114.1,0,1,0,0,0,69.374,29.75,0,0,73.13,36.2,35.111,37488.0147,1067.5,185858.8098,141.863,18055.494,34.7,40.275,CH4,
4/29/2020,01:35.0,0,18090.69,117.28,0.193,13.3,66.524,0,60.006,22.69,0.586,1.487,1.4,18101,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-9.1,205.78,0.84,0.127,0.026,0.028,0,137.5,134.1,131.2,124.2,119.6,113.8,0,1,0,0,0,69.365,29.75,0,0,73.13,36.173,35.084,37459.1868,1067.5,185890.8408,141.893,18058.488,34.7,40.275,CH4,
4/29/2020,01:38.0,0,18093.69,117.26,0.193,13.3,66.535,0,60.005,22.68,0.586,1.492,1.4,18104,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-7.4,205.82,0.84,0.125,0.025,0.028,0,137.5,134.1,131.2,124.2,119.7,113.7,0,1,0,0,0,69.352,29.75,0,0,73.13,36.206,35.114,37491.2178,1067.5,185921.8041,141.922,18061.48,34.7,40.275,CH4,
4/29/2020,01:41.0,0,18096.69,117.2,0.193,13.28,66.546,0,60.005,22.65,0.586,1.49,1.4,18107,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-7.5,205.86,0.84,0.123,0.025,0.025,0,137.5,134.1,131.3,124.3,119.8,113.8,0,1,0,0,0,69.368,29.75,0,0,73.13,36.193,35.104,37480.5408,1067.5,185952.7674,141.951,18064.477,34.7,40.275,CH4,
4/29/2020,01:44.0,0,18099.69,117.25,0.193,13.3,66.557,0,60.006,22.67,0.586,1.49,1.4,18110,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-6.1,205.9,0.84,0.122,0.025,0.028,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.397,29.75,0,0,73.13,36.183,35.094,37469.8638,1067.5,185983.7307,141.98,18067.469,34.7,40.275,CH4,
4/29/2020,01:47.0,0,18102.69,117.19,0.193,13.28,66.568,0,60.006,22.65,0.586,1.488,1.4,18113,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-6.5,205.94,0.84,0.127,0.026,0.026,0,137.6,134,131.3,124.3,119.8,113.9,0,1,0,0,0,69.381,29.75,0,0,73.13,36.213,35.124,37501.8948,1067.5,186014.694,142.009,18070.463,34.7,40.275,CH4,
4/29/2020,01:50.0,0,18105.69,117.25,0.193,13.3,66.579,0,60.004,22.67,0.586,1.49,1.4,18116,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-4.8,205.98,0.84,0.126,0.026,0.025,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.386,29.75,0,0,73.13,36.213,35.124,37501.8948,1067.5,186046.725,142.039,18073.455,34.7,40.275,CH4,
4/29/2020,01:53.0,0,18108.69,117.27,0.193,13.3,66.59,0,60.005,22.69,0.587,1.489,1.401,18119,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-4.3,206.02,0.84,0.125,0.026,0.027,0,137.6,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.323,29.75,0,0,73.13,36.203,35.114,37491.2178,1067.5,186077.6883,142.068,18076.449,34.7,40.275,CH4,
4/29/2020,01:56.0,0,18111.69,117.25,0.193,13.3,66.602,0,60.004,22.68,0.586,1.492,1.402,18122,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-4,206.07,0.83,0.124,0.026,0.026,0,137.6,134.2,131.2,124.3,119.8,114,0,1,0,0,0,69.376,29.75,0,0,73.13,36.203,35.114,37491.2178,1067.5,186108.6516,142.097,18079.445,34.7,40.275,CH4,
4/29/2020,01:59.0,0,18114.69,117.2,0.193,13.29,66.613,0,60.004,22.66,0.586,1.488,1.401,18125,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-4,206.11,0.84,0.121,0.025,0.025,0,137.5,134.2,131.2,124.3,119.8,114,0,1,0,0,0,69.424,29.75,0,0,73.13,36.193,35.107,37483.7439,1067.5,186139.6149,142.126,18082.438,34.7,40.275,CH4,
4/29/2020,02:02.0,0,18117.69,117.16,0.193,13.27,66.624,0,60.002,22.64,0.586,1.492,1.401,18128,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.5,139.2,-3.3,206.15,0.84,0.121,0.026,0.026,0,137.5,134.2,131.2,124.2,119.7,114,0,1,0,0,0,69.367,29.75,0,0,73.12,36.187,35.097,37473.0669,1067.5,186171.6459,142.156,18085.43,34.7,40.275,CH4,
4/29/2020,02:05.0,0,18120.69,117.22,0.193,13.29,66.635,0,60.001,22.66,0.586,1.491,1.401,18131,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-3.7,206.19,0.84,0.126,0.027,0.026,0,137.5,134.3,131.3,124.3,119.8,114,0,1,0,0,0,69.377,29.75,0,0,73.12,36.206,35.117,37494.4209,1067.5,186201.5415,142.184,18088.42,34.7,40.275,CH4,
4/29/2020,02:08.0,0,18123.69,117.21,0.193,13.29,66.646,0,59.999,22.66,0.586,1.489,1.4,18134,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.5,139.1,-3.1,206.23,0.84,0.126,0.026,0.026,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.388,29.75,0,0,73.12,36.203,35.114,37491.2178,1067.5,186233.5725,142.214,18091.42,34.7,40.275,CH4,
4/29/2020,02:11.0,0,18126.69,117.24,0.193,13.3,66.657,0,59.999,22.67,0.586,1.489,1.4,18137,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-4.2,206.28,0.84,0.125,0.026,0.027,0,137.5,134.2,131.2,124.3,119.8,114,0,1,0,0,0,69.343,29.75,0,0,73.12,36.19,35.104,37480.5408,1067.5,186264.5358,142.243,18094.412,34.7,40.275,CH4,
4/29/2020,02:14.0,0,18129.69,117.23,0.193,13.29,66.668,0,59.996,22.67,0.586,1.493,1.4,18140,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.3,139.1,-3.9,206.32,0.84,0.122,0.025,0.025,0,137.6,134.2,131.2,124.3,119.9,114.1,0,1,0,0,0,69.349,29.75,0,0,73.12,36.18,35.091,37466.6607,1067.5,186295.4991,142.272,18097.404,34.7,40.275,CH4,
4/29/2020,02:17.0,0,18132.69,117.17,0.193,13.28,66.679,0,59.993,22.65,0.586,1.49,1.4,18143,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-4.7,206.36,0.84,0.122,0.026,0.027,0.001,137.5,134.2,131.2,124.3,119.5,114,0,1,0,0,0,69.32,29.75,0,0,73.12,36.173,35.087,37462.3899,1067.5,186326.4624,142.301,18100.396,34.7,40.275,CH4,
4/29/2020,02:20.0,0,18135.69,117.22,0.193,13.29,66.69,0,59.992,22.67,0.586,1.489,1.4,18146,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-5.2,206.4,0.84,0.127,0.026,0.027,0,137.6,134.2,131.2,124.3,119.6,113.8,0,1,0,0,0,69.296,29.75,0,0,73.12,36.206,35.117,37494.4209,1067.5,186358.4934,142.331,18103.389,34.7,40.275,CH4,
4/29/2020,02:23.0,0,18138.69,117.22,0.193,13.29,66.701,0,59.992,22.67,0.586,1.488,1.4,18149,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-7.5,206.45,0.84,0.125,0.025,0.028,0,137.6,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.278,29.75,0,0,73.12,36.22,35.13,37508.301,1067.5,186389.4567,142.36,18106.385,34.7,40.275,CH4,
4/29/2020,02:26.0,0,18141.69,117.21,0.193,13.29,66.712,0,59.991,22.66,0.586,1.488,1.399,18152,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-9.2,206.49,0.84,0.124,0.025,0.027,0,137.6,134.1,131.2,124.3,119.9,114.1,0,1,0,0,0,69.307,29.75,0,0,73.12,36.18,35.094,37469.8638,1067.5,186420.42,142.389,18109.381,34.7,40.275,CH4,
4/29/2020,02:29.0,0,18144.69,117.22,0.193,13.29,66.723,0,59.993,22.67,0.586,1.488,1.4,18155,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-10.8,206.53,0.84,0.123,0.024,0.028,-0.001,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.278,29.75,0,0,73.12,36.167,35.077,37451.7129,1067.5,186451.3833,142.418,18112.373,34.7,40.275,CH4,
4/29/2020,02:32.0,0,18147.69,117.19,0.193,13.28,66.734,0,59.993,22.65,0.586,1.489,1.401,18158,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-12.4,206.57,0.84,0.122,0.023,0.029,-0.001,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.291,29.75,0,0,73.12,36.193,35.107,37483.7439,1067.5,186482.3466,142.447,18115.361,34.7,40.275,CH4,
4/29/2020,02:35.0,0,18150.68,117.26,0.193,13.3,66.746,0,59.995,22.68,0.587,1.491,1.4,18161,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-14.8,206.61,0.85,0.128,0.024,0.03,0,137.5,134,131.1,124.3,119.5,113.8,0,1,0,0,0,69.286,29.75,0,0,73.11,36.213,35.124,37501.8948,1067.5,186514.3776,142.477,18118.357,34.7,40.275,CH4,
4/29/2020,02:38.0,0,18153.69,117.24,0.193,13.3,66.757,0,59.994,22.67,0.586,1.487,1.401,18164,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-16.7,206.65,0.84,0.127,0.024,0.029,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.32,29.75,0,0,73.11,36.183,35.097,37473.0669,1067.5,186545.3409,142.506,18121.35,34.7,40.275,CH4,
4/29/2020,02:41.0,0,18156.69,117.23,0.193,13.29,66.768,0,59.996,22.67,0.586,1.49,1.401,18167,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-18.1,206.69,0.84,0.125,0.024,0.029,0,137.5,134,131.1,124.3,119.7,114.1,0,1,0,0,0,69.302,29.75,0,0,73.11,36.187,35.101,37477.3377,1067.5,186576.3042,142.535,18124.346,34.7,40.275,CH4,
4/29/2020,02:44.0,0,18159.69,117.23,0.193,13.29,66.779,0,59.997,22.67,0.586,1.489,1.4,18170,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-19.3,206.73,0.84,0.125,0.024,0.029,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.325,29.75,0,0,73.11,36.233,35.144,37523.2488,1067.5,186607.2675,142.564,18127.342,34.7,40.275,CH4,
4/29/2020,02:47.0,0,18162.69,117.19,0.193,13.28,66.79,0,59.999,22.65,0.586,1.492,1.4,18173,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,139.1,-19.8,206.79,0.84,0.124,0.023,0.027,0,137.5,134.1,131.2,124.3,119.6,113.8,0,1,0,0,0,69.314,29.75,0,0,73.11,36.2,35.111,37488.0147,1067.5,186638.2308,142.593,18130.332,34.7,40.275,CH4,
4/29/2020,02:50.0,0,18165.69,117.22,0.193,13.29,66.801,0,60.001,22.66,0.586,1.487,1.401,18176,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-19.9,206.83,0.84,0.123,0.024,0.03,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.338,29.75,0,0,73.11,36.21,35.12,37497.624,1067.5,186669.1941,142.622,18133.328,34.7,40.275,CH4,
4/29/2020,02:53.0,0,18168.69,117.21,0.193,13.29,66.812,0,60.003,22.66,0.586,1.49,1.4,18179,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-20.8,206.87,0.83,0.127,0.023,0.028,0,137.5,134,131.2,124.3,119.5,114,0,1,0,0,0,69.286,29.75,0,0,73.11,36.193,35.104,37480.5408,1067.5,186701.2251,142.652,18136.324,34.7,40.275,CH4,
4/29/2020,02:56.0,0,18171.69,117.25,0.193,13.3,66.823,0,60.003,22.68,0.586,1.489,1.402,18182,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139.2,-20.9,206.91,0.84,0.126,0.024,0.028,0,137.5,134,131.2,124.3,119.5,113.8,0,1,0,0,0,69.307,29.75,0,0,73.11,36.18,35.094,37469.8638,1067.5,186732.1884,142.681,18139.314,34.7,40.275,CH4,
4/29/2020,02:59.0,0,18174.69,117.25,0.193,13.3,66.834,0,60.007,22.68,0.586,1.49,1.402,18185,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.2,-19.2,206.95,0.84,0.126,0.024,0.028,0.001,137.5,134,131.2,124.2,119.6,113.8,0,1,0,0,0,69.325,29.75,0,0,73.11,36.196,35.107,37483.7439,1067.5,186763.1517,142.71,18142.309,34.7,40.275,CH4,
4/29/2020,03:02.0,0,18177.69,117.22,0.193,13.29,66.845,0,60.006,22.66,0.586,1.491,1.4,18188,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-19.3,206.99,0.84,0.122,0.024,0.028,-0.001,137.5,134.1,131.2,124.2,119.6,114,0,1,0,0,0,69.286,29.75,0,0,73.11,36.216,35.127,37505.0979,1067.5,186794.115,142.739,18145.303,34.7,40.275,CH4,
4/29/2020,03:05.0,0,18180.69,117.24,0.193,13.3,66.856,0,60.007,22.67,0.587,1.49,1.4,18191,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-17.7,207.03,0.84,0.123,0.025,0.03,0,137.5,134,131.2,124.2,119.8,114,0,1,0,0,0,69.296,29.75,0,0,73.11,36.196,35.107,37483.7439,1067.5,186826.146,142.769,18148.293,34.7,40.275,CH4,
4/29/2020,03:08.0,0,18183.69,117.22,0.193,13.29,66.867,0,60.009,22.66,0.586,1.488,1.401,18194,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.2,-16.7,207.07,0.84,0.128,0.024,0.029,0,137.6,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,69.278,29.75,0,0,73.11,36.187,35.097,37473.0669,1067.5,186857.1093,142.798,18151.289,34.7,40.275,CH4,
4/29/2020,03:11.0,0,18186.69,117.25,0.193,13.3,66.878,0,60.009,22.68,0.586,1.489,1.401,18197,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-14.8,207.11,0.84,0.125,0.024,0.029,0,137.6,134.1,131.2,124.3,119.5,114.4,0,1,0,0,0,69.262,29.75,0,0,73.11,36.18,35.091,37466.6607,1067.5,186888.0726,142.827,18154.281,34.7,40.275,CH4,
4/29/2020,03:14.0,0,18189.69,117.25,0.193,13.3,66.89,0,60.009,22.68,0.586,1.493,1.401,18200,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.2,-13.2,207.17,0.83,0.125,0.024,0.028,0,137.6,134.1,131.2,124.2,119.7,114.4,0,1,0,0,0,69.302,29.75,0,0,73.11,36.196,35.111,37488.0147,1067.5,186919.0359,142.856,18157.277,34.7,40.275,CH4,
4/29/2020,03:17.0,0,18192.69,117.22,0.193,13.29,66.901,0,60.008,22.66,0.586,1.488,1.4,18203,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.4,70.4,139.2,-11.5,207.21,0.84,0.123,0.025,0.028,0,137.6,134.1,131.2,124.2,119.8,114.6,0,1,0,0,0,69.302,29.75,0,0,73.11,36.203,35.114,37491.2178,1067.5,186949.9992,142.885,18160.27,34.7,40.275,CH4,
4/29/2020,03:20.0,0,18195.69,117.26,0.193,13.3,66.912,0,60.006,22.68,0.587,1.49,1.401,18206,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.2,70.3,139.2,-10,207.25,0.84,0.127,0.025,0.029,0,137.6,134,131.2,124.2,119.8,114.6,0,1,0,0,0,69.278,29.75,0,0,73.11,36.187,35.097,37473.0669,1067.5,186980.9625,142.914,18163.264,34.7,40.275,CH4,
4/29/2020,03:23.0,0,18198.69,117.2,0.193,13.28,66.923,0,60.008,22.65,0.586,1.49,1.401,18209,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-9.2,207.29,0.83,0.126,0.025,0.027,0,137.6,134.1,131.2,124.2,119.8,114.5,0,1,0,0,0,69.307,29.75,0,0,73.11,36.22,35.127,37505.0979,1067.5,187012.9935,142.944,18166.26,34.7,40.275,CH4,
4/29/2020,03:26.0,0,18201.69,117.24,0.193,13.3,66.934,0,60.008,22.67,0.586,1.489,1.401,18212,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.4,139.1,-7.5,207.33,0.83,0.124,0.025,0.027,-0.001,137.6,134.1,131.1,124.3,119.8,114.4,0,1,0,0,0,69.349,29.75,0,0,73.11,36.213,35.124,37501.8948,1067.5,187043.9568,142.973,18169.244,34.7,40.275,CH4,
4/29/2020,03:29.0,0,18204.68,117.24,0.193,13.3,66.945,0,60.008,22.67,0.586,1.487,1.401,18215,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-6.2,207.37,0.84,0.124,0.026,0.026,0.001,137.6,134.1,131.1,124.2,119.7,114.3,0,1,0,0,0,69.325,29.75,0,0,73.11,36.22,35.13,37508.301,1067.5,187074.9201,143.002,18172.24,34.7,40.275,CH4,
4/29/2020,03:32.0,0,18207.69,117.22,0.193,13.29,66.956,0,60.004,22.66,0.586,1.491,1.4,18218,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70,70.4,139.2,-5.9,207.41,0.84,0.121,0.026,0.027,0,137.5,134.1,131.1,124.2,119.6,115,0,1,0,0,0,69.302,29.75,0,0,73.11,36.213,35.124,37501.8948,1067.5,187105.8834,143.031,18175.24,34.7,40.275,CH4,
4/29/2020,03:35.0,0,18210.69,117.27,0.193,13.3,66.967,0,60.003,22.69,0.586,1.49,1.401,18221,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.2,-5.3,207.45,0.84,0.121,0.027,0.026,0,137.6,134.1,131.2,124.2,119.7,114.8,0,1,0,0,0,69.331,29.75,0,0,73.11,36.239,35.15,37529.655,1067.5,187137.9144,143.061,18178.232,34.7,40.275,CH4,
4/29/2020,03:38.0,0,18213.69,117.21,0.193,13.29,66.978,0,60.003,22.66,0.586,1.487,1.4,18224,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.2,-4.6,207.49,0.84,0.127,0.027,0.028,0,137.6,134.1,131.2,124.3,119.7,114.5,0,1,0,0,0,69.291,29.75,0,0,73.11,36.187,35.097,37473.0669,1067.5,187168.8777,143.09,18181.229,34.7,40.275,CH4,
4/29/2020,03:41.0,0,18216.69,117.28,0.193,13.31,66.989,0,60.006,22.69,0.586,1.489,1.401,18227,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-4,207.53,0.84,0.123,0.026,0.026,0,137.6,134.1,131.2,124.2,119.7,114.4,0,1,0,0,0,69.383,29.75,0,0,73.1,36.193,35.104,37480.5408,1067.5,187199.841,143.119,18184.219,34.7,40.275,CH4,
4/29/2020,03:44.0,0,18219.69,117.23,0.193,13.29,67,0,60.009,22.67,0.586,1.49,1.401,18230,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.2,-3,207.59,0.85,0.124,0.026,0.027,0,137.6,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.302,29.75,0,0,73.1,36.18,35.091,37466.6607,1067.5,187230.8043,143.148,18187.213,34.7,40.275,CH4,
4/29/2020,03:47.0,0,18222.69,117.28,0.193,13.31,67.011,0,60.011,22.69,0.587,1.486,1.401,18233,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-2.4,207.63,0.84,0.12,0.027,0.026,0,137.5,134.1,131.3,124.3,119.8,114.2,0,1,0,0,0,69.331,29.75,0,0,73.1,36.183,35.094,37469.8638,1067.5,187261.7676,143.177,18190.201,34.7,40.275,CH4,
4/29/2020,03:50.0,0,18225.69,117.28,0.193,13.31,67.022,0,60.013,22.69,0.587,1.487,1.401,18236,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.3,-1.5,207.67,0.84,0.12,0.027,0.025,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.307,29.75,0,0,73.1,36.206,35.117,37494.4209,1067.5,187292.7309,143.206,18193.197,34.7,40.275,CH4,
4/29/2020,03:53.0,0,18228.69,117.24,0.193,13.29,67.034,0,60.014,22.67,0.586,1.487,1.401,18239,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.8,70.4,139.3,-0.7,207.71,0.85,0.126,0.027,0.027,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.338,29.75,0,0,73.1,36.193,35.104,37480.5408,1067.5,187324.7619,143.236,18196.189,34.7,40.275,CH4,
4/29/2020,03:56.0,0,18231.69,117.24,0.193,13.3,67.045,0,60.013,22.67,0.586,1.488,1.401,18242,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-1.6,207.75,0.84,0.123,0.027,0.026,0,137.5,134.1,131.3,124.3,119.7,113.9,0,1,0,0,0,69.338,29.75,0,0,73.1,36.22,35.13,37508.301,1067.5,187355.7252,143.265,18199.182,34.7,40.275,CH4,
4/29/2020,03:59.0,0,18234.68,117.2,0.193,13.28,67.056,0,60.015,22.65,0.586,1.489,1.401,18245,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,139.1,-2.5,207.79,0.85,0.122,0.026,0.025,0,137.5,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.331,29.75,0,0,73.1,36.23,35.137,37515.7749,1067.5,187386.6885,143.294,18202.18,34.7,40.275,CH4,
4/29/2020,04:02.0,0,18237.69,117.25,0.193,13.3,67.067,0,60.013,22.68,0.586,1.489,1.401,18248,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-4.2,207.83,0.85,0.121,0.027,0.025,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.307,29.75,0,0,73.1,36.196,35.104,37480.5408,1067.5,187417.6518,143.323,18205.168,34.7,40.275,CH4,
4/29/2020,04:05.0,0,18240.69,117.23,0.193,13.29,67.078,0,60.013,22.67,0.586,1.491,1.4,18251,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-5.5,207.88,0.84,0.126,0.027,0.025,0,137.6,134.2,131.3,124.4,119.6,113.8,0,1,0,0,0,69.343,29.75,0,0,73.1,36.226,35.137,37515.7749,1067.5,187448.6151,143.352,18208.164,34.7,40.275,CH4,
4/29/2020,04:08.0,0,18243.69,117.19,0.193,13.28,67.089,0,60.013,22.65,0.586,1.489,1.401,18254,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.2,-8.4,207.92,0.84,0.125,0.027,0.027,0,137.5,134.1,131.2,124.3,119.5,113.7,0,1,0,0,0,69.383,29.75,0,0,73.1,36.206,35.117,37494.4209,1067.5,187480.6461,143.382,18211.152,34.7,40.275,CH4,
4/29/2020,04:11.0,0,18246.68,117.22,0.193,13.29,67.1,0,60.016,22.66,0.586,1.49,1.4,18257,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.2,-11.8,207.96,0.85,0.125,0.026,0.026,0,137.5,134.1,131.2,124.3,119.6,113.7,0,1,0,0,0,69.401,29.75,0,0,73.1,36.203,35.114,37491.2178,1067.5,187511.6094,143.411,18214.15,34.7,40.275,CH4,
4/29/2020,04:14.0,0,18249.69,117.17,0.193,13.27,67.111,0,60.018,22.64,0.586,1.491,1.4,18260,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-14.6,208,0.84,0.123,0.026,0.025,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.377,29.75,0,0,73.1,36.23,35.14,37518.978,1067.5,187542.5727,143.44,18217.145,34.7,40.275,CH4,
4/29/2020,04:17.0,0,18252.69,117.22,0.193,13.29,67.122,0,60.019,22.66,0.586,1.487,1.401,18263,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.1,-19.3,208.05,0.84,0.124,0.025,0.029,0,137.5,134.2,131.2,124.1,119.7,114.3,0,1,0,0,0,69.359,29.75,0,0,73.1,36.22,35.13,37508.301,1067.5,187573.536,143.469,18220.139,34.7,40.275,CH4,
4/29/2020,04:20.0,0,18255.69,117.24,0.193,13.29,67.133,0,60.018,22.67,0.586,1.489,1.401,18266,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-22.3,208.09,0.84,0.129,0.025,0.028,0,137.5,134.2,131.2,124.1,119.7,114.2,0,1,0,0,0,69.367,29.75,0,0,73.1,36.196,35.107,37483.7439,1067.5,187605.567,143.499,18223.133,34.7,40.275,CH4,
4/29/2020,04:23.0,0,18258.69,117.22,0.193,13.29,67.144,0,60.019,22.66,0.586,1.487,1.402,18269,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-25.2,208.13,0.84,0.128,0.024,0.029,0,137.5,134.2,131.2,124.2,119.8,114.3,0,1,0,0,0,69.343,29.75,0,0,73.09,36.177,35.091,37466.6607,1067.5,187636.5303,143.528,18226.133,34.7,40.275,CH4,
4/29/2020,04:26.0,0,18261.7,117.21,0.193,13.29,67.155,0,60.017,22.66,0.586,1.489,1.401,18272,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,139.2,-26.6,208.17,0.84,0.126,0.023,0.028,0,137.5,134.1,131.1,124.2,119.8,113.8,0,1,0,0,0,69.325,29.75,0,0,73.09,36.226,35.137,37515.7749,1067.5,187667.4936,143.557,18229.119,34.7,40.275,CH4,
4/29/2020,04:29.0,0,18264.69,117.15,0.193,13.27,67.166,0,60.017,22.63,0.586,1.488,1.401,18275,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.3,139.2,-25.8,208.21,0.84,0.126,0.024,0.028,0,137.5,134.1,131.2,124.2,119.8,114.2,0,1,0,0,0,69.291,29.75,0,0,73.09,36.18,35.094,37469.8638,1067.5,187698.4569,143.586,18232.111,34.7,40.275,CH4,
4/29/2020,04:32.0,0,18267.69,117.16,0.193,13.27,67.177,0,60.014,22.64,0.586,1.489,1.401,18278,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-24.8,208.25,0.85,0.124,0.023,0.03,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.278,29.75,0,0,73.09,36.21,35.124,37501.8948,1067.5,187729.4202,143.615,18235.105,34.7,40.275,CH4,
4/29/2020,04:35.0,0,18270.69,117.17,0.193,13.27,67.189,0,60.011,22.64,0.586,1.486,1.401,18281,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.3,-23.1,208.3,0.83,0.123,0.024,0.03,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.291,29.75,0,0,73.09,36.223,35.137,37515.7749,1067.5,187760.3835,143.644,18238.098,34.7,40.275,CH4,
4/29/2020,04:38.0,0,18273.69,117.17,0.193,13.28,67.2,0,60.01,22.64,0.586,1.486,1.401,18284,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-21.8,208.34,0.84,0.127,0.023,0.028,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.314,29.75,0,0,73.09,36.216,35.127,37505.0979,1067.5,187792.4145,143.674,18241.094,34.7,40.275,CH4,
4/29/2020,04:41.0,0,18276.69,117.23,0.193,13.29,67.211,0,60.009,22.67,0.586,1.489,1.401,18287,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-20.1,208.38,0.85,0.127,0.024,0.03,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.286,29.75,0,0,73.09,36.203,35.117,37494.4209,1067.5,187823.3778,143.703,18244.082,34.7,40.275,CH4,
4/29/2020,04:44.0,0,18279.69,117.17,0.193,13.28,67.222,0,60.01,22.64,0.586,1.49,1.401,18290,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.3,139.1,-18.1,208.42,0.84,0.124,0.023,0.029,0,137.5,134.1,131.2,124.2,119.7,113.9,0,1,0,0,0,69.278,29.75,0,0,73.09,36.206,35.12,37497.624,1067.5,187854.3411,143.732,18247.074,34.7,40.275,CH4,
4/29/2020,04:47.0,0,18282.69,117.14,0.193,13.27,67.233,0,60.007,22.63,0.586,1.491,1.401,18293,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.3,139.1,-17,208.46,0.83,0.123,0.023,0.031,0,137.5,134.1,131.2,124.2,119.6,113.7,0,1,0,0,0,69.286,29.75,0,0,73.09,36.183,35.097,37473.0669,1067.5,187885.3044,143.761,18250.064,34.7,40.275,CH4,
4/29/2020,04:50.0,0,18285.69,117.15,0.193,13.27,67.244,0,60.008,22.63,0.586,1.487,1.401,18296,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.3,139.1,-14.8,208.5,0.84,0.129,0.025,0.03,0,137.5,134.2,131.2,124.3,119.7,113.9,0,1,0,0,0,69.255,29.75,0,0,73.09,36.203,35.117,37494.4209,1067.5,187917.3354,143.791,18253.061,34.7,40.275,CH4,
4/29/2020,04:53.0,0,18288.69,117.15,0.193,13.27,67.255,0,60.009,22.63,0.586,1.489,1.401,18299,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-13,208.55,0.84,0.127,0.025,0.027,0,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.255,29.75,0,0,73.09,36.19,35.104,37480.5408,1067.5,187948.2987,143.82,18256.055,34.7,40.275,CH4,
4/29/2020,04:56.0,0,18291.69,117.16,0.193,13.27,67.266,0,60.007,22.64,0.586,1.489,1.401,18302,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.3,139.1,-11.6,208.59,0.84,0.127,0.025,0.026,0,137.5,134.1,131.2,124.2,119.7,114.1,0,1,0,0,0,69.233,29.75,0,0,73.09,36.223,35.137,37515.7749,1067.5,187979.262,143.849,18259.049,34.7,40.275,CH4,
4/29/2020,04:59.0,0,18294.69,117.18,0.193,13.28,67.277,0,60.006,22.65,0.586,1.489,1.401,18305,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-10.1,208.63,0.84,0.124,0.024,0.029,0,137.5,134.1,131.2,124.2,119.8,113.9,0,1,0,0,0,69.233,29.75,0,0,73.09,36.206,35.12,37497.624,1067.5,188010.2253,143.878,18262.043,34.7,40.275,CH4,
4/29/2020,05:02.0,0,18297.69,117.23,0.193,13.29,67.288,0,60.007,22.67,0.586,1.488,1.401,18308,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-9.2,208.67,0.85,0.122,0.026,0.029,0,137.5,134,131.2,124.3,119.8,113.7,0,1,0,0,0,69.215,29.75,0,0,73.09,36.213,35.127,37505.0979,1067.5,188041.1886,143.907,18265.033,34.7,40.275,CH4,
4/29/2020,05:05.0,0,18300.69,117.2,0.193,13.29,67.299,0,60.007,22.66,0.586,1.488,1.401,18311,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,139.1,-8.5,208.72,0.84,0.122,0.025,0.026,0,137.5,134,131.2,124.3,119.5,113.8,0,1,0,0,0,69.152,29.75,0,0,73.08,36.203,35.117,37494.4209,1067.5,188072.1519,143.936,18268.033,34.7,40.275,CH4,
4/29/2020,05:08.0,0,18303.69,117.2,0.193,13.28,67.31,0,60.006,22.65,0.586,1.49,1.401,18314,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-7.3,208.76,0.84,0.127,0.025,0.029,0,137.6,134,131.2,124.3,119.6,114,0,1,0,0,0,69.192,29.75,0,0,73.08,36.203,35.117,37494.4209,1067.5,188104.1829,143.966,18271.021,34.7,40.275,CH4,
4/29/2020,05:11.0,0,18306.69,117.18,0.193,13.28,67.321,0,60.005,22.65,0.586,1.49,1.401,18317,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.5,139.1,-6.2,208.8,0.84,0.125,0.025,0.029,0,137.6,134,131.2,124.3,119.7,114,0,1,0,0,0,69.152,29.75,0,0,73.08,36.206,35.117,37494.4209,1067.5,188135.1462,143.995,18274.018,34.7,40.275,CH4,
4/29/2020,05:14.0,0,18309.69,117.15,0.193,13.27,67.332,0,60.004,22.64,0.586,1.489,1.401,18320,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-5.8,208.84,0.84,0.124,0.025,0.029,0,137.6,134,131.2,124.3,119.6,114.1,0,1,0,0,0,69.163,29.75,0,0,73.08,36.206,35.12,37497.624,1067.5,188166.1095,144.024,18277.014,34.7,40.275,CH4,
4/29/2020,05:17.0,0,18312.69,117.17,0.193,13.28,67.343,0,60.004,22.64,0.586,1.489,1.4,18323,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.3,139.2,-5.5,208.88,0.84,0.122,0.025,0.028,0,137.6,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.163,29.75,0,0,73.08,36.196,35.111,37488.0147,1067.5,188197.0728,144.053,18280,34.7,40.275,CH4,
4/29/2020,05:20.0,0,18315.69,117.16,0.193,13.28,67.354,0,60.004,22.64,0.586,1.488,1.4,18326,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.2,-4.9,208.92,0.84,0.121,0.027,0.025,0,137.6,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.192,29.75,0,0,73.08,36.216,35.127,37505.0979,1067.5,188229.1038,144.083,18282.996,34.7,40.275,CH4,
4/29/2020,05:23.0,0,18318.69,117.21,0.193,13.29,67.366,0,60.006,22.66,0.586,1.488,1.401,18329,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-4.6,208.96,0.84,0.127,0.026,0.026,0,137.6,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,69.181,29.75,0,0,73.08,36.203,35.114,37491.2178,1067.5,188260.0671,144.112,18285.992,34.7,40.275,CH4,
4/29/2020,05:26.0,0,18321.69,117.21,0.193,13.29,67.377,0,60.006,22.66,0.586,1.488,1.401,18332,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-3.3,209.02,0.84,0.123,0.026,0.025,-0.001,137.6,134,131.2,124.3,119.8,114,0,1,0,0,0,69.176,29.75,0,0,73.08,36.196,35.107,37483.7439,1067.5,188291.0304,144.141,18288.984,34.7,40.275,CH4,
4/29/2020,05:29.0,0,18324.69,117.17,0.193,13.28,67.388,0,60.005,22.65,0.586,1.487,1.401,18335,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-3.1,209.06,0.84,0.123,0.026,0.027,0,137.6,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.183,29.75,0,0,73.08,36.213,35.127,37505.0979,1067.5,188321.9937,144.17,18291.977,34.7,40.275,CH4,
4/29/2020,05:32.0,0,18327.69,117.16,0.193,13.27,67.399,0,60.003,22.64,0.586,1.489,1.401,18338,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-2.7,209.1,0.84,0.122,0.026,0.027,0,137.5,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.149,29.75,0,0,73.08,36.226,35.137,37515.7749,1067.5,188352.957,144.199,18294.969,34.7,40.275,CH4,
4/29/2020,05:35.0,0,18330.69,117.15,0.193,13.27,67.41,0,60.004,22.64,0.586,1.487,1.401,18341,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-1.9,209.14,0.84,0.121,0.026,0.028,-0.001,137.5,134.2,131.3,124.4,119.7,113.8,0,1,0,0,0,69.17,29.75,0,0,73.07,36.22,35.13,37508.301,1067.5,188383.9203,144.228,18297.965,34.7,40.275,CH4,
4/29/2020,05:38.0,0,18333.69,117.16,0.193,13.27,67.421,0,60.007,22.64,0.586,1.486,1.401,18344,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-2,209.18,0.84,0.127,0.027,0.025,0.001,137.5,134.1,131.2,124.3,119.5,113.8,0,1,0,0,0,69.142,29.75,0,0,73.07,36.2,35.114,37491.2178,1067.5,188415.9513,144.258,18300.959,34.7,40.275,CH4,
4/29/2020,05:41.0,0,18336.69,117.24,0.193,13.3,67.432,0,60.01,22.67,0.586,1.488,1.402,18347,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.2,-1.5,209.22,0.84,0.124,0.027,0.025,0,137.5,134.1,131.2,124.2,119.5,113.7,0,1,0,0,0,69.14,29.75,0,0,73.07,36.23,35.14,37518.978,1067.5,188446.9146,144.287,18303.953,34.7,40.275,CH4,
4/29/2020,05:44.0,0,18339.69,117.29,0.193,13.31,67.443,0,60.01,22.69,0.587,1.489,1.401,18350,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-0.3,209.26,0.84,0.122,0.027,0.025,0,137.5,134.1,131.1,124.2,119.6,113.7,0,1,0,0,0,69.14,29.75,0,0,73.07,36.19,35.104,37480.5408,1067.5,188477.8779,144.316,18306.943,34.7,40.275,CH4,
4/29/2020,05:47.0,0,18342.69,117.29,0.194,13.31,67.454,0,60.011,22.7,0.586,1.487,1.401,18353,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.2,-0.9,209.3,0.84,0.122,0.027,0.024,0,137.5,134.1,131.1,124.3,119.5,113.8,0,1,0,0,0,69.134,29.75,0,0,73.07,36.193,35.104,37480.5408,1067.5,188508.8412,144.345,18309.938,34.7,40.275,CH4,
4/29/2020,05:50.0,0,18345.69,117.25,0.193,13.3,67.465,0,60.014,22.68,0.586,1.489,1.401,18356,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.3,-1.8,209.34,0.84,0.12,0.028,0.024,0,137.5,134.1,131.1,124.3,119.6,113.8,0,1,0,0,0,69.17,29.75,0,0,73.07,36.236,35.147,37526.4519,1067.5,188540.8722,144.375,18312.934,34.7,40.275,CH4,
4/29/2020,05:53.0,0,18348.69,117.28,0.193,13.31,67.476,0,60.015,22.69,0.586,1.49,1.401,18359,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.3,-2.4,209.38,0.83,0.127,0.027,0.025,0,137.5,134.1,131.1,124.3,119.5,113.9,0,1,0,0,0,69.136,29.75,0,0,73.07,36.21,35.12,37497.624,1067.5,188571.8355,144.404,18315.926,34.7,40.275,CH4,
4/29/2020,05:56.0,0,18351.69,117.24,0.193,13.3,67.487,0,60.018,22.67,0.586,1.49,1.4,18362,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.3,139.1,-4.7,209.44,0.84,0.124,0.027,0.026,0,137.5,134.1,131.2,124.3,119.7,113.9,0,1,0,0,0,69.215,29.75,0,0,73.07,36.233,35.144,37523.2488,1067.5,188602.7988,144.433,18318.916,34.7,40.275,CH4,
4/29/2020,05:59.0,0,18354.69,117.25,0.193,13.3,67.498,0,60.019,22.67,0.586,1.491,1.402,18365,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-7.4,209.48,0.84,0.124,0.026,0.024,0,137.5,134.1,131.1,124.3,119.8,113.8,0,1,0,0,0,69.203,29.75,0,0,73.07,36.226,35.137,37515.7749,1067.5,188633.7621,144.462,18321.912,34.7,40.275,CH4,
4/29/2020,06:02.0,0,18357.69,117.27,0.193,13.3,67.51,0,60.02,22.68,0.586,1.488,1.4,18368,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-11.9,209.52,0.85,0.123,0.026,0.026,0,137.5,134.1,131.2,124.4,119.7,113.7,0,1,0,0,0,69.203,29.75,0,0,73.07,36.2,35.111,37488.0147,1067.5,188664.7254,144.491,18324.902,34.7,40.275,CH4,
4/29/2020,06:05.0,0,18360.69,117.22,0.193,13.29,67.521,0,60.02,22.66,0.586,1.492,1.4,18371,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.3,-17.3,209.56,0.84,0.122,0.025,0.026,0,137.5,134,131.2,124.3,119.7,113.8,0,1,0,0,0,69.188,29.75,0,0,73.07,36.19,35.104,37480.5408,1067.5,188696.7564,144.521,18327.896,34.7,40.275,CH4,
4/29/2020,06:08.0,0,18363.69,117.22,0.193,13.29,67.532,0,60.019,22.66,0.586,1.487,1.4,18374,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-21.1,209.6,0.84,0.128,0.025,0.026,0,137.5,134,131.2,124.3,119.6,113.9,0,1,0,0,0,69.188,29.75,0,0,73.07,36.203,35.114,37491.2178,1067.5,188727.7197,144.55,18330.891,34.7,40.275,CH4,
4/29/2020,06:11.0,0,18366.69,117.22,0.193,13.29,67.543,0,60.019,22.66,0.586,1.489,1.401,18377,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-24.2,209.64,0.84,0.126,0.024,0.026,0,137.5,134,131.2,124.2,119.6,114.1,0,1,0,0,0,69.23,29.75,0,0,73.07,36.187,35.101,37477.3377,1067.5,188758.683,144.579,18333.885,34.7,40.275,CH4,
4/29/2020,06:14.0,0,18369.69,117.24,0.193,13.29,67.554,0,60.017,22.67,0.586,1.49,1.4,18380,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.3,-26.1,209.68,0.84,0.125,0.024,0.025,0,137.5,134,131.2,124.2,119.5,114.2,0,1,0,0,0,69.196,29.75,0,0,73.07,36.203,35.114,37491.2178,1067.5,188789.6463,144.608,18336.877,34.7,40.275,CH4,
4/29/2020,06:17.0,0,18372.69,117.27,0.193,13.3,67.565,0,60.018,22.69,0.586,1.49,1.401,18383,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.2,-25.9,209.72,0.84,0.124,0.023,0.029,0,137.5,134,131.2,124.2,119.6,114,0,1,0,0,0,69.208,29.75,0,0,73.07,36.21,35.124,37501.8948,1067.5,188820.6096,144.637,18339.869,34.7,40.275,CH4,
4/29/2020,06:20.0,0,18375.69,117.27,0.193,13.3,67.576,0,60.02,22.69,0.587,1.487,1.401,18386,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.3,-24.3,209.76,0.84,0.124,0.024,0.029,0,137.5,134,131.3,124.2,119.7,114.3,0,1,0,0,0,69.156,29.75,0,0,73.07,36.203,35.117,37494.4209,1067.5,188851.5729,144.666,18342.865,34.7,40.275,CH4,
4/29/2020,06:23.0,0,18378.69,117.27,0.193,13.3,67.587,0,60.024,22.68,0.586,1.486,1.401,18389,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-22.1,209.82,0.85,0.123,0.024,0.029,0,137.5,134,131.3,124.1,119.5,114,0,1,0,0,0,69.19,29.75,0,0,73.07,36.196,35.111,37488.0147,1067.5,188883.6039,144.696,18345.859,34.7,40.275,CH4,
4/29/2020,06:26.0,0,18381.69,117.26,0.193,13.3,67.598,0,60.025,22.68,0.586,1.488,1.4,18392,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-17.9,209.86,0.84,0.126,0.024,0.03,0,137.5,134,131.3,124,119.7,114.1,0,1,0,0,0,69.172,29.75,0,0,73.07,36.216,35.13,37508.301,1067.5,188914.5672,144.725,18348.854,34.7,40.275,CH4,
4/29/2020,06:29.0,0,18384.69,117.31,0.193,13.31,67.609,0,60.025,22.7,0.587,1.489,1.401,18395,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-12.5,209.9,0.84,0.125,0.025,0.03,0,137.5,134,131.2,124.1,119.7,114.1,0,1,0,0,0,69.14,29.75,0,0,73.07,36.213,35.124,37501.8948,1067.5,188945.5305,144.754,18351.846,34.7,40.275,CH4,
4/29/2020,06:32.0,0,18387.69,117.31,0.193,13.31,67.62,0,60.027,22.7,0.587,1.488,1.4,18398,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.3,139.1,-7.5,209.94,0.84,0.123,0.025,0.028,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.143,29.75,0,0,73.07,36.216,35.127,37505.0979,1067.5,188976.4938,144.783,18354.84,34.7,40.275,CH4,
4/29/2020,06:35.0,0,18390.69,117.3,0.193,13.31,67.631,0,60.028,22.69,0.587,1.49,1.4,18401,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-3.8,209.98,0.84,0.122,0.026,0.027,0,137.5,134,131.2,124.2,119.6,114,0,1,0,0,0,69.187,29.75,0,0,73.07,36.233,35.144,37523.2488,1067.5,189008.5248,144.813,18357.836,34.7,40.275,CH4,
4/29/2020,06:38.0,0,18393.7,117.29,0.193,13.31,67.642,0,60.027,22.69,0.586,1.491,1.4,18404,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.3,139.2,-0.6,210.02,0.84,0.12,0.028,0.027,0,137.5,134,131.2,124.2,119.8,113.8,0,1,0,0,0,69.161,29.75,0,0,73.06,36.216,35.13,37508.301,1067.5,189039.4881,144.842,18360.824,34.7,40.275,CH4,
4/29/2020,06:41.0,0,18396.69,117.26,0.193,13.3,67.654,0,60.025,22.68,0.586,1.488,1.4,18407,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.3,139.2,-0.9,210.06,0.84,0.124,0.027,0.025,0,137.4,134,131.2,124.3,119.7,114,0,1,0,0,0,69.161,29.75,0,0,73.06,36.21,35.124,37501.8948,1067.5,189070.4514,144.871,18363.816,34.7,40.275,CH4,
4/29/2020,06:44.0,0,18399.69,117.33,0.194,13.32,67.665,0,60.024,22.71,0.587,1.49,1.4,18410,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-4.7,210.1,0.83,0.124,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.143,29.75,0,0,73.06,36.203,35.114,37491.2178,1067.5,189101.4147,144.9,18366.809,34.7,40.275,CH4,
4/29/2020,06:47.0,0,18402.69,117.34,0.194,13.32,67.676,0,60.022,22.71,0.587,1.494,1.4,18413,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-9.9,210.14,0.85,0.123,0.026,0.024,0,137.5,134,131.2,124.2,119.8,114.5,0,1,0,0,0,69.197,29.75,0,0,73.06,36.223,35.134,37512.5718,1067.5,189132.378,144.929,18369.805,34.7,40.275,CH4,
4/29/2020,06:50.0,0,18405.69,117.35,0.194,13.32,67.687,0,60.021,22.72,0.587,1.491,1.4,18416,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,139.2,-14.5,210.19,0.84,0.122,0.025,0.026,0,137.5,134,131.2,124.2,119.7,114.3,0,1,0,0,0,69.174,29.75,0,0,73.06,36.233,35.144,37523.2488,1067.5,189163.3413,144.958,18372.797,34.7,40.275,CH4,
4/29/2020,06:53.0,0,18408.69,117.33,0.194,13.32,67.698,0,60.02,22.71,0.587,1.487,1.4,18419,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-19.8,210.23,0.84,0.128,0.025,0.027,-0.001,137.5,134.1,131.2,124.2,119.7,114.2,0,1,0,0,0,69.205,29.75,0,0,73.06,36.21,35.124,37501.8948,1067.5,189195.3723,144.988,18375.793,34.7,40.275,CH4,
4/29/2020,06:56.0,0,18411.69,117.23,0.193,13.29,67.709,0,60.018,22.67,0.586,1.49,1.4,18422,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.2,-23.1,210.28,0.85,0.128,0.025,0.026,0,137.5,134.1,131.1,124.2,119.6,113.9,0,1,0,0,0,69.233,29.75,0,0,73.06,36.213,35.124,37501.8948,1067.5,189226.3356,145.017,18378.783,34.7,40.275,CH4,
