FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,06:59.0,0,18414.69,117.29,0.193,13.31,67.72,0,60.019,22.69,0.586,1.489,1.4,18425,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-25.2,210.32,0.84,0.127,0.024,0.027,0,137.6,134.1,131.2,124.2,119.7,113.9,0,1,0,0,0,69.239,29.75,0,0,73.06,36.193,35.104,37480.5408,1067.5,189257.2989,145.046,18381.777,34.7,40.275,CH4,
4/29/2020,07:02.0,0,18417.69,117.33,0.194,13.32,67.731,0,60.015,22.71,0.587,1.489,1.4,18428,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.1,-26.3,210.36,0.84,0.125,0.023,0.028,0,137.6,134.1,131.2,124.2,119.8,114.2,0,1,0,0,0,69.262,29.75,0,0,73.06,36.187,35.097,37473.0669,1067.5,189288.2622,145.075,18384.77,34.7,40.275,CH4,
4/29/2020,07:05.0,0,18420.69,117.32,0.194,13.32,67.742,0,60.011,22.71,0.587,1.487,1.4,18431,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-25.7,210.4,0.85,0.124,0.023,0.03,0.001,137.6,134.1,131.2,124.2,119.7,114,0,1,0,0,0,69.269,29.75,0,0,73.06,36.236,35.144,37523.2488,1067.5,189320.2932,145.105,18387.762,34.7,40.275,CH4,
4/29/2020,07:08.0,0,18423.69,117.32,0.194,13.32,67.753,0,60.011,22.71,0.587,1.487,1.4,18434,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-24.2,210.44,0.84,0.123,0.024,0.027,0,137.6,134.1,131.3,124.2,119.8,114.1,0,1,0,0,0,69.239,29.75,0,0,73.06,36.206,35.117,37494.4209,1067.5,189351.2565,145.134,18390.758,34.7,40.275,CH4,
4/29/2020,07:11.0,0,18426.69,117.3,0.194,13.31,67.764,0,60.008,22.7,0.586,1.489,1.4,18437,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-23.7,210.48,0.84,0.13,0.024,0.029,0,137.6,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.262,29.75,0,0,73.06,36.23,35.14,37518.978,1067.5,189382.2198,145.163,18393.748,34.7,40.275,CH4,
4/29/2020,07:14.0,0,18429.69,117.32,0.194,13.32,67.776,0,60.006,22.71,0.587,1.49,1.4,18440,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.3,-22.1,210.52,0.84,0.127,0.024,0.029,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.25,29.75,0,0,73.06,36.21,35.12,37497.624,1067.5,189413.1831,145.192,18396.74,34.7,40.275,CH4,
4/29/2020,07:17.0,0,18432.69,117.31,0.194,13.31,67.787,0,60.006,22.7,0.587,1.488,1.4,18443,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-21.2,210.57,0.84,0.126,0.024,0.028,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.296,29.75,0,0,73.05,36.21,35.117,37494.4209,1067.5,189445.2141,145.222,18399.744,34.7,40.275,CH4,
4/29/2020,07:20.0,0,18435.7,117.35,0.194,13.33,67.798,0,60.006,22.72,0.587,1.49,1.4,18446,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-20.7,210.61,0.84,0.123,0.024,0.03,0,137.4,134.1,131.3,124.4,119.8,114.2,0,1,0,0,0,69.273,29.74,0,0,73.05,36.19,35.101,37477.3377,1067.5,189476.1774,145.251,18402.736,34.7,40.275,CH4,
4/29/2020,07:23.0,0,18438.7,117.34,0.194,13.32,67.809,0,60.003,22.72,0.587,1.488,1.401,18449,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-20.5,210.65,0.83,0.129,0.024,0.028,0,137.4,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,69.291,29.75,0,0,73.05,36.187,35.097,37473.0669,1067.5,189507.1407,145.28,18405.723,34.7,40.275,CH4,
4/29/2020,07:26.0,0,18441.69,117.34,0.194,13.33,67.82,0,60.002,22.72,0.587,1.489,1.402,18452,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,69.3,70.3,139.1,-19.8,210.69,0.82,0.128,0.023,0.03,0,137.4,134,131.3,124.3,119.8,114.3,0,1,0,0,0,69.262,29.75,0,0,73.05,36.223,35.134,37512.5718,1067.5,189538.104,145.309,18408.715,34.7,40.275,CH4,
4/29/2020,07:29.0,0,18444.69,117.37,0.194,13.33,67.831,0,60.001,22.73,0.587,1.488,1.401,18455,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,69.7,70.3,139.2,-18.3,210.73,0.84,0.126,0.023,0.028,0,137.5,134.1,131.3,124.3,119.8,114.4,0,1,0,0,0,69.232,29.75,0,0,73.05,36.19,35.101,37477.3377,1067.5,189569.0673,145.338,18411.709,34.7,40.275,CH4,
4/29/2020,07:32.0,0,18447.69,117.28,0.194,13.31,67.842,0,59.998,22.69,0.586,1.489,1.4,18458,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,71.6,70.4,139.3,-19.6,210.78,0.84,0.125,0.024,0.028,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.296,29.74,0,0,73.05,36.177,35.087,37462.3899,1067.5,189600.0306,145.367,18414.701,34.7,40.275,CH4,
4/29/2020,07:35.0,0,18450.69,117.3,0.194,13.32,67.853,0,59.994,22.71,0.587,1.494,1.401,18461,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.2,-19.5,210.82,0.83,0.124,0.024,0.029,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.244,29.75,0,0,73.05,36.22,35.13,37508.301,1067.5,189630.9939,145.396,18417.693,34.7,40.275,CH4,
4/29/2020,07:38.0,0,18453.69,117.34,0.194,13.33,67.864,0,59.993,22.72,0.587,1.489,1.4,18464,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-21.7,210.86,0.84,0.13,0.024,0.029,0,137.4,134,131.2,124.2,119.7,114.3,0,1,0,0,0,69.215,29.75,0,0,73.05,36.19,35.101,37477.3377,1067.5,189663.0249,145.426,18420.686,34.7,40.275,CH4,
4/29/2020,07:41.0,0,18456.69,117.33,0.194,13.32,67.875,0,59.99,22.72,0.587,1.489,1.4,18467,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-22.7,210.9,0.82,0.128,0.024,0.028,0,137.4,134,131.1,124.2,119.8,114.3,0,1,0,0,0,69.257,29.74,0,0,73.05,36.236,35.144,37523.2488,1067.5,189693.9882,145.455,18423.686,34.7,40.275,CH4,
4/29/2020,07:44.0,0,18459.69,117.34,0.194,13.33,67.887,0,59.99,22.72,0.587,1.49,1.4,18470,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,68.9,70.4,139.2,-23.6,210.94,0.82,0.126,0.024,0.027,0,137.4,134,131.2,124.2,119.8,114.3,0,1,0,0,0,69.223,29.75,0,0,73.05,36.19,35.101,37477.3377,1067.5,189724.9515,145.484,18426.676,34.7,40.275,CH4,
4/29/2020,07:47.0,0,18462.69,117.31,0.194,13.32,67.898,0,59.991,22.71,0.587,1.489,1.401,18473,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,69.5,70.4,139.2,-25.3,210.98,0.83,0.124,0.023,0.029,0,137.4,134,131.1,124.1,119.7,114.2,0,1,0,0,0,69.194,29.75,0,0,73.05,36.203,35.114,37491.2178,1067.5,189755.9148,145.513,18429.668,34.7,40.275,CH4,
4/29/2020,07:50.0,0,18465.69,117.35,0.194,13.33,67.909,0,59.992,22.73,0.587,1.489,1.401,18476,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-25.8,211.02,0.83,0.125,0.024,0.028,0,137.5,134.1,131.2,124.2,119.7,114.2,0,1,0,0,0,69.199,29.75,0,0,73.05,36.2,35.111,37488.0147,1067.5,189787.9458,145.543,18432.66,34.7,40.275,CH4,
4/29/2020,07:53.0,0,18468.69,117.35,0.194,13.33,67.92,0,59.994,22.72,0.587,1.491,1.401,18479,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-25.8,211.06,0.83,0.129,0.024,0.028,0,137.5,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.221,29.75,0,0,73.05,36.193,35.104,37480.5408,1067.5,189818.9091,145.572,18435.656,34.7,40.275,CH4,
4/29/2020,07:56.0,0,18471.69,117.33,0.194,13.32,67.931,0,59.993,22.72,0.587,1.489,1.401,18482,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.1,70.4,139.2,-25.3,211.11,0.84,0.128,0.024,0.03,0,137.5,134.1,131.2,124.2,119.7,114.3,0,1,0,0,0,69.187,29.74,0,0,73.05,36.2,35.107,37483.7439,1067.5,189849.8724,145.601,18438.648,34.7,40.275,CH4,
4/29/2020,07:59.0,0,18474.69,117.33,0.194,13.32,67.942,0,59.995,22.72,0.586,1.489,1.401,18485,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.1,70.4,139.1,-24.2,211.15,0.82,0.126,0.024,0.027,0,137.5,134.2,131.3,124.2,119.8,114.3,0,1,0,0,0,69.187,29.74,0,0,73.05,36.2,35.107,37483.7439,1067.5,189880.8357,145.63,18441.643,34.7,40.275,CH4,
4/29/2020,08:02.0,0,18477.69,117.26,0.193,13.3,67.953,0,59.998,22.69,0.586,1.487,1.4,18488,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,69.8,70.4,139.1,-23.5,211.19,0.82,0.125,0.024,0.026,0,137.5,134.2,131.3,124.2,119.5,114.3,0,1,0,0,0,69.176,29.75,0,0,73.05,36.187,35.094,37469.8638,1067.5,189911.799,145.659,18444.637,34.7,40.275,CH4,
4/29/2020,08:05.0,0,18480.69,117.31,0.194,13.32,67.964,0,59.999,22.71,0.587,1.49,1.4,18491,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,69.7,70.4,139.1,-23.6,211.23,0.83,0.123,0.024,0.029,0,137.5,134.2,131.3,124.2,119.7,114.2,0,1,0,0,0,69.188,29.74,0,0,73.05,36.196,35.104,37480.5408,1067.5,189942.7623,145.688,18447.629,34.7,40.275,CH4,
4/29/2020,08:08.0,0,18483.69,117.31,0.194,13.32,67.975,0,59.999,22.71,0.586,1.489,1.4,18494,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,69.8,70.4,139.1,-22.9,211.28,0.83,0.128,0.025,0.028,0,137.5,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.217,29.74,0,0,73.05,36.193,35.104,37480.5408,1067.5,189974.7933,145.718,18450.617,34.7,40.275,CH4,
4/29/2020,08:11.0,0,18486.69,117.31,0.194,13.32,67.986,0,60,22.71,0.587,1.492,1.4,18497,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,69.9,70.4,139,-23,211.32,0.83,0.128,0.025,0.027,0,137.6,134.1,131.2,124.2,119.7,114.1,0,1,0,0,0,69.176,29.75,0,0,73.04,36.196,35.107,37483.7439,1067.5,190005.7566,145.747,18453.615,34.7,40.275,CH4,
4/29/2020,08:14.0,0,18489.69,117.28,0.194,13.31,67.998,0,59.998,22.69,0.586,1.49,1.4,18500,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,69.8,70.4,139.1,-23.1,211.36,0.82,0.127,0.025,0.025,0,137.5,134.1,131.2,124.2,119.7,114.2,0,1,0,0,0,69.176,29.74,0,0,73.04,36.19,35.104,37480.5408,1067.5,190036.7199,145.776,18456.605,34.7,40.275,CH4,
4/29/2020,08:17.0,0,18492.69,117.28,0.194,13.31,68.009,0,59.999,22.69,0.586,1.488,1.4,18503,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.1,70.4,139.1,-21.3,211.4,0.83,0.124,0.025,0.028,0,137.6,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.176,29.75,0,0,73.04,36.2,35.114,37491.2178,1067.5,190067.6832,145.805,18459.602,34.7,40.275,CH4,
4/29/2020,08:20.0,0,18495.69,117.31,0.194,13.32,68.02,0,60.001,22.71,0.587,1.492,1.4,18506,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,69.9,70.4,139.1,-21.7,211.44,0.82,0.124,0.025,0.027,0,137.5,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.136,29.75,0,0,73.04,36.216,35.127,37505.0979,1067.5,190098.6465,145.834,18462.594,34.7,40.275,CH4,
4/29/2020,08:23.0,0,18498.69,117.32,0.194,13.32,68.031,0,60.006,22.71,0.586,1.489,1.4,18509,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,69.7,70.4,139.2,-21.8,211.48,0.83,0.129,0.025,0.026,0,137.5,134.1,131.1,124.2,119.7,113.9,0,1,0,0,0,69.152,29.74,0,0,73.04,36.203,35.114,37491.2178,1067.5,190130.6775,145.864,18465.586,34.7,40.275,CH4,
4/29/2020,08:26.0,0,18501.69,117.36,0.194,13.33,68.042,0,60.005,22.73,0.587,1.488,1.4,18512,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,69.9,70.3,139.2,-22.6,211.52,0.82,0.128,0.025,0.025,0,137.6,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.152,29.75,0,0,73.04,36.213,35.124,37501.8948,1067.5,190161.6408,145.893,18468.58,34.7,40.275,CH4,
4/29/2020,08:29.0,0,18504.69,117.36,0.194,13.33,68.053,0,60.001,22.73,0.587,1.489,1.4,18515,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,69.9,70.4,139.1,-23,211.56,0.82,0.126,0.024,0.026,0,137.5,134.1,131.1,124.1,119.8,113.9,0,1,0,0,0,69.129,29.75,0,0,73.04,36.187,35.097,37473.0669,1067.5,190192.6041,145.922,18471.572,34.7,40.275,CH4,
4/29/2020,08:32.0,0,18507.69,117.32,0.194,13.32,68.064,0,59.996,22.71,0.587,1.489,1.4,18518,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,69.8,70.3,139.2,-23.1,211.6,0.83,0.125,0.025,0.027,0,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.165,29.75,0,0,73.04,36.187,35.097,37473.0669,1067.5,190223.5674,145.951,18474.564,34.7,40.275,CH4,
4/29/2020,08:35.0,0,18510.69,117.33,0.194,13.32,68.075,0,59.991,22.72,0.587,1.488,1.4,18521,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.1,70.3,139.3,-21.7,211.64,0.82,0.124,0.024,0.029,0,137.6,134.1,131.2,124.2,119.7,114.1,0,1,0,0,0,69.142,29.74,0,0,73.04,36.213,35.124,37501.8948,1067.5,190254.5307,145.98,18477.557,34.7,40.275,CH4,
4/29/2020,08:38.0,0,18513.69,117.3,0.194,13.32,68.086,0,59.986,22.7,0.586,1.492,1.4,18524,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,69.9,70.3,139.2,-19.9,211.68,0.83,0.128,0.026,0.028,0,137.5,134.1,131.2,124.2,119.6,114,0,1,0,0,0,69.129,29.74,0,0,73.03,36.2,35.111,37488.0147,1067.5,190285.494,146.009,18480.553,34.7,40.275,CH4,
4/29/2020,08:41.0,0,18516.7,117.32,0.194,13.32,68.097,0,59.983,22.71,0.587,1.488,1.399,18527,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,69.8,70.3,139.3,-16.5,211.72,0.82,0.127,0.026,0.024,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.129,29.74,0,0,73.03,36.21,35.12,37497.624,1067.5,190317.525,146.039,18483.545,34.7,40.275,CH4,
4/29/2020,08:44.0,0,18519.69,117.28,0.194,13.31,68.109,0,59.978,22.7,0.586,1.487,1.4,18530,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,69.8,70.3,139.2,-12,211.76,0.82,0.123,0.026,0.025,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.118,29.75,0,0,73.03,36.226,35.137,37515.7749,1067.5,190348.4883,146.068,18486.545,34.7,40.275,CH4,
4/29/2020,08:47.0,0,18522.7,117.32,0.194,13.32,68.12,0,59.975,22.72,0.587,1.487,1.4,18533,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,69.9,70.3,139.1,-6.6,211.8,0.82,0.123,0.027,0.024,0,137.6,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.158,29.74,0,0,73.03,36.21,35.12,37497.624,1067.5,190379.4516,146.097,18489.531,34.7,40.275,CH4,
4/29/2020,08:50.0,0,18525.69,117.33,0.194,13.33,68.131,0,59.973,22.72,0.587,1.49,1.4,18536,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,69.9,70.3,139.2,-3,211.84,0.82,0.122,0.027,0.026,0,137.6,134,131.2,124.2,119.8,113.9,0,1,0,0,0,69.147,29.74,0,0,73.03,36.2,35.111,37488.0147,1067.5,190410.4149,146.126,18492.523,34.7,40.275,CH4,
4/29/2020,08:53.0,0,18528.69,117.31,0.194,13.32,68.142,0,59.973,22.71,0.586,1.49,1.4,18539,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70,70.3,139.2,-1.1,211.9,0.82,0.126,0.027,0.025,0,137.6,134,131.2,124.2,119.8,114,0,1,0,0,0,69.152,29.74,0,0,73.03,36.21,35.12,37497.624,1067.5,190442.4459,146.156,18495.518,34.7,40.275,CH4,
4/29/2020,08:56.0,0,18531.69,117.31,0.194,13.32,68.153,0,59.975,22.71,0.587,1.49,1.4,18542,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,69.9,70.2,139.2,-3.8,211.92,0.82,0.126,0.026,0.03,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.194,29.75,0,0,73.03,36.193,35.104,37480.5408,1067.5,190473.4092,146.185,18498.512,34.7,40.275,CH4,
4/29/2020,08:59.0,0,18534.69,117.32,0.194,13.33,68.164,0,59.973,22.72,0.587,1.495,1.399,18545,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,69.8,70.2,139.3,-6.6,211.98,0.82,0.125,0.025,0.028,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.188,29.75,0,0,73.03,36.206,35.12,37497.624,1067.5,190504.3725,146.214,18501.502,34.7,40.275,CH4,
4/29/2020,09:02.0,0,18537.69,117.32,0.194,13.32,68.175,0,59.974,22.72,0.587,1.489,1.4,18548,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,69.7,70.2,139.2,-12,212.02,0.82,0.125,0.024,0.027,0,137.4,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.188,29.74,0,0,73.03,36.21,35.12,37497.624,1067.5,190535.3358,146.243,18504.496,34.7,40.275,CH4,
4/29/2020,09:05.0,0,18540.69,117.34,0.194,13.33,68.186,0,59.978,22.73,0.587,1.487,1.4,18551,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,69.6,70.3,139.1,-18.3,212.06,0.82,0.125,0.024,0.03,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.158,29.74,0,0,73.03,36.203,35.114,37491.2178,1067.5,190566.2991,146.272,18507.49,34.7,40.275,CH4,
4/29/2020,09:08.0,0,18543.69,117.29,0.194,13.31,68.197,0,59.98,22.7,0.586,1.493,1.4,18554,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,69.9,70.2,139.1,-22.5,212.1,0.82,0.129,0.024,0.03,0,137.4,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.165,29.74,0,0,73.03,36.23,35.14,37518.978,1067.5,190597.2624,146.301,18510.48,34.7,40.275,CH4,
4/29/2020,09:11.0,0,18546.69,117.34,0.194,13.33,68.208,0,59.982,22.73,0.587,1.488,1.399,18557,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70,70.3,139.1,-23.9,212.14,0.83,0.128,0.024,0.025,0,137.5,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,69.17,29.74,0,0,73.03,36.196,35.107,37483.7439,1067.5,190629.2934,146.331,18513.477,34.7,40.275,CH4,
4/29/2020,09:14.0,0,18549.69,117.34,0.194,13.33,68.22,0,59.984,22.73,0.587,1.489,1.4,18560,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.1,70.2,139.2,-26.1,212.18,0.81,0.127,0.024,0.026,0,137.5,134.1,131.2,124.2,119.7,114.5,0,1,0,0,0,69.205,29.74,0,0,73.03,36.23,35.14,37518.978,1067.5,190660.2567,146.36,18516.469,34.7,40.275,CH4,
4/29/2020,09:17.0,0,18552.69,117.32,0.194,13.32,68.231,0,59.985,22.72,0.587,1.494,1.4,18563,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,69.6,70.1,139.1,-24.5,212.22,0.82,0.126,0.024,0.028,0,137.6,134.1,131.2,124.2,119.7,114.4,0,1,0,0,0,69.17,29.74,0,0,73.03,36.216,35.127,37505.0979,1067.5,190691.22,146.389,18519.461,34.7,40.275,CH4,
4/29/2020,09:20.0,0,18555.69,117.33,0.194,13.32,68.242,0,59.987,22.72,0.587,1.487,1.4,18566,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,69.7,70.1,139.2,-21.1,212.26,0.81,0.123,0.024,0.028,-0.001,137.5,134.1,131.2,124.3,119.7,114.5,0,1,0,0,0,69.1,29.74,0,0,73.03,36.196,35.107,37483.7439,1067.5,190722.1833,146.418,18522.453,34.7,40.275,CH4,
4/29/2020,09:23.0,0,18558.69,117.21,0.193,13.29,68.253,0,59.987,22.67,0.586,1.487,1.399,18569,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70,70.1,139.3,-19.7,212.3,0.82,0.128,0.026,0.029,0,137.5,134.1,131.2,124.2,119.6,114.2,0,1,0,0,0,69.129,29.74,0,0,73.03,36.22,35.13,37508.301,1067.5,190753.1466,146.447,18525.447,34.7,40.275,CH4,
4/29/2020,09:26.0,0,18561.69,117.25,0.193,13.3,68.264,0,59.988,22.68,0.586,1.489,1.4,18572,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,69.9,70.1,139.2,-17.2,212.34,0.82,0.126,0.026,0.025,0,137.5,134.1,131.2,124.2,119.6,114.3,0,1,0,0,0,69.118,29.74,0,0,73.03,36.243,35.154,37533.9258,1067.5,190785.1776,146.477,18528.445,34.7,40.275,CH4,
4/29/2020,09:29.0,0,18564.69,117.26,0.194,13.31,68.275,0,59.991,22.69,0.586,1.488,1.4,18575,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,69.7,70.1,139.3,-14.3,212.38,0.82,0.124,0.026,0.026,0,137.5,134,131.2,124.2,119.6,114.3,0,1,0,0,0,69.136,29.74,0,0,73.03,36.226,35.137,37515.7749,1067.5,190816.1409,146.506,18531.445,34.7,40.275,CH4,
4/29/2020,09:32.0,0,18567.7,117.28,0.194,13.31,68.286,0,59.989,22.7,0.587,1.491,1.4,18578,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70,70.1,139.2,-11.6,212.42,0.81,0.123,0.026,0.025,0,137.5,134.1,131.1,124.2,119.7,113.8,0,1,0,0,0,69.071,29.74,0,0,73.03,36.213,35.124,37501.8948,1067.5,190847.1042,146.535,18534.434,34.7,40.275,CH4,
4/29/2020,09:35.0,0,18570.69,117.3,0.194,13.32,68.297,0,59.992,22.71,0.587,1.489,1.4,18581,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70,70.1,139.1,-8.5,212.46,0.81,0.122,0.026,0.028,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.089,29.74,0,0,73.02,36.196,35.107,37483.7439,1067.5,190878.0675,146.564,18537.42,34.7,40.275,CH4,
4/29/2020,09:38.0,0,18573.69,117.26,0.193,13.3,68.308,0,59.994,22.69,0.586,1.489,1.401,18584,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,69.6,70.1,139.1,-7.4,212.5,0.81,0.126,0.027,0.024,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.113,29.74,0,0,73.02,36.21,35.117,37494.4209,1067.5,190910.0985,146.594,18540.416,34.7,40.275,CH4,
4/29/2020,09:41.0,0,18576.69,117.29,0.194,13.31,68.319,0,59.998,22.7,0.586,1.488,1.4,18587,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,69.8,70.1,139.2,-5.9,212.55,0.81,0.126,0.027,0.025,0,137.5,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.077,29.74,0,0,73.02,36.193,35.101,37477.3377,1067.5,190941.0618,146.623,18543.408,34.7,40.275,CH4,
4/29/2020,09:44.0,0,18579.69,117.25,0.193,13.3,68.33,0,60.003,22.68,0.586,1.489,1.4,18590,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,69.8,70.1,139.3,-5.7,212.59,0.82,0.124,0.026,0.025,0,137.5,134.1,131.2,124.3,119.6,114.2,0,1,0,0,0,69.061,29.74,0,0,73.02,36.23,35.14,37518.978,1067.5,190972.0251,146.652,18546.4,34.7,40.275,CH4,
4/29/2020,09:47.0,0,18582.69,117.3,0.194,13.31,68.342,0,60.006,22.7,0.587,1.488,1.4,18593,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,71.7,70.1,139.2,-5.8,212.63,0.84,0.123,0.027,0.025,0,137.6,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.113,29.74,0,0,73.02,36.203,35.111,37488.0147,1067.5,191002.9884,146.681,18549.396,34.7,40.275,CH4,
4/29/2020,09:50.0,0,18585.69,117.31,0.194,13.31,68.353,0,60.008,22.7,0.586,1.49,1.4,18596,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.1,139.2,-7.1,212.67,0.83,0.123,0.027,0.025,0,137.5,134,131.2,124.2,119.4,114.4,0,1,0,0,0,69.124,29.74,0,0,73.02,36.233,35.144,37523.2488,1067.5,191033.9517,146.71,18552.391,34.7,40.275,CH4,
4/29/2020,09:53.0,0,18588.69,117.32,0.194,13.32,68.364,0,60.009,22.71,0.587,1.488,1.399,18599,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.1,139.2,-8.3,212.71,0.83,0.127,0.027,0.026,0,137.5,134,131.2,124.2,119.4,114.3,0,1,0,0,0,69.113,29.74,0,0,73.02,36.236,35.144,37523.2488,1067.5,191065.9827,146.74,18555.381,34.7,40.275,CH4,
4/29/2020,09:56.0,0,18591.69,117.31,0.194,13.31,68.375,0,60.01,22.7,0.586,1.49,1.4,18602,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.1,139.2,-11.3,212.75,0.83,0.125,0.026,0.025,-0.001,137.5,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,69.084,29.74,0,0,73.02,36.236,35.147,37526.4519,1067.5,191096.946,146.769,18558.375,34.7,40.275,CH4,
4/29/2020,09:59.0,0,18594.69,117.2,0.193,13.29,68.386,0,60.01,22.66,0.586,1.488,1.4,18605,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.1,139.2,-12.7,212.79,0.85,0.125,0.026,0.025,0,137.5,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.077,29.74,0,0,73.02,36.226,35.137,37515.7749,1067.5,191127.9093,146.798,18561.369,34.7,40.275,CH4,
4/29/2020,10:02.0,0,18597.69,117.25,0.193,13.3,68.397,0,60.008,22.68,0.586,1.49,1.401,18608,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70,139.2,-15.3,212.84,0.83,0.124,0.026,0.025,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.061,29.75,0,0,73.02,36.236,35.144,37523.2488,1067.5,191158.8726,146.827,18564.361,34.7,40.275,CH4,
4/29/2020,10:05.0,0,18600.69,117.27,0.193,13.3,68.408,0,60.008,22.69,0.586,1.489,1.402,18611,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.1,139.3,-17.4,212.88,0.83,0.123,0.025,0.026,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.061,29.74,0,0,73.02,36.2,35.111,37488.0147,1067.5,191189.8359,146.856,18567.357,34.7,40.275,CH4,
4/29/2020,10:08.0,0,18603.69,117.26,0.193,13.3,68.419,0,60.008,22.68,0.586,1.487,1.4,18614,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.1,139.2,-18.3,212.92,0.83,0.129,0.026,0.026,0.001,137.4,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.053,29.74,0,0,73.02,36.22,35.13,37508.301,1067.5,191221.8669,146.886,18570.348,34.7,40.275,CH4,
4/29/2020,10:11.0,0,18606.69,117.27,0.193,13.31,68.43,0,60.008,22.69,0.586,1.488,1.4,18617,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.1,139.2,-19.9,212.96,0.84,0.127,0.026,0.025,0,137.4,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.025,29.74,0,0,73.02,36.206,35.117,37494.4209,1067.5,191252.8302,146.915,18573.348,34.7,40.275,CH4,
4/29/2020,10:14.0,0,18609.7,117.24,0.193,13.3,68.441,0,60.005,22.68,0.586,1.492,1.401,18620,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70,139.3,-20.8,213,0.84,0.126,0.025,0.026,0,137.5,134.1,131.3,124.3,119.5,114.1,0,1,0,0,0,69.037,29.74,0,0,73.02,36.236,35.144,37523.2488,1067.5,191283.7935,146.944,18576.332,34.7,40.275,CH4,
4/29/2020,10:17.0,0,18612.69,117.24,0.193,13.3,68.452,0,60.001,22.68,0.586,1.487,1.4,18623,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70,139.2,-21.2,213.05,0.84,0.125,0.025,0.027,0,137.4,134,131.2,124.3,119.5,114.1,0,1,0,0,0,69.025,29.74,0,0,73.02,36.233,35.14,37518.978,1067.5,191314.7568,146.973,18579.328,34.7,40.275,CH4,
4/29/2020,10:20.0,0,18615.69,117.19,0.193,13.29,68.463,0,59.998,22.66,0.586,1.487,1.4,18626,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70,139.1,-21.1,213.09,0.84,0.124,0.025,0.028,0,137.4,134,131.2,124.3,119.6,114.1,0,1,0,0,0,69.014,29.74,0,0,73.02,36.23,35.137,37515.7749,1067.5,191345.7201,147.002,18582.32,34.7,40.275,CH4,
4/29/2020,10:23.0,0,18618.69,117.2,0.193,13.29,68.475,0,59.993,22.66,0.586,1.49,1.4,18629,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70,139.2,-20.1,213.13,0.84,0.123,0.024,0.026,0,137.4,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.014,29.74,0,0,73.01,36.2,35.111,37488.0147,1067.5,191377.7511,147.032,18585.316,34.7,40.275,CH4,
4/29/2020,10:26.0,0,18621.69,117.21,0.193,13.29,68.486,0,59.992,22.67,0.586,1.488,1.4,18632,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.1,139.3,-18.3,213.17,0.85,0.127,0.026,0.025,0,137.4,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.032,29.74,0,0,73.01,36.2,35.111,37488.0147,1067.5,191408.7144,147.061,18588.307,34.7,40.275,CH4,
4/29/2020,10:29.0,0,18624.69,117.18,0.193,13.28,68.497,0,59.99,22.65,0.586,1.488,1.401,18635,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70,139.2,-16.5,213.22,0.84,0.125,0.026,0.026,0.001,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,69.037,29.74,0,0,73.01,36.21,35.117,37494.4209,1067.5,191439.6777,147.09,18591.309,34.7,40.275,CH4,
4/29/2020,10:32.0,0,18627.7,117.23,0.193,13.3,68.508,0,59.989,22.68,0.586,1.486,1.401,18638,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70,139.2,-13.9,213.26,0.84,0.124,0.025,0.025,-0.001,137.5,134,131.2,124.3,119.9,114.1,0,1,0,0,0,69.048,29.74,0,0,73.01,36.226,35.134,37512.5718,1067.5,191470.641,147.119,18594.295,34.7,40.275,CH4,
4/29/2020,10:35.0,0,18630.69,117.23,0.193,13.3,68.519,0,59.988,22.67,0.586,1.487,1.4,18641,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70,139.2,-10.7,213.3,0.85,0.122,0.028,0.025,0,137.5,134,131.1,124.3,119.8,113.7,0,1,0,0,0,69.003,29.74,0,0,73.01,36.216,35.127,37505.0979,1067.5,191501.6043,147.148,18597.291,34.7,40.275,CH4,
4/29/2020,10:38.0,0,18633.69,117.2,0.193,13.29,68.53,0,59.989,22.66,0.586,1.489,1.401,18644,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.1,139.2,-7.9,213.34,0.84,0.127,0.028,0.025,0,137.5,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.003,29.74,0,0,73.01,36.233,35.14,37518.978,1067.5,191533.6353,147.178,18600.281,34.7,40.275,CH4,
4/29/2020,10:41.0,0,18636.69,117.22,0.193,13.29,68.541,0,59.985,22.67,0.586,1.488,1.4,18647,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70,139.1,-5.1,213.38,0.84,0.126,0.027,0.025,0,137.5,134,131.1,124.3,119.7,113.9,0,1,0,0,0,68.98,29.74,0,0,73.01,36.246,35.154,37533.9258,1067.5,191564.5986,147.207,18603.277,34.7,40.275,CH4,
4/29/2020,10:44.0,0,18639.69,117.2,0.193,13.29,68.552,0,59.983,22.66,0.586,1.49,1.4,18650,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70,139.2,-2.4,213.42,0.84,0.125,0.027,0.026,0,137.5,134,131.1,124.3,119.6,113.9,0,1,0,0,0,68.967,29.74,0,0,73.01,36.23,35.14,37518.978,1067.5,191595.5619,147.236,18606.271,34.7,40.275,CH4,
4/29/2020,10:47.0,0,18642.69,117.21,0.193,13.29,68.563,0,59.984,22.67,0.586,1.489,1.4,18653,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.1,139.3,-1.6,213.46,0.84,0.122,0.027,0.025,0,137.5,134,131.1,124.3,119.7,114,0,1,0,0,0,68.985,29.74,0,0,73.01,36.223,35.13,37508.301,1067.5,191626.5252,147.265,18609.264,34.7,40.275,CH4,
4/29/2020,10:50.0,0,18645.69,117.17,0.193,13.28,68.574,0,59.985,22.65,0.586,1.491,1.4,18656,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.1,139.3,-1.2,213.5,0.84,0.122,0.027,0.025,0,137.5,134,131.2,124.3,119.7,114.6,0,1,0,0,0,68.996,29.74,0,0,73.01,36.196,35.104,37480.5408,1067.5,191658.5562,147.295,18612.258,34.7,40.275,CH4,
4/29/2020,10:53.0,0,18648.69,117.25,0.193,13.3,68.585,0,59.986,22.68,0.586,1.489,1.401,18659,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.1,139.2,-2.1,213.55,0.84,0.12,0.026,0.028,0,137.5,134,131.2,124.3,119.6,114.6,0,1,0,0,0,68.985,29.74,0,0,73.01,36.216,35.124,37501.8948,1067.5,191688.4518,147.323,18615.248,34.7,40.275,CH4,
4/29/2020,10:56.0,0,18651.69,117.27,0.194,13.31,68.596,0,59.986,22.69,0.586,1.49,1.4,18662,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.1,139.2,-4.5,213.59,0.84,0.126,0.026,0.027,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,68.92,29.74,0,0,73.01,36.196,35.104,37480.5408,1067.5,191720.4828,147.353,18618.248,34.7,40.275,CH4,
4/29/2020,10:59.0,0,18654.7,117.28,0.194,13.31,68.607,0,59.987,22.7,0.586,1.489,1.4,18665,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.1,139.2,-6.9,213.64,0.84,0.126,0.026,0.026,0,137.5,134,131.2,124.3,119.6,114.1,0,1,0,0,0,68.99,29.74,0,0,73.01,36.203,35.114,37491.2178,1067.5,191751.4461,147.382,18621.234,34.7,40.275,CH4,
4/29/2020,11:02.0,0,18657.7,117.27,0.194,13.31,68.619,0,59.989,22.69,0.586,1.489,1.4,18668,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.1,139.2,-9.4,213.68,0.83,0.125,0.024,0.028,0,137.5,134,131.3,124.3,119.7,114.3,0,1,0,0,0,68.951,29.74,0,0,73.01,36.236,35.144,37523.2488,1067.5,191782.4094,147.411,18624.232,34.7,40.275,CH4,
4/29/2020,11:05.0,0,18660.7,117.22,0.193,13.29,68.63,0,59.991,22.67,0.586,1.488,1.401,18671,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.1,139.2,-11.7,213.72,0.84,0.124,0.024,0.028,0,137.5,134,131.3,124.3,119.7,114.3,0,1,0,0,0,68.956,29.74,0,0,73.01,36.23,35.137,37515.7749,1067.5,191813.3727,147.44,18627.221,34.7,40.275,CH4,
4/29/2020,11:08.0,0,18663.69,117.25,0.193,13.3,68.641,0,59.99,22.68,0.586,1.493,1.399,18674,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.1,139.2,-14,213.76,0.84,0.122,0.025,0.029,0,137.6,134,131.3,124.3,119.7,114.4,0,1,0,0,0,68.938,29.74,0,0,73.01,36.21,35.12,37497.624,1067.5,191845.4037,147.47,18630.217,34.7,40.275,CH4,
4/29/2020,11:11.0,0,18666.69,117.23,0.193,13.3,68.652,0,59.992,22.68,0.587,1.488,1.4,18677,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.1,139.2,-16.4,213.8,0.84,0.127,0.024,0.029,0,137.5,134,131.3,124.2,119.8,114.2,0,1,0,0,0,68.972,29.74,0,0,73.01,36.203,35.111,37488.0147,1067.5,191876.367,147.499,18633.209,34.7,40.275,CH4,
4/29/2020,11:14.0,0,18669.69,117.27,0.194,13.31,68.663,0,59.995,22.69,0.586,1.487,1.401,18680,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.2,139.3,-18.4,213.84,0.84,0.128,0.024,0.03,0,137.6,134,131.3,124.3,119.9,114.1,0,1,0,0,0,68.98,29.74,0,0,73.01,36.23,35.137,37515.7749,1067.5,191907.3303,147.528,18636.201,34.7,40.275,CH4,
4/29/2020,11:17.0,0,18672.69,117.26,0.193,13.31,68.674,0,59.997,22.69,0.587,1.488,1.401,18683,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.2,139.1,-19.4,213.88,0.84,0.127,0.024,0.027,0,137.6,134,131.2,124.3,119.9,114.2,0,1,0,0,0,68.962,29.74,0,0,73.01,36.2,35.107,37483.7439,1067.5,191938.2936,147.557,18639.193,34.7,40.275,CH4,
4/29/2020,11:20.0,0,18675.69,117.22,0.193,13.29,68.685,0,60,22.67,0.586,1.49,1.4,18686,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.2,139.1,-20.7,213.92,0.84,0.125,0.023,0.028,0,137.6,134,131.3,124.2,119.8,114.1,0,1,0,0,0,68.956,29.74,0,0,73.01,36.216,35.127,37505.0979,1067.5,191970.3246,147.587,18642.186,34.7,40.275,CH4,
4/29/2020,11:23.0,0,18678.69,117.26,0.193,13.3,68.696,0,60.002,22.68,0.587,1.488,1.4,18689,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.3,139.1,-20,213.96,0.84,0.13,0.024,0.029,0,137.6,134,131.2,124.2,119.8,114.2,0,1,0,0,0,68.967,29.74,0,0,73.01,36.2,35.111,37488.0147,1067.5,192001.2879,147.616,18645.182,34.7,40.275,CH4,
4/29/2020,11:26.0,0,18681.69,117.25,0.193,13.3,68.707,0,60.006,22.68,0.586,1.489,1.401,18692,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.2,139.1,-19.9,214.02,0.84,0.128,0.024,0.028,0,137.5,134,131.2,124.2,119.7,114.3,0,1,0,0,0,69.008,29.74,0,0,73,36.196,35.107,37483.7439,1067.5,192032.2512,147.645,18648.174,34.7,40.275,CH4,
4/29/2020,11:29.0,0,18684.69,117.25,0.193,13.3,68.718,0,60.009,22.68,0.586,1.49,1.4,18695,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.3,139.1,-18.3,214.06,0.84,0.127,0.024,0.028,0,137.5,134,131.2,124.3,119.8,114.5,0,1,0,0,0,69.003,29.74,0,0,73,36.193,35.104,37480.5408,1067.5,192063.2145,147.674,18651.168,34.7,40.275,CH4,
4/29/2020,11:32.0,0,18687.69,117.24,0.193,13.3,68.729,0,60.01,22.68,0.586,1.488,1.403,18698,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.3,139.2,-17.2,214.1,0.84,0.125,0.023,0.028,0,137.6,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.008,29.74,0,0,73,36.2,35.111,37488.0147,1067.5,192094.1778,147.703,18654.16,34.7,40.275,CH4,
4/29/2020,11:35.0,0,18690.7,117.24,0.193,13.3,68.74,0,60.012,22.68,0.587,1.487,1.4,18701,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.3,139.2,-12.7,214.14,0.85,0.124,0.024,0.027,-0.001,137.6,134,131.2,124.2,119.8,114,0,1,0,0,0,68.99,29.74,0,0,73,36.203,35.114,37491.2178,1067.5,192125.1411,147.732,18657.152,34.7,40.275,CH4,
4/29/2020,11:38.0,0,18693.69,117.3,0.194,13.31,68.752,0,60.016,22.7,0.587,1.487,1.4,18704,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.3,139.3,-12,214.18,0.83,0.122,0.025,0.03,0,137.6,134,131.2,124.2,119.8,114,0,1,0,0,0,69.019,29.74,0,0,73,36.22,35.13,37508.301,1067.5,192157.1721,147.762,18660.148,34.7,40.275,CH4,
4/29/2020,11:41.0,0,18696.69,117.3,0.194,13.31,68.763,0,60.017,22.7,0.587,1.488,1.401,18707,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.2,-8.6,214.22,0.84,0.126,0.025,0.029,-0.001,137.6,134,131.2,124.2,119.8,114.1,0,1,0,0,0,69.019,29.74,0,0,73,36.22,35.13,37508.301,1067.5,192188.1354,147.791,18663.141,34.7,40.275,CH4,
4/29/2020,11:44.0,0,18699.69,117.26,0.193,13.3,68.774,0,60.013,22.68,0.586,1.486,1.401,18710,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.3,139.3,-5.9,214.26,0.84,0.125,0.026,0.027,-0.001,137.5,134.1,131.3,124.2,119.7,114.3,0,1,0,0,0,69.025,29.74,0,0,73,36.206,35.114,37491.2178,1067.5,192219.0987,147.82,18666.133,34.7,40.275,CH4,
4/29/2020,11:47.0,0,18702.69,117.21,0.193,13.29,68.785,0,60.011,22.66,0.586,1.487,1.4,18713,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.2,-3.2,214.3,0.84,0.124,0.027,0.03,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.014,29.74,0,0,73,36.206,35.117,37494.4209,1067.5,192250.062,147.849,18669.125,34.7,40.275,CH4,
4/29/2020,11:50.0,0,18705.69,117.13,0.193,13.27,68.796,0,60.01,22.63,0.586,1.487,1.401,18716,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.3,139.1,-2.8,214.34,0.83,0.122,0.026,0.027,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.014,29.74,0,0,73,36.23,35.14,37518.978,1067.5,192282.093,147.879,18672.119,34.7,40.275,CH4,
4/29/2020,11:53.0,0,18708.69,117.19,0.193,13.28,68.807,0,60.007,22.65,0.586,1.49,1.401,18719,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.3,139.2,-1.4,214.38,0.84,0.12,0.027,0.026,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.032,29.74,0,0,73,36.21,35.117,37494.4209,1067.5,192313.0563,147.908,18675.113,34.7,40.275,CH4,
4/29/2020,11:56.0,0,18711.69,117.22,0.193,13.29,68.818,0,60.006,22.67,0.586,1.486,1.401,18722,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-0.9,214.44,0.85,0.12,0.027,0.028,0,137.5,134,131.1,124.3,119.7,114.1,0,1,0,0,0,68.972,29.74,0,0,73,36.206,35.117,37494.4209,1067.5,192344.0196,147.937,18678.109,34.7,40.275,CH4,
4/29/2020,11:59.0,0,18714.69,117.26,0.193,13.3,68.829,0,60.004,22.69,0.587,1.489,1.4,18725,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70,70.3,139.3,-1.1,214.48,0.84,0.125,0.027,0.028,0,137.4,134,131.1,124.2,119.7,113.7,0,1,0,0,0,68.985,29.74,0,0,73,36.21,35.12,37497.624,1067.5,192374.9829,147.966,18681.1,34.7,40.275,CH4,
4/29/2020,12:02.0,0,18717.69,117.27,0.193,13.31,68.84,0,60.006,22.69,0.587,1.491,1.401,18728,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,139.2,-0.7,214.52,0.84,0.123,0.027,0.025,0,137.5,134,131.1,124.2,119.7,113.7,0,1,0,0,0,68.996,29.74,0,0,73,36.2,35.107,37483.7439,1067.5,192405.9462,147.995,18684.092,34.7,40.275,CH4,
4/29/2020,12:05.0,0,18720.69,117.23,0.193,13.3,68.851,0,60.004,22.67,0.587,1.488,1.4,18731,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.3,139.1,-1.3,214.56,0.83,0.122,0.027,0.024,0,137.6,134.1,131.1,124.3,119.7,114.2,0,1,0,0,0,68.98,29.74,0,0,73,36.213,35.12,37497.624,1067.5,192436.9095,148.024,18687.084,34.7,40.275,CH4,
4/29/2020,12:08.0,0,18723.7,117.27,0.193,13.31,68.862,0,60.003,22.69,0.587,1.491,1.4,18734,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.2,-1.3,214.6,0.84,0.127,0.028,0.025,0,137.6,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,68.98,29.74,0,0,72.99,36.236,35.144,37523.2488,1067.5,192468.9405,148.054,18690.08,34.7,40.275,CH4,
4/29/2020,12:11.0,0,18726.69,117.22,0.193,13.29,68.873,0,60.005,22.67,0.586,1.49,1.4,18737,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.2,-1.1,214.64,0.84,0.125,0.027,0.026,0,137.6,134.1,131.2,124.3,119.5,114.1,0,1,0,0,0,68.99,29.74,0,0,72.99,36.2,35.111,37488.0147,1067.5,192499.9038,148.083,18693.076,34.7,40.275,CH4,
4/29/2020,12:14.0,0,18729.69,117.25,0.193,13.3,68.884,0,60.005,22.68,0.587,1.49,1.401,18740,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,139.2,-1.5,214.68,0.84,0.124,0.027,0.025,0,137.5,134.1,131.2,124.3,119.5,114.3,0,1,0,0,0,68.98,29.74,0,0,72.99,36.22,35.127,37505.0979,1067.5,192530.8671,148.112,18696.068,34.7,40.275,CH4,
4/29/2020,12:17.0,0,18732.69,117.27,0.193,13.31,68.896,0,60.004,22.69,0.586,1.492,1.4,18743,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.3,139.2,-1.1,214.72,0.84,0.123,0.027,0.025,0,137.5,134.1,131.3,124.3,119.6,114.3,0,1,0,0,0,68.99,29.74,0,0,72.99,36.236,35.144,37523.2488,1067.5,192561.8304,148.141,18699.061,34.7,40.275,CH4,
4/29/2020,12:20.0,0,18735.69,117.28,0.194,13.31,68.907,0,60.005,22.69,0.587,1.488,1.401,18746,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.3,139.2,-1.7,214.76,0.84,0.121,0.026,0.027,0,137.5,134.1,131.3,124.3,119.7,114.4,0,1,0,0,0,68.972,29.74,0,0,72.99,36.196,35.104,37480.5408,1067.5,192592.7937,148.17,18702.057,34.7,40.275,CH4,
4/29/2020,12:23.0,0,18738.69,117.26,0.193,13.3,68.918,0,60.007,22.68,0.586,1.487,1.4,18749,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.3,139.2,-1.5,214.8,0.83,0.121,0.027,0.025,0,137.5,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,68.956,29.74,0,0,72.99,36.203,35.111,37488.0147,1067.5,192624.8247,148.2,18705.045,34.7,40.275,CH4,
4/29/2020,12:26.0,0,18741.69,117.23,0.193,13.29,68.929,0,60.008,22.67,0.586,1.49,1.4,18752,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.3,139.2,-2.1,214.86,0.84,0.126,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,68.972,29.74,0,0,72.99,36.193,35.101,37477.3377,1067.5,192655.788,148.229,18708.039,34.7,40.275,CH4,
4/29/2020,12:29.0,0,18744.69,117.27,0.193,13.3,68.94,0,60.01,22.69,0.586,1.488,1.401,18755,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.3,139.1,-2.8,214.9,0.84,0.125,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114.5,0,1,0,0,0,68.985,29.74,0,0,72.99,36.19,35.101,37477.3377,1067.5,192686.7513,148.258,18711.033,34.7,40.275,CH4,
4/29/2020,12:32.0,0,18747.69,117.27,0.193,13.31,68.951,0,60.008,22.69,0.586,1.488,1.4,18758,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.3,139.1,-4,214.94,0.83,0.124,0.027,0.025,0,137.5,134,131.1,124.3,119.8,114.5,0,1,0,0,0,68.985,29.74,0,0,72.99,36.236,35.144,37523.2488,1067.5,192717.7146,148.287,18714.025,34.7,40.275,CH4,
4/29/2020,12:35.0,0,18750.69,117.25,0.193,13.3,68.962,0,60.007,22.68,0.586,1.488,1.4,18761,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-4.6,214.98,0.84,0.121,0.027,0.024,0,137.5,134,131.1,124.2,119.8,114.4,0,1,0,0,0,69.014,29.74,0,0,72.99,36.236,35.147,37526.4519,1067.5,192749.7456,148.317,18717.02,34.7,40.275,CH4,
4/29/2020,12:38.0,0,18753.69,117.29,0.194,13.31,68.973,0,60.009,22.7,0.586,1.487,1.401,18764,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.3,139.1,-5.9,215.02,0.84,0.12,0.027,0.025,0,137.6,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.061,29.74,0,0,72.99,36.206,35.117,37494.4209,1067.5,192779.6412,148.345,18720.01,34.7,40.275,CH4,
4/29/2020,12:41.0,0,18756.69,117.26,0.193,13.3,68.984,0,60.009,22.68,0.586,1.488,1.4,18767,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.6,70.3,139.2,-7.7,215.06,0.84,0.127,0.028,0.026,0,137.6,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.014,29.74,0,0,72.99,36.216,35.124,37501.8948,1067.5,192811.6722,148.375,18723.006,34.7,40.275,CH4,
4/29/2020,12:44.0,0,18759.69,117.3,0.194,13.31,68.995,0,60.01,22.7,0.587,1.487,1.4,18770,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.3,139.1,-9.2,215.1,0.83,0.124,0.026,0.027,0,137.6,134,131.2,124.2,119.7,114.5,0,1,0,0,0,69.053,29.74,0,0,72.99,36.196,35.104,37480.5408,1067.5,192842.6355,148.404,18725.996,34.7,40.275,CH4,
4/29/2020,12:47.0,0,18762.7,117.26,0.193,13.3,69.006,0,60.008,22.68,0.586,1.493,1.4,18773,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.3,139.2,-11.9,215.14,0.83,0.124,0.027,0.024,0,137.6,134,131.2,124.2,119.8,113.9,0,1,0,0,0,68.996,29.74,0,0,72.99,36.187,35.094,37469.8638,1067.5,192873.5988,148.433,18728.992,34.7,40.275,CH4,
4/29/2020,12:50.0,0,18765.69,117.26,0.193,13.3,69.017,0,60.008,22.68,0.587,1.488,1.4,18776,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.3,139.3,-13,215.18,0.84,0.122,0.025,0.025,-0.001,137.5,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,69.008,29.74,0,0,72.99,36.187,35.094,37469.8638,1067.5,192904.5621,148.462,18731.982,34.7,40.275,CH4,
4/29/2020,12:53.0,0,18768.69,117.22,0.193,13.29,69.029,0,60.007,22.67,0.586,1.488,1.401,18779,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.3,-14.9,215.23,0.84,0.123,0.025,0.025,0,137.5,134,131.2,124.2,119.8,114.3,0,1,0,0,0,68.99,29.74,0,0,72.99,36.19,35.101,37477.3377,1067.5,192936.5931,148.492,18734.977,34.7,40.275,CH4,
4/29/2020,12:56.0,0,18771.69,117.22,0.193,13.29,69.04,0,60.006,22.67,0.586,1.487,1.4,18782,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.3,70.4,139.3,-16.5,215.28,0.84,0.121,0.026,0.025,0,137.5,134.1,131.2,124.3,119.8,114.8,0,1,0,0,0,69.025,29.74,0,0,72.98,36.23,35.14,37518.978,1067.5,192967.5564,148.521,18737.971,34.7,40.275,CH4,
4/29/2020,12:59.0,0,18774.69,117.32,0.194,13.32,69.051,0,60.003,22.71,0.587,1.488,1.4,18785,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,139.2,-16.7,215.32,0.84,0.126,0.026,0.027,0,137.5,134,131.1,124.2,119.8,114,0,1,0,0,0,68.98,29.74,0,0,72.98,36.233,35.144,37523.2488,1067.5,192998.5197,148.55,18740.965,34.7,40.275,CH4,
4/29/2020,13:02.0,0,18777.69,117.23,0.193,13.29,69.062,0,60.001,22.67,0.586,1.488,1.4,18788,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-18.2,215.36,0.84,0.124,0.025,0.027,0,137.6,134,131.2,124.3,119.7,113.9,0,1,0,0,0,68.996,29.74,0,0,72.98,36.177,35.091,37466.6607,1067.5,193029.483,148.579,18743.959,34.7,40.275,CH4,
4/29/2020,13:05.0,0,18780.7,117.32,0.194,13.32,69.073,0,59.996,22.71,0.587,1.488,1.4,18791,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,139.2,-17.3,215.4,0.83,0.123,0.025,0.026,-0.001,137.5,134,131.2,124.3,119.7,113.9,0,1,0,0,0,68.967,29.74,0,0,72.98,36.233,35.144,37523.2488,1067.5,193060.4463,148.608,18746.949,34.7,40.275,CH4,
4/29/2020,13:08.0,0,18783.69,117.31,0.194,13.32,69.084,0,59.993,22.71,0.587,1.49,1.4,18794,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,139.3,-15.9,215.44,0.84,0.122,0.026,0.025,0,137.4,134,131.2,124.3,119.5,114,0,1,0,0,0,68.944,29.74,0,0,72.98,36.213,35.124,37501.8948,1067.5,193092.4773,148.638,18749.943,34.7,40.275,CH4,
4/29/2020,13:11.0,0,18786.69,117.3,0.194,13.32,69.095,0,59.989,22.71,0.587,1.489,1.4,18797,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.3,139.2,-14.2,215.48,0.83,0.121,0.027,0.026,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,68.938,29.74,0,0,72.98,36.206,35.12,37497.624,1067.5,193123.4406,148.667,18752.938,34.7,40.275,CH4,
4/29/2020,13:14.0,0,18789.7,117.31,0.194,13.32,69.106,0,59.989,22.71,0.587,1.488,1.4,18800,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-11.8,215.52,0.83,0.125,0.027,0.025,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,68.972,29.74,0,0,72.98,36.183,35.097,37473.0669,1067.5,193154.4039,148.696,18755.932,34.7,40.275,CH4,
4/29/2020,13:17.0,0,18792.7,117.23,0.193,13.3,69.117,0,59.988,22.68,0.586,1.492,1.399,18803,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.3,139.2,-8.6,215.56,0.84,0.124,0.027,0.026,-0.001,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,68.985,29.74,0,0,72.98,36.193,35.107,37483.7439,1067.5,193185.3672,148.725,18758.926,34.7,40.275,CH4,
4/29/2020,13:20.0,0,18795.7,117.39,0.194,13.34,69.128,0,59.985,22.75,0.587,1.491,1.399,18806,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.3,-5.2,215.6,0.84,0.122,0.027,0.025,0,137.5,134,131.2,124.3,119.8,114.3,0,1,0,0,0,68.972,29.74,0,0,72.98,36.19,35.104,37480.5408,1067.5,193216.3305,148.754,18761.912,34.7,40.275,CH4,
4/29/2020,13:23.0,0,18798.69,117.4,0.194,13.35,69.14,0,59.983,22.75,0.587,1.489,1.399,18809,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-3.2,215.65,0.84,0.126,0.028,0.026,0,137.5,134.1,131.1,124.3,120,114.2,0,1,0,0,0,68.985,29.74,0,0,72.98,36.18,35.094,37469.8638,1067.5,193247.2938,148.783,18764.908,34.7,40.275,CH4,
4/29/2020,13:26.0,0,18801.69,117.38,0.194,13.34,69.151,0,59.983,22.74,0.587,1.491,1.399,18812,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.3,139.2,-2.2,215.69,0.83,0.12,0.027,0.025,0,137.6,134.1,131.1,124.3,120.1,114.1,0,1,0,0,0,68.962,29.74,0,0,72.98,36.21,35.12,37497.624,1067.5,193279.3248,148.813,18767.898,34.7,40.275,CH4,
4/29/2020,13:29.0,0,18804.69,117.38,0.194,13.34,69.162,0,59.983,22.74,0.587,1.49,1.4,18815,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.3,139.2,-1.5,215.73,0.84,0.124,0.027,0.025,0,137.6,134,131.1,124.3,119.9,114.1,0,1,0,0,0,68.99,29.74,0,0,72.98,36.193,35.107,37483.7439,1067.5,193310.2881,148.842,18770.893,34.7,40.275,CH4,
