FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,13:32.0,0,18807.69,117.33,0.194,13.33,69.173,0,59.981,22.72,0.587,1.489,1.4,18818,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.3,139.2,-2.4,215.78,0.83,0.123,0.027,0.026,0,137.6,134,131.1,124.3,119.9,113.9,0,1,0,0,0,69.032,29.74,0,0,72.97,36.2,35.114,37491.2178,1067.5,193341.2514,148.871,18773.885,34.7,40.275,CH4,
4/29/2020,13:35.0,0,18810.69,117.38,0.194,13.34,69.184,0,59.981,22.75,0.587,1.49,1.399,18821,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.3,-4.8,215.82,0.83,0.124,0.025,0.026,-0.001,137.5,134,131.1,124.3,120,114,0,1,0,0,0,69.025,29.74,0,0,72.97,36.23,35.14,37518.978,1067.5,193372.2147,148.9,18776.881,34.7,40.275,CH4,
4/29/2020,13:38.0,0,18813.69,117.37,0.194,13.34,69.195,0,59.982,22.74,0.587,1.489,1.4,18824,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-9,215.86,0.84,0.121,0.026,0.026,0,137.5,134,131.1,124.2,119.9,114,0,1,0,0,0,68.985,29.74,0,0,72.97,36.233,35.144,37523.2488,1067.5,193404.2457,148.93,18779.867,34.7,40.275,CH4,
4/29/2020,13:41.0,0,18816.68,117.4,0.194,13.35,69.206,0,59.984,22.75,0.587,1.491,1.399,18827,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.3,-12.2,215.9,0.84,0.128,0.025,0.029,0,137.5,134,131.2,124.2,119.9,113.8,0,1,0,0,0,68.974,29.74,0,0,72.97,36.21,35.12,37497.624,1067.5,193435.209,148.959,18782.867,34.7,40.275,CH4,
4/29/2020,13:44.0,0,18819.69,117.39,0.194,13.34,69.217,0,59.984,22.75,0.587,1.49,1.399,18830,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.3,139.1,-16.5,215.94,0.85,0.128,0.024,0.03,0,137.5,134,131.1,124.3,119.8,114.5,0,1,0,0,0,68.954,29.74,0,0,72.97,36.187,35.101,37477.3377,1067.5,193466.1723,148.988,18785.865,34.7,40.275,CH4,
4/29/2020,13:47.0,0,18822.7,117.35,0.194,13.33,69.228,0,59.982,22.73,0.587,1.491,1.399,18833,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.2,70.4,139.1,-20.4,215.98,0.84,0.126,0.023,0.027,0,137.5,134,131.2,124.3,119.8,114.8,0,1,0,0,0,69.001,29.74,0,0,72.97,36.196,35.111,37488.0147,1067.5,193497.1356,149.017,18788.85,34.7,40.275,CH4,
4/29/2020,13:50.0,0,18825.69,117.36,0.194,13.33,69.24,0,59.979,22.74,0.587,1.49,1.399,18836,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.1,-23.2,216.03,0.84,0.125,0.023,0.029,0,137.5,134.1,131.2,124.3,119.8,114.6,0,1,0,0,0,68.981,29.74,0,0,72.97,36.203,35.114,37491.2178,1067.5,193528.0989,149.046,18791.846,34.7,40.275,CH4,
4/29/2020,13:53.0,0,18828.69,117.35,0.194,13.33,69.251,0,59.979,22.73,0.587,1.488,1.399,18839,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-25.1,216.07,0.84,0.123,0.024,0.029,0,137.5,134.1,131.2,124.3,119.9,114.2,0,1,0,0,0,69.025,29.74,0,0,72.97,36.216,35.13,37508.301,1067.5,193559.0622,149.075,18794.84,34.7,40.275,CH4,
4/29/2020,13:56.0,0,18831.69,117.36,0.194,13.33,69.262,0,59.98,22.73,0.587,1.489,1.399,18842,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-25.5,216.11,0.84,0.129,0.024,0.029,0,137.5,134.1,131.2,124.3,119.9,114,0,1,0,0,0,68.981,29.74,0,0,72.97,36.196,35.111,37488.0147,1067.5,193591.0932,149.105,18797.83,34.7,40.275,CH4,
4/29/2020,13:59.0,0,18834.69,117.37,0.194,13.34,69.273,0,59.982,22.74,0.587,1.489,1.4,18845,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.2,-23.1,216.15,0.84,0.127,0.025,0.025,0,137.6,134.1,131.2,124.4,119.9,114,0,1,0,0,0,68.998,29.74,0,0,72.97,36.206,35.117,37494.4209,1067.5,193622.0565,149.134,18800.824,34.7,40.275,CH4,
4/29/2020,14:02.0,0,18837.69,117.35,0.194,13.33,69.284,0,59.984,22.73,0.587,1.489,1.399,18848,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.2,-19.9,216.19,0.85,0.125,0.025,0.026,0,137.6,134.2,131.2,124.4,119.8,113.9,0,1,0,0,0,68.972,29.75,0,0,72.97,36.19,35.104,37480.5408,1067.5,193653.0198,149.163,18803.82,34.7,40.275,CH4,
4/29/2020,14:05.0,0,18840.7,117.15,0.193,13.28,69.295,0,59.984,22.65,0.586,1.491,1.402,18851,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-16.9,216.23,0.84,0.123,0.026,0.025,0,137.6,134.1,131.2,124.3,119.8,113.9,0,1,0,0,0,68.996,29.74,0,0,72.97,36.2,35.111,37488.0147,1067.5,193683.9831,149.192,18806.811,34.7,40.275,CH4,
4/29/2020,14:08.0,0,18843.69,117.2,0.193,13.29,69.306,0,59.985,22.67,0.586,1.491,1.4,18854,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.3,139.3,-13.4,216.28,0.84,0.122,0.027,0.026,0,137.6,134.1,131.2,124.3,119.8,113.6,0,1,0,0,0,68.967,29.75,0,0,72.97,36.2,35.114,37491.2178,1067.5,193716.0141,149.222,18809.805,34.7,40.275,CH4,
4/29/2020,14:11.0,0,18846.7,117.37,0.194,13.34,69.317,0,59.988,22.74,0.587,1.489,1.4,18857,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.3,-9.4,216.32,0.84,0.121,0.028,0.025,0,137.6,134.1,131.2,124.2,119.9,113.9,0,1,0,0,0,68.967,29.74,0,0,72.97,36.213,35.124,37501.8948,1067.5,193746.9774,149.251,18812.805,34.7,40.275,CH4,
4/29/2020,14:14.0,0,18849.7,117.37,0.194,13.34,69.328,0,59.989,22.74,0.587,1.489,1.399,18860,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.4,139.3,-5.9,216.36,0.84,0.126,0.027,0.024,0,137.6,134.1,131.2,124.3,119.8,114.6,0,1,0,0,0,68.935,29.74,0,0,72.97,36.223,35.137,37515.7749,1067.5,193777.9407,149.28,18815.791,34.7,40.275,CH4,
4/29/2020,14:17.0,0,18852.69,117.31,0.194,13.32,69.34,0,59.992,22.71,0.586,1.489,1.4,18863,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.2,-3.8,216.41,0.84,0.123,0.027,0.025,0,137.6,134.1,131.2,124.2,120,114.3,0,1,0,0,0,68.99,29.74,0,0,72.97,36.18,35.094,37469.8638,1067.5,193808.904,149.309,18818.785,34.7,40.275,CH4,
4/29/2020,14:20.0,0,18855.69,117.34,0.194,13.33,69.351,0,59.994,22.73,0.587,1.489,1.403,18866,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-3.5,216.45,0.84,0.121,0.027,0.025,0,137.6,134.1,131.2,124.2,120,114,0,1,0,0,0,68.954,29.74,0,0,72.97,36.2,35.114,37491.2178,1067.5,193839.8673,149.338,18821.777,34.7,40.275,CH4,
4/29/2020,14:23.0,0,18858.7,117.36,0.194,13.33,69.362,0,59.997,22.73,0.587,1.489,1.4,18869,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.2,-2.4,216.49,0.84,0.12,0.027,0.027,0,137.6,134.1,131.2,124.2,119.9,114.1,0,1,0,0,0,68.949,29.75,0,0,72.97,36.223,35.134,37512.5718,1067.5,193870.8306,149.367,18824.773,34.7,40.275,CH4,
4/29/2020,14:26.0,0,18861.69,117.39,0.194,13.34,69.373,0,59.999,22.75,0.587,1.489,1.4,18872,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-1.5,216.53,0.84,0.125,0.027,0.025,0,137.6,134.1,131.2,124.2,119.6,114.1,0,1,0,0,0,68.976,29.74,0,0,72.97,36.236,35.15,37529.655,1067.5,193902.8616,149.397,18827.766,34.7,40.275,CH4,
4/29/2020,14:29.0,0,18864.7,117.43,0.194,13.35,69.384,0,60.002,22.76,0.587,1.492,1.399,18875,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-1.9,216.57,0.83,0.125,0.028,0.025,0,137.5,134.1,131.3,124.3,119.5,114,0,1,0,0,0,69.048,29.74,0,0,72.97,36.193,35.107,37483.7439,1067.5,193933.8249,149.426,18830.766,34.7,40.275,CH4,
4/29/2020,14:32.0,0,18867.7,117.39,0.194,13.34,69.395,0,60.005,22.74,0.587,1.492,1.399,18878,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-2.4,216.61,0.84,0.124,0.027,0.025,0,137.5,134,131.3,124.3,119.6,114.1,0,1,0,0,0,69.01,29.74,0,0,72.97,36.196,35.111,37488.0147,1067.5,193964.7882,149.455,18833.75,34.7,40.275,CH4,
4/29/2020,14:35.0,0,18870.69,117.41,0.194,13.34,69.406,0,60.005,22.75,0.587,1.492,1.4,18881,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-1.2,216.65,0.84,0.122,0.027,0.026,0,137.5,134,131.2,124.3,119.6,114,0,1,0,0,0,69.088,29.74,0,0,72.97,36.187,35.101,37477.3377,1067.5,193995.7515,149.484,18836.742,34.7,40.275,CH4,
4/29/2020,14:38.0,0,18873.69,117.35,0.194,13.33,69.417,0,60.006,22.73,0.587,1.489,1.399,18884,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-2.9,216.69,0.84,0.12,0.028,0.026,0,137.5,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.057,29.74,0,0,72.97,36.193,35.104,37480.5408,1067.5,194027.7825,149.514,18839.736,34.7,40.275,CH4,
4/29/2020,14:41.0,0,18876.69,117.41,0.194,13.34,69.428,0,60.008,22.75,0.587,1.488,1.4,18887,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-4,216.75,0.84,0.127,0.027,0.026,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.102,29.74,0,0,72.97,36.233,35.144,37523.2488,1067.5,194058.7458,149.543,18842.73,34.7,40.275,CH4,
4/29/2020,14:44.0,0,18879.69,117.42,0.194,13.35,69.44,0,60.009,22.75,0.587,1.49,1.4,18890,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-4.6,216.79,0.85,0.124,0.027,0.027,0,137.5,134,131.1,124.3,119.7,114.3,0,1,0,0,0,69.1,29.74,0,0,72.97,36.187,35.101,37477.3377,1067.5,194089.7091,149.572,18845.725,34.7,40.275,CH4,
4/29/2020,14:47.0,0,18882.69,117.45,0.194,13.35,69.451,0,60.013,22.77,0.587,1.488,1.4,18893,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.2,-6.2,216.83,0.85,0.124,0.027,0.024,0,137.5,134,131.1,124.3,119.8,114,0,1,0,0,0,69.107,29.74,0,0,72.97,36.226,35.137,37515.7749,1067.5,194120.6724,149.601,18848.719,34.7,40.275,CH4,
4/29/2020,14:50.0,0,18885.69,117.46,0.194,13.36,69.462,0,60.015,22.77,0.587,1.487,1.401,18896,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.3,-8.3,216.87,0.84,0.123,0.027,0.025,0,137.5,134,131.1,124.3,119.8,113.9,0,1,0,0,0,69.064,29.74,0,0,72.97,36.246,35.157,37537.1289,1067.5,194151.6357,149.63,18851.713,34.7,40.275,CH4,
4/29/2020,14:53.0,0,18888.7,117.4,0.194,13.34,69.473,0,60.014,22.74,0.587,1.49,1.4,18899,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.2,-11.9,216.91,0.84,0.121,0.027,0.026,0,137.5,134,131,124.2,119.8,113.7,0,1,0,0,0,69.082,29.74,0,0,72.97,36.183,35.097,37473.0669,1067.5,194183.6667,149.66,18854.705,34.7,40.275,CH4,
4/29/2020,14:56.0,0,18891.69,117.42,0.194,13.35,69.484,0,60.013,22.75,0.587,1.487,1.4,18902,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-14.6,216.95,0.84,0.128,0.026,0.025,0,137.5,134.1,131.1,124.3,119.8,113.8,0,1,0,0,0,69.142,29.74,0,0,72.97,36.183,35.097,37473.0669,1067.5,194214.63,149.689,18857.697,34.7,40.275,CH4,
4/29/2020,14:59.0,0,18894.69,117.38,0.194,13.33,69.495,0,60.013,22.73,0.587,1.489,1.399,18905,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-17.4,216.99,0.84,0.127,0.026,0.025,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.188,29.74,0,0,72.97,36.233,35.147,37526.4519,1067.5,194245.5933,149.718,18860.691,34.7,40.275,CH4,
4/29/2020,15:02.0,0,18897.7,117.38,0.194,13.34,69.506,0,60.011,22.74,0.587,1.488,1.4,18908,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.3,-20,217.03,0.84,0.125,0.025,0.025,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.16,29.74,0,0,72.97,36.183,35.097,37473.0669,1067.5,194276.5566,149.747,18863.689,34.7,40.275,CH4,
4/29/2020,15:05.0,0,18900.7,117.39,0.194,13.34,69.517,0,60.01,22.74,0.587,1.487,1.4,18911,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.3,-21.4,217.07,0.83,0.124,0.025,0.026,0,137.4,134.1,131.2,124.3,119.9,114.2,0,1,0,0,0,69.124,29.74,0,0,72.96,36.203,35.117,37494.4209,1067.5,194307.5199,149.776,18866.678,34.7,40.275,CH4,
4/29/2020,15:08.0,0,18903.69,117.37,0.194,13.33,69.528,0,60.008,22.73,0.587,1.491,1.4,18914,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.2,-22.7,217.11,0.84,0.124,0.024,0.026,0,137.4,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.192,29.74,0,0,72.96,36.19,35.104,37480.5408,1067.5,194338.4832,149.805,18869.674,34.7,40.275,CH4,
4/29/2020,15:11.0,0,18906.7,117.42,0.194,13.35,69.54,0,60.006,22.75,0.587,1.487,1.4,18917,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.3,139.2,-24.2,217.17,0.84,0.129,0.025,0.027,0,137.5,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.17,29.74,0,0,72.96,36.206,35.12,37497.624,1067.5,194370.5142,149.835,18872.668,34.7,40.275,CH4,
4/29/2020,15:14.0,0,18909.69,117.36,0.194,13.33,69.551,0,60.006,22.73,0.587,1.489,1.4,18920,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.2,-25,217.21,0.84,0.127,0.024,0.025,0,137.5,134.1,131.2,124.2,119.8,114.2,0,1,0,0,0,69.187,29.75,0,0,72.96,36.203,35.117,37494.4209,1067.5,194401.4775,149.864,18875.664,34.7,40.275,CH4,
4/29/2020,15:17.0,0,18912.7,117.4,0.194,13.34,69.562,0,60.008,22.75,0.587,1.488,1.4,18923,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.3,139.2,-25.3,217.25,0.84,0.128,0.024,0.027,0,137.5,134.1,131.2,124.3,119.9,113.8,0,1,0,0,0,69.223,29.74,0,0,72.96,36.203,35.117,37494.4209,1067.5,194432.4408,149.893,18878.664,34.7,40.275,CH4,
4/29/2020,15:20.1,0,18915.71,117.38,0.194,13.34,69.573,0,60.005,22.74,0.587,1.489,1.401,18926,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-24.6,217.29,0.83,0.124,0.023,0.026,0,137.4,134.1,131.1,124.2,119.9,114,0,1,0,0,0,69.25,29.75,0,0,72.96,36.2,35.114,37491.2178,1067.5,194463.4041,149.922,18881.645,34.7,40.275,CH4,
4/29/2020,15:23.0,0,18918.69,117.39,0.194,13.34,69.584,0,60.004,22.74,0.587,1.486,1.4,18929,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.2,-26.7,217.33,0.84,0.123,0.024,0.029,0,137.5,134.1,131.2,124.3,120,114.1,0,1,0,0,0,69.206,29.74,0,0,72.96,36.2,35.114,37491.2178,1067.5,194495.4351,149.952,18884.641,34.7,40.275,CH4,
4/29/2020,15:26.0,0,18921.69,117.43,0.194,13.35,69.595,0,60.002,22.76,0.587,1.491,1.4,18932,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-25.9,217.37,0.83,0.13,0.025,0.027,0,137.6,134.1,131.2,124.3,119.9,114.1,0,1,0,0,0,69.212,29.74,0,0,72.96,36.203,35.117,37494.4209,1067.5,194526.3984,149.981,18887.633,34.7,40.275,CH4,
4/29/2020,15:29.0,0,18924.7,117.37,0.194,13.33,69.606,0,59.999,22.73,0.587,1.488,1.399,18935,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-26.2,217.41,0.83,0.128,0.024,0.026,0,137.6,134.1,131.3,124.3,119.9,114,0,1,0,0,0,69.172,29.74,0,0,72.96,36.22,35.13,37508.301,1067.5,194557.3617,150.01,18890.629,34.7,40.275,CH4,
4/29/2020,15:32.0,0,18927.69,117.4,0.194,13.34,69.617,0,59.995,22.75,0.587,1.49,1.4,18938,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.3,-26.3,217.45,0.83,0.126,0.024,0.029,0,137.6,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.244,29.74,0,0,72.96,36.2,35.114,37491.2178,1067.5,194588.325,150.039,18893.621,34.7,40.275,CH4,
4/29/2020,15:35.0,0,18930.69,117.4,0.194,13.35,69.629,0,59.993,22.75,0.587,1.486,1.4,18941,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-25.4,217.49,0.84,0.126,0.023,0.027,-0.001,137.5,134.1,131.2,124.2,119.8,114,0,1,0,0,0,69.21,29.74,0,0,72.96,36.17,35.084,37459.1868,1067.5,194619.2883,150.068,18896.613,34.7,40.275,CH4,
4/29/2020,15:38.0,0,18933.69,117.3,0.194,13.32,69.64,0,59.992,22.71,0.587,1.489,1.4,18944,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.3,139.1,-24.9,217.55,0.83,0.125,0.024,0.025,0,137.5,134.2,131.2,124.3,119.9,114,0,1,0,0,0,69.242,29.74,0,0,72.96,36.187,35.101,37477.3377,1067.5,194650.2516,150.097,18899.613,34.7,40.275,CH4,
4/29/2020,15:41.0,0,18936.7,117.32,0.194,13.32,69.651,0,59.987,22.72,0.587,1.489,1.4,18947,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.3,-23.5,217.59,0.84,0.129,0.025,0.027,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.262,29.74,0,0,72.96,36.216,35.13,37508.301,1067.5,194682.2826,150.127,18902.602,34.7,40.275,CH4,
4/29/2020,15:44.0,0,18939.7,117.29,0.194,13.31,69.662,0,59.985,22.7,0.587,1.488,1.4,18950,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-21.4,217.63,0.84,0.127,0.025,0.024,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.253,29.74,0,0,72.96,36.213,35.127,37505.0979,1067.5,194713.2459,150.156,18905.594,34.7,40.275,CH4,
4/29/2020,15:47.0,0,18942.69,117.32,0.194,13.32,69.673,0,59.986,22.72,0.587,1.489,1.4,18953,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-17.9,217.67,0.85,0.126,0.026,0.025,0,137.5,134.1,131.1,124.3,119.8,114,0,1,0,0,0,69.257,29.75,0,0,72.96,36.203,35.117,37494.4209,1067.5,194744.2092,150.185,18908.59,34.7,40.275,CH4,
4/29/2020,15:50.0,0,18945.7,117.32,0.194,13.32,69.684,0,59.986,22.72,0.587,1.489,1.399,18956,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-15.3,217.71,0.84,0.124,0.026,0.025,0,137.5,134.1,131.1,124.3,119.8,113.9,0,1,0,0,0,69.244,29.75,0,0,72.96,36.21,35.124,37501.8948,1067.5,194775.1725,150.214,18911.582,34.7,40.275,CH4,
4/29/2020,15:53.0,0,18948.69,117.36,0.194,13.33,69.695,0,59.99,22.73,0.587,1.487,1.4,18959,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.3,139.2,-11.7,217.75,0.84,0.121,0.027,0.025,0,137.6,134,131.1,124.3,119.8,113.7,0,1,0,0,0,69.185,29.75,0,0,72.96,36.206,35.124,37501.8948,1067.5,194807.2035,150.244,18914.576,34.7,40.275,CH4,
4/29/2020,15:56.0,0,18951.69,117.31,0.194,13.32,69.706,0,59.991,22.71,0.586,1.488,1.4,18962,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139.2,-8.5,217.79,0.84,0.126,0.027,0.024,0,137.5,134,131.1,124.2,119.6,113.7,0,1,0,0,0,69.212,29.74,0,0,72.96,36.223,35.137,37515.7749,1067.5,194838.1668,150.273,18917.568,34.7,40.275,CH4,
4/29/2020,15:59.0,0,18954.7,117.27,0.194,13.31,69.717,0,59.991,22.7,0.586,1.49,1.4,18965,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-6.1,217.83,0.84,0.125,0.027,0.027,0,137.6,134,131.2,124.2,119.7,113.8,0,1,0,0,0,69.224,29.74,0,0,72.96,36.223,35.137,37515.7749,1067.5,194869.1301,150.302,18920.564,34.7,40.275,CH4,
4/29/2020,16:02.0,0,18957.69,117.31,0.194,13.32,69.728,0,59.99,22.71,0.587,1.49,1.4,18968,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.2,-4.6,217.87,0.84,0.124,0.027,0.025,-0.001,137.6,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.212,29.74,0,0,72.96,36.236,35.154,37533.9258,1067.5,194900.0934,150.331,18923.564,34.7,40.275,CH4,
4/29/2020,16:05.0,0,18960.7,117.27,0.194,13.31,69.739,0,59.988,22.7,0.586,1.488,1.4,18971,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-2.7,217.91,0.85,0.123,0.027,0.024,0,137.6,134,131.2,124.3,119.9,114,0,1,0,0,0,69.201,29.74,0,0,72.96,36.19,35.107,37483.7439,1067.5,194932.1244,150.361,18926.551,34.7,40.275,CH4,
4/29/2020,16:08.0,0,18963.69,117.33,0.194,13.32,69.751,0,59.992,22.72,0.586,1.49,1.4,18974,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-1.7,217.96,0.84,0.121,0.027,0.025,0,137.6,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.201,29.75,0,0,72.97,36.23,35.144,37523.2488,1067.5,194962.02,150.389,18929.545,34.7,40.275,CH4,
4/29/2020,16:11.0,0,18966.69,117.32,0.194,13.32,69.762,0,59.991,22.72,0.587,1.491,1.4,18977,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-1.3,218,0.84,0.126,0.027,0.026,0,137.6,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.235,29.75,0,0,72.97,36.233,35.147,37526.4519,1067.5,194994.051,150.419,18932.541,34.7,40.275,CH4,
4/29/2020,16:14.0,0,18969.7,117.3,0.194,13.32,69.773,0,59.991,22.71,0.587,1.489,1.4,18980,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,139.2,-0.8,218.05,0.85,0.125,0.027,0.025,0,137.5,134,131.1,124.3,119.7,113.8,0,1,0,0,0,69.268,29.75,0,0,72.97,36.196,35.114,37491.2178,1067.5,195025.0143,150.448,18935.531,34.7,40.275,CH4,
4/29/2020,16:17.0,0,18972.7,117.29,0.194,13.31,69.784,0,59.992,22.7,0.587,1.49,1.399,18983,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-1,218.09,0.84,0.125,0.027,0.027,0,137.5,134,131.1,124.3,119.7,113.9,0,1,0,0,0,69.25,29.74,0,0,72.97,36.213,35.127,37505.0979,1067.5,195055.9776,150.477,18938.525,34.7,40.275,CH4,
4/29/2020,16:20.0,0,18975.7,117.26,0.193,13.3,69.795,0,59.992,22.69,0.586,1.489,1.4,18986,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.3,139.2,-1.3,218.13,0.84,0.122,0.026,0.026,0,137.4,134,131.1,124.3,119.7,114,0,1,0,0,0,69.235,29.74,0,0,72.97,36.21,35.124,37501.8948,1067.5,195086.9409,150.506,18941.518,34.7,40.275,CH4,
4/29/2020,16:23.0,0,18978.7,117.27,0.194,13.31,69.806,0,59.99,22.7,0.586,1.487,1.4,18989,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-3,218.17,0.84,0.122,0.025,0.027,-0.001,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.242,29.75,0,0,72.97,36.216,35.134,37512.5718,1067.5,195118.9719,150.536,18944.512,34.7,40.275,CH4,
4/29/2020,16:26.0,0,18981.69,117.29,0.194,13.32,69.817,0,59.99,22.71,0.587,1.49,1.4,18992,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-4.3,218.21,0.85,0.128,0.026,0.029,0,137.4,134.1,131.1,124.3,119.8,114,0,1,0,0,0,69.259,29.75,0,0,72.97,36.226,35.14,37518.978,1067.5,195149.9352,150.565,18947.506,34.7,40.275,CH4,
4/29/2020,16:29.0,0,18984.69,117.3,0.194,13.32,69.828,0,59.988,22.71,0.587,1.491,1.4,18995,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.1,70.4,139.3,-6.5,218.25,0.83,0.126,0.026,0.029,0,137.5,134.1,131.1,124.3,119.7,114,0,1,0,0,0,69.223,29.75,0,0,72.97,36.2,35.117,37494.4209,1067.5,195180.8985,150.594,18950.498,34.7,40.275,CH4,
4/29/2020,16:32.0,0,18987.7,117.3,0.194,13.32,69.839,0,59.988,22.71,0.587,1.487,1.399,18998,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.3,-8.1,218.29,0.84,0.125,0.025,0.028,0,137.5,134.1,131.1,124.3,119.5,114,0,1,0,0,0,69.19,29.75,0,0,72.97,36.226,35.144,37523.2488,1067.5,195211.8618,150.623,18953.492,34.7,40.275,CH4,
4/29/2020,16:35.0,0,18990.7,117.26,0.194,13.31,69.85,0,59.988,22.69,0.587,1.488,1.4,19001,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.3,139.3,-10.5,218.34,0.83,0.125,0.024,0.028,0,137.6,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.208,29.75,0,0,72.97,36.196,35.114,37491.2178,1067.5,195243.8928,150.653,18956.486,34.7,40.275,CH4,
4/29/2020,16:38.0,0,18993.7,117.29,0.194,13.32,69.862,0,59.988,22.71,0.587,1.49,1.4,19004,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.3,-14.1,218.38,0.84,0.123,0.024,0.03,0,137.5,134.1,131.1,124.3,119.6,114.2,0,1,0,0,0,69.251,29.75,0,0,72.97,36.23,35.144,37523.2488,1067.5,195274.8561,150.682,18959.48,34.7,40.275,CH4,
4/29/2020,16:41.0,0,18996.7,117.33,0.194,13.32,69.873,0,59.988,22.72,0.587,1.487,1.4,19007,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.3,-16.8,218.42,0.84,0.129,0.024,0.029,0,137.5,134,131.1,124.3,119.7,114.4,0,1,0,0,0,69.235,29.75,0,0,72.97,36.243,35.157,37537.1289,1067.5,195305.8194,150.711,18962.473,34.7,40.275,CH4,
4/29/2020,16:44.0,0,18999.69,117.32,0.194,13.32,69.884,0,59.988,22.72,0.587,1.488,1.4,19010,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.3,-20.1,218.46,0.84,0.128,0.023,0.03,0,137.5,134,131.2,124.3,119.8,114.2,0,1,0,0,0,69.235,29.75,0,0,72.97,36.203,35.12,37497.624,1067.5,195336.7827,150.74,18965.465,34.7,40.275,CH4,
4/29/2020,16:47.0,0,19002.69,117.3,0.194,13.32,69.895,0,59.992,22.71,0.586,1.487,1.4,19013,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.3,-21.6,218.5,0.84,0.128,0.024,0.028,0,137.5,134,131.2,124.3,119.9,114.2,0,1,0,0,0,69.251,29.75,0,0,72.97,36.206,35.124,37501.8948,1067.5,195367.746,150.769,18968.465,34.7,40.275,CH4,
4/29/2020,16:50.0,0,19005.7,117.31,0.194,13.32,69.906,0,59.993,22.71,0.586,1.485,1.4,19016,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-23.1,218.55,0.84,0.126,0.023,0.029,-0.001,137.5,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.264,29.75,0,0,72.97,36.203,35.12,37497.624,1067.5,195398.7093,150.798,18971.457,34.7,40.275,CH4,
4/29/2020,16:53.0,0,19008.7,117.35,0.194,13.33,69.917,0,59.994,22.73,0.586,1.486,1.4,19019,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-23.7,218.59,0.84,0.124,0.024,0.03,0,137.5,134,131.3,124.2,119.9,114.2,0,1,0,0,0,69.253,29.75,0,0,72.97,36.243,35.157,37537.1289,1067.5,195430.7403,150.828,18974.445,34.7,40.275,CH4,
4/29/2020,16:56.0,0,19011.69,117.33,0.194,13.32,69.928,0,59.994,22.72,0.587,1.49,1.4,19022,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-24.3,218.63,0.84,0.123,0.024,0.027,0,137.5,134,131.3,124.3,119.9,114.3,0,1,0,0,0,69.282,29.74,0,0,72.97,36.22,35.137,37515.7749,1067.5,195461.7036,150.857,18977.441,34.7,40.275,CH4,
4/29/2020,16:59.0,0,19014.7,117.32,0.194,13.32,69.939,0,59.992,22.72,0.587,1.49,1.401,19025,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-24.9,218.67,0.84,0.128,0.024,0.029,0,137.4,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.271,29.75,0,0,72.97,36.2,35.117,37494.4209,1067.5,195492.6669,150.886,18980.434,34.7,40.275,CH4,
4/29/2020,17:02.0,0,19017.69,117.33,0.194,13.32,69.95,0,59.992,22.72,0.586,1.49,1.4,19028,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.3,139.1,-25.8,218.71,0.85,0.127,0.024,0.029,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.289,29.74,0,0,72.97,36.249,35.163,37543.5351,1067.5,195523.6302,150.915,18983.43,34.7,40.275,CH4,
4/29/2020,17:05.0,0,19020.7,117.28,0.194,13.31,69.961,0,59.993,22.7,0.586,1.489,1.399,19031,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139,-25.1,218.76,0.84,0.126,0.024,0.027,0,137.5,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.291,29.75,0,0,72.97,36.223,35.137,37515.7749,1067.5,195555.6612,150.945,18986.422,34.7,40.275,CH4,
4/29/2020,17:08.0,0,19023.69,117.33,0.194,13.33,69.973,0,59.994,22.72,0.587,1.488,1.4,19034,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-24.2,218.8,0.83,0.124,0.024,0.027,0,137.4,134,131.2,124.3,119.7,113.8,0,1,0,0,0,69.304,29.75,0,0,72.97,36.21,35.127,37505.0979,1067.5,195586.6245,150.974,18989.414,34.7,40.275,CH4,
4/29/2020,17:11.0,0,19026.7,117.31,0.194,13.32,69.984,0,59.993,22.71,0.586,1.488,1.4,19037,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-23.5,218.84,0.84,0.123,0.025,0.03,0,137.4,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.296,29.74,0,0,72.97,36.239,35.154,37533.9258,1067.5,195617.5878,151.003,18992.406,34.7,40.275,CH4,
4/29/2020,17:14.0,0,19029.69,117.35,0.194,13.33,69.995,0,59.993,22.73,0.587,1.488,1.4,19040,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-22.2,218.88,0.85,0.128,0.025,0.026,0,137.4,134,131.1,124.3,119.6,114,0,1,0,0,0,69.291,29.75,0,0,72.97,36.233,35.147,37526.4519,1067.5,195648.5511,151.032,18995.404,34.7,40.275,CH4,
4/29/2020,17:17.0,0,19032.7,117.42,0.194,13.35,70.006,0,59.994,22.76,0.587,1.488,1.4,19043,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.2,-20.7,218.92,0.83,0.127,0.025,0.028,0,137.4,134.1,131.1,124.2,119.5,114,0,1,0,0,0,69.291,29.75,0,0,72.97,36.266,35.18,37561.686,1067.5,195680.5821,151.062,18998.396,34.7,40.275,CH4,
4/29/2020,17:20.0,0,19035.7,117.37,0.194,13.33,70.017,0,59.996,22.74,0.587,1.487,1.401,19046,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-19.4,218.96,0.84,0.126,0.025,0.025,0,137.4,134.1,131.1,124.3,119.8,114,0,1,0,0,0,69.296,29.75,0,0,72.97,36.249,35.167,37547.8059,1067.5,195711.5454,151.091,19001.387,34.7,40.275,CH4,
4/29/2020,17:23.0,0,19038.7,117.42,0.194,13.35,70.028,0,59.999,22.76,0.587,1.485,1.401,19049,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-18.8,219,0.84,0.122,0.025,0.026,0,137.5,134.1,131.1,124.3,119.9,114,0,1,0,0,0,69.296,29.75,0,0,72.97,36.22,35.137,37515.7749,1067.5,195742.5087,151.12,19004.385,34.7,40.275,CH4,
4/29/2020,17:26.0,0,19041.7,117.38,0.194,13.34,70.039,0,60,22.74,0.587,1.488,1.401,19052,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-17.4,219.05,0.84,0.128,0.026,0.027,0,137.5,134.1,131.1,124.3,119.9,114.3,0,1,0,0,0,69.32,29.75,0,0,72.97,36.216,35.13,37508.301,1067.5,195773.472,151.149,19007.373,34.7,40.275,CH4,
4/29/2020,17:29.0,0,19044.69,117.44,0.194,13.35,70.05,0,60.003,22.76,0.587,1.488,1.401,19055,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-17.5,219.09,0.84,0.127,0.025,0.026,-0.001,137.5,134,131.1,124.3,119.7,114.1,0,1,0,0,0,69.32,29.75,0,0,72.97,36.223,35.137,37515.7749,1067.5,195804.4353,151.178,19010.361,34.7,40.275,CH4,
4/29/2020,17:32.0,0,19047.69,117.43,0.194,13.35,70.061,0,60.003,22.76,0.587,1.487,1.399,19058,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-18.1,219.14,0.84,0.126,0.026,0.027,0.001,137.6,134.1,131.2,124.4,119.8,114,0,1,0,0,0,69.356,29.74,0,0,72.97,36.236,35.15,37529.655,1067.5,195836.4663,151.208,19013.361,34.7,40.275,CH4,
4/29/2020,17:35.0,0,19050.69,117.45,0.194,13.35,70.073,0,60.004,22.77,0.587,1.49,1.4,19061,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.3,139.1,-18.2,219.18,0.84,0.125,0.026,0.027,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.327,29.74,0,0,72.97,36.249,35.163,37543.5351,1067.5,195867.4296,151.237,19016.355,34.7,40.275,CH4,
4/29/2020,17:38.0,0,19053.7,117.45,0.194,13.35,70.084,0,60.006,22.76,0.587,1.489,1.401,19064,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-19.3,219.22,0.84,0.123,0.025,0.027,0,137.6,134,131.2,124.2,119.8,114,0,1,0,0,0,69.327,29.75,0,0,72.98,36.21,35.124,37501.8948,1067.5,195898.3929,151.266,19019.352,34.7,40.275,CH4,
4/29/2020,17:41.0,0,19056.69,117.39,0.194,13.34,70.095,0,60.008,22.74,0.587,1.489,1.4,19067,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-20.3,219.26,0.84,0.129,0.026,0.026,0,137.5,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.327,29.74,0,0,72.98,36.263,35.177,37558.4829,1067.5,195929.3562,151.295,19022.336,34.7,40.275,CH4,
4/29/2020,17:44.0,0,19059.69,117.38,0.194,13.33,70.106,0,60.008,22.74,0.586,1.488,1.401,19070,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-21.7,219.3,0.84,0.128,0.025,0.025,0,137.5,134,131.3,124.3,119.7,114,0,1,0,0,0,69.327,29.74,0,0,72.98,36.203,35.117,37494.4209,1067.5,195961.3872,151.325,19025.336,34.7,40.275,CH4,
4/29/2020,17:47.0,0,19062.7,117.4,0.194,13.34,70.117,0,60.008,22.75,0.587,1.487,1.401,19073,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.5,139.3,-22.5,219.34,0.83,0.126,0.024,0.027,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.309,29.74,0,0,72.98,36.256,35.167,37547.8059,1067.5,195992.3505,151.354,19028.33,34.7,40.275,CH4,
4/29/2020,17:50.0,0,19065.7,117.48,0.194,13.36,70.128,0,60.008,22.78,0.587,1.487,1.401,19076,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-23.6,219.38,0.84,0.126,0.024,0.029,0,137.5,134,131.3,124.3,119.7,114,0,1,0,0,0,69.338,29.74,0,0,72.98,36.246,35.16,37540.332,1067.5,196023.3138,151.383,19031.322,34.7,40.275,CH4,
4/29/2020,17:53.0,0,19068.7,117.31,0.194,13.32,70.139,0,60.01,22.71,0.586,1.488,1.401,19079,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.2,-24.2,219.42,0.84,0.125,0.024,0.027,0,137.5,134,131.2,124.3,119.8,113.6,0,1,0,0,0,69.349,29.75,0,0,72.98,36.223,35.137,37515.7749,1067.5,196054.2771,151.412,19034.312,34.7,40.275,CH4,
4/29/2020,17:56.0,0,19071.7,117.41,0.194,13.34,70.15,0,60.008,22.75,0.587,1.488,1.401,19082,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-25.4,219.46,0.84,0.123,0.024,0.029,0,137.6,134,131.2,124.3,119.8,113.7,0,1,0,0,0,69.361,29.74,0,0,72.98,36.216,35.13,37508.301,1067.5,196086.3081,151.442,19037.309,34.7,40.275,CH4,
4/29/2020,17:59.0,0,19074.7,117.4,0.194,13.34,70.162,0,60.008,22.75,0.587,1.487,1.402,19085,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-25.6,219.5,0.84,0.128,0.025,0.027,0,137.6,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.361,29.75,0,0,72.98,36.236,35.147,37526.4519,1067.5,196117.2714,151.471,19040.301,34.7,40.275,CH4,
4/29/2020,18:02.0,0,19077.69,117.43,0.194,13.34,70.173,0,60.012,22.75,0.587,1.487,1.401,19088,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.5,139.1,-25.8,219.56,0.85,0.128,0.023,0.028,0,137.6,134,131.1,124.2,119.8,113.8,0,1,0,0,0,69.338,29.75,0,0,72.98,36.289,35.2,37583.04,1067.5,196148.2347,151.5,19043.295,34.7,40.275,CH4,
4/29/2020,18:05.0,0,19080.69,117.47,0.194,13.36,70.184,0,60.014,22.77,0.587,1.49,1.402,19091,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-24.8,219.6,0.84,0.126,0.023,0.029,0,137.6,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.372,29.74,0,0,72.98,36.249,35.163,37543.5351,1067.5,196179.198,151.529,19046.289,34.7,40.275,CH4,
4/29/2020,18:08.0,0,19083.7,117.44,0.194,13.35,70.195,0,60.015,22.76,0.586,1.488,1.403,19094,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-23.5,219.64,0.84,0.125,0.023,0.028,0,137.6,134.1,131.1,124.3,119.8,114,0,1,0,0,0,69.39,29.74,0,0,72.98,36.259,35.173,37554.2121,1067.5,196210.1613,151.558,19049.283,34.7,40.275,CH4,
4/29/2020,18:11.0,0,19086.7,117.39,0.194,13.34,70.206,0,60.015,22.74,0.587,1.487,1.401,19097,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-21.5,219.68,0.84,0.124,0.024,0.029,0.001,137.6,134,131.1,124.3,119.8,113.8,0,1,0,0,0,69.39,29.74,0,0,72.98,36.23,35.144,37523.2488,1067.5,196242.1923,151.588,19052.277,34.7,40.275,CH4,
4/29/2020,18:14.0,0,19089.7,117.41,0.194,13.34,70.217,0,60.014,22.74,0.587,1.491,1.401,19100,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.1,-19.5,219.72,0.84,0.128,0.024,0.027,0,137.6,134.1,131.2,124.3,119.7,114.3,0,1,0,0,0,69.379,29.74,0,0,72.98,36.243,35.157,37537.1289,1067.5,196273.1556,151.617,19055.27,34.7,40.275,CH4,
4/29/2020,18:17.0,0,19092.7,117.4,0.194,13.34,70.228,0,60.013,22.74,0.587,1.49,1.401,19103,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-15.6,219.76,0.84,0.126,0.024,0.027,0,137.5,134.1,131.1,124.3,119.7,113.8,0,1,0,0,0,69.356,29.74,0,0,72.99,36.246,35.157,37537.1289,1067.5,196304.1189,151.646,19058.266,34.7,40.275,CH4,
4/29/2020,18:20.0,0,19095.7,117.39,0.194,13.33,70.239,0,60.012,22.74,0.586,1.486,1.401,19106,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-13.5,219.8,0.84,0.125,0.025,0.029,0,137.5,134.1,131.2,124.3,119.8,113.5,0,1,0,0,0,69.408,29.75,0,0,72.99,36.223,35.13,37508.301,1067.5,196335.0822,151.675,19061.256,34.7,40.275,CH4,
4/29/2020,18:23.0,0,19098.69,117.38,0.194,13.33,70.25,0,60.009,22.73,0.586,1.486,1.402,19109,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-10.9,219.86,0.84,0.123,0.024,0.029,0,137.4,134,131.1,124.3,119.9,114.5,0,1,0,0,0,69.39,29.74,0,0,72.99,36.23,35.14,37518.978,1067.5,196367.1132,151.705,19064.248,34.7,40.275,CH4,
4/29/2020,18:26.0,0,19101.69,117.37,0.194,13.33,70.262,0,60.007,22.73,0.586,1.489,1.401,19112,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-9.3,219.9,0.84,0.122,0.026,0.028,0,137.4,134,131.1,124.2,119.9,114.2,0,1,0,0,0,69.379,29.75,0,0,72.99,36.23,35.14,37518.978,1067.5,196398.0765,151.734,19067.244,34.7,40.275,CH4,
4/29/2020,18:29.0,0,19104.69,117.44,0.194,13.35,70.273,0,60.007,22.76,0.587,1.488,1.401,19115,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.1,-9,219.94,0.85,0.126,0.025,0.029,0,137.5,134.1,131.2,124.2,119.8,114.5,0,1,0,0,0,69.419,29.74,0,0,72.99,36.23,35.137,37515.7749,1067.5,196429.0398,151.763,19070.236,34.7,40.275,CH4,
4/29/2020,18:32.0,0,19107.7,117.41,0.194,13.34,70.284,0,60.006,22.75,0.586,1.491,1.402,19118,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-7.1,219.98,0.84,0.126,0.025,0.028,0,137.5,134,131.1,124.2,119.8,114,0,1,0,0,0,69.424,29.74,0,0,72.99,36.233,35.144,37523.2488,1067.5,196460.0031,151.792,19073.229,34.7,40.275,CH4,
4/29/2020,18:35.0,0,19110.69,117.42,0.194,13.34,70.295,0,60.003,22.76,0.586,1.488,1.401,19121,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.5,139.1,-6.9,220.02,0.84,0.124,0.025,0.025,0,137.5,134,131.1,124.3,119.9,114.1,0,1,0,0,0,69.419,29.75,0,0,72.99,36.253,35.16,37540.332,1067.5,196492.0341,151.822,19076.221,34.7,40.275,CH4,
4/29/2020,18:38.0,0,19113.69,117.42,0.194,13.34,70.306,0,60,22.75,0.586,1.486,1.402,19124,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-7,220.06,0.84,0.123,0.025,0.025,-0.001,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,69.442,29.74,0,0,72.99,36.216,35.127,37505.0979,1067.5,196522.9974,151.851,19079.215,34.7,40.275,CH4,
4/29/2020,18:41.0,0,19116.7,117.4,0.194,13.34,70.317,0,59.998,22.75,0.586,1.488,1.401,19127,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.2,-6.9,220.1,0.84,0.127,0.025,0.027,-0.001,137.5,134,131.2,124.3,119.5,113.7,0,1,0,0,0,69.419,29.74,0,0,72.99,36.23,35.137,37515.7749,1067.5,196553.9607,151.88,19082.213,34.7,40.275,CH4,
4/29/2020,18:44.0,0,19119.7,117.42,0.194,13.35,70.328,0,60,22.76,0.587,1.491,1.402,19130,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.2,-6.4,220.14,0.84,0.127,0.026,0.028,0,137.4,134,131.2,124.3,119.8,113.7,0,1,0,0,0,69.379,29.74,0,0,72.99,36.233,35.14,37518.978,1067.5,196584.924,151.909,19085.205,34.7,40.275,CH4,
4/29/2020,18:47.0,0,19122.7,117.39,0.194,13.34,70.339,0,60.001,22.74,0.586,1.486,1.401,19133,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-7.4,220.18,0.84,0.125,0.026,0.028,0,137.4,134,131.2,124.3,119.8,113.7,0,1,0,0,0,69.413,29.74,0,0,72.99,36.269,35.177,37558.4829,1067.5,196615.8873,151.938,19088.197,34.7,40.275,CH4,
4/29/2020,18:50.0,0,19125.7,117.43,0.194,13.35,70.35,0,60.003,22.76,0.587,1.487,1.402,19136,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-7.1,220.22,0.84,0.125,0.025,0.027,0,137.4,134,131.2,124.3,119.8,113.7,0,1,0,0,0,69.448,29.74,0,0,72.99,36.233,35.14,37518.978,1067.5,196647.9183,151.968,19091.191,34.7,40.275,CH4,
4/29/2020,18:53.0,0,19128.7,117.45,0.194,13.35,70.362,0,60.004,22.77,0.587,1.487,1.402,19139,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-7.6,220.28,0.84,0.122,0.025,0.029,0,137.4,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.448,29.75,0,0,72.99,36.243,35.15,37529.655,1067.5,196678.8816,151.997,19094.186,34.7,40.275,CH4,
4/29/2020,18:56.0,0,19131.7,117.44,0.194,13.35,70.373,0,60.006,22.76,0.587,1.485,1.402,19142,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.1,70.4,139.2,-7.2,220.32,0.84,0.122,0.026,0.028,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.453,29.74,0,0,72.99,36.263,35.17,37551.009,1067.5,196709.8449,152.026,19097.174,34.7,40.275,CH4,
4/29/2020,18:59.0,0,19134.69,117.46,0.194,13.35,70.384,0,60.01,22.77,0.587,1.487,1.402,19145,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70,70.4,139.2,-5.9,220.36,0.84,0.126,0.026,0.027,0,137.4,134,131.2,124.3,119.7,113.5,0,1,0,0,0,69.448,29.74,0,0,72.99,36.246,35.154,37533.9258,1067.5,196740.8082,152.055,19100.172,34.7,40.275,CH4,
4/29/2020,19:02.0,0,19137.7,117.41,0.194,13.34,70.395,0,60.014,22.75,0.586,1.486,1.402,19148,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-4.6,220.4,0.84,0.125,0.026,0.027,0,137.4,134,131.1,124.3,119.6,113.6,0,1,0,0,0,69.489,29.74,0,0,73,36.223,35.13,37508.301,1067.5,196772.8392,152.085,19103.162,34.7,40.275,CH4,
4/29/2020,19:05.0,0,19140.7,117.47,0.194,13.36,70.406,0,60.015,22.77,0.587,1.487,1.402,19151,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-3.2,220.44,0.84,0.123,0.027,0.025,0,137.4,134,131.1,124.3,119.7,113.7,0,1,0,0,0,69.494,29.74,0,0,73,36.236,35.147,37526.4519,1067.5,196803.8025,152.114,19106.156,34.7,40.275,CH4,
4/29/2020,19:08.0,0,19143.7,117.41,0.194,13.34,70.417,0,60.019,22.74,0.586,1.486,1.401,19154,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.5,139.3,-1.1,220.48,0.85,0.122,0.027,0.026,0,137.5,134,131.1,124.3,119.7,113.7,0,1,0,0,0,69.482,29.74,0,0,73,36.259,35.167,37547.8059,1067.5,196834.7658,152.143,19109.148,34.7,40.275,CH4,
4/29/2020,19:11.0,0,19146.69,117.41,0.194,13.34,70.428,0,60.019,22.74,0.586,1.488,1.402,19157,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.4,139.1,-1,220.52,0.85,0.12,0.027,0.025,0,137.5,134,131.1,124.3,119.7,113.8,0,1,0,0,0,69.529,29.74,0,0,73,36.286,35.193,37575.5661,1067.5,196865.7291,152.172,19112.146,34.7,40.275,CH4,
4/29/2020,19:14.0,0,19149.7,117.43,0.194,13.34,70.439,0,60.021,22.75,0.586,1.49,1.402,19160,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.2,-2.2,220.56,0.84,0.12,0.027,0.025,0,137.5,134,131.1,124.3,119.6,114,0,1,0,0,0,69.518,29.74,0,0,73,36.246,35.154,37533.9258,1067.5,196896.6924,152.201,19115.141,34.7,40.275,CH4,
4/29/2020,19:17.1,0,19152.7,117.4,0.194,13.33,70.451,0,60.021,22.74,0.586,1.487,1.402,19163,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-4.1,220.6,0.84,0.125,0.027,0.026,0,137.5,134,131.1,124.3,119.7,114,0,1,0,0,0,69.563,29.74,0,0,73,36.243,35.154,37533.9258,1067.5,196928.7234,152.231,19118.133,34.7,40.275,CH4,
4/29/2020,19:20.0,0,19155.69,117.45,0.194,13.35,70.462,0,60.02,22.76,0.587,1.486,1.401,19166,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-7.7,220.65,0.84,0.124,0.027,0.025,-0.001,137.4,134,131.2,124.2,119.8,114.1,0,1,0,0,0,69.529,29.74,0,0,73,36.269,35.177,37558.4829,1067.5,196959.6867,152.26,19121.125,34.7,40.275,CH4,
4/29/2020,19:23.0,0,19158.7,117.42,0.194,13.34,70.473,0,60.018,22.75,0.586,1.488,1.402,19169,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.1,70.3,139.1,-13,220.69,0.84,0.123,0.025,0.023,0,137.4,134,131.2,124.2,119.8,114,0,1,0,0,0,69.518,29.74,0,0,73.01,36.249,35.16,37540.332,1067.5,196990.65,152.289,19124.117,34.7,40.275,CH4,
4/29/2020,19:26.0,0,19161.69,117.44,0.194,13.35,70.484,0,60.016,22.76,0.586,1.487,1.402,19172,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,-16.8,220.73,0.84,0.122,0.027,0.028,0,137.4,134,131.2,124.2,119.6,114,0,1,0,0,0,69.541,29.75,0,0,73.01,36.243,35.15,37529.655,1067.5,197021.6133,152.318,19127.113,34.7,40.275,CH4,
4/29/2020,19:29.0,0,19164.7,117.45,0.194,13.35,70.495,0,60.016,22.76,0.586,1.487,1.402,19175,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-20,220.78,0.84,0.128,0.026,0.026,0,137.4,134,131.2,124.2,119.8,113.9,0,1,0,0,0,69.557,29.74,0,0,73.01,36.243,35.15,37529.655,1067.5,197053.6443,152.348,19130.105,34.7,40.275,CH4,
4/29/2020,19:32.0,0,19167.7,117.38,0.194,13.33,70.506,0,60.012,22.73,0.586,1.488,1.404,19178,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-22.8,220.82,0.84,0.126,0.025,0.028,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.557,29.74,0,0,73.01,36.23,35.137,37515.7749,1067.5,197084.6076,152.377,19133.098,34.7,40.275,CH4,
4/29/2020,19:35.0,0,19170.7,117.45,0.194,13.35,70.517,0,60.015,22.76,0.586,1.488,1.402,19181,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.2,-24.1,220.86,0.84,0.125,0.024,0.028,0,137.4,134,131.2,124.3,119.9,114,0,1,0,0,0,69.552,29.74,0,0,73.01,36.263,35.17,37551.009,1067.5,197115.5709,152.406,19136.094,34.7,40.275,CH4,
4/29/2020,19:38.0,0,19173.69,117.42,0.194,13.34,70.528,0,60.017,22.75,0.587,1.489,1.403,19184,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.2,-26.2,220.9,0.85,0.125,0.023,0.028,0,137.4,134,131.2,124.2,119.7,114,0,1,0,0,0,69.563,29.74,0,0,73.01,36.239,35.147,37526.4519,1067.5,197146.5342,152.435,19139.084,34.7,40.275,CH4,
4/29/2020,19:41.0,0,19176.7,117.47,0.194,13.36,70.539,0,60.016,22.77,0.587,1.486,1.403,19187,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-25.8,220.94,0.83,0.123,0.024,0.03,0,137.4,134,131.2,124.2,119.8,113.9,0,1,0,0,0,69.534,29.74,0,0,73.01,36.279,35.187,37569.1599,1067.5,197178.5652,152.465,19142.076,34.7,40.275,CH4,
4/29/2020,19:44.0,0,19179.7,117.45,0.194,13.35,70.551,0,60.014,22.76,0.587,1.485,1.403,19190,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-25,220.98,0.83,0.13,0.024,0.027,0,137.5,134,131.2,124.2,119.8,113.9,0,1,0,0,0,69.563,29.74,0,0,73.01,36.283,35.19,37572.363,1067.5,197209.5285,152.494,19145.068,34.7,40.275,CH4,
4/29/2020,19:47.0,0,19182.7,117.43,0.194,13.35,70.562,0,60.01,22.76,0.587,1.49,1.403,19193,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-23.9,221.02,0.84,0.127,0.023,0.027,-0.001,137.5,134,131.2,124.2,119.8,113.8,0,1,0,0,0,69.518,29.74,0,0,73.01,36.249,35.157,37537.1289,1067.5,197240.4918,152.523,19148.064,34.7,40.275,CH4,
4/29/2020,19:50.0,0,19185.7,117.43,0.194,13.35,70.573,0,60.011,22.76,0.587,1.485,1.403,19196,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-22.4,221.07,0.84,0.126,0.024,0.029,0,137.5,134,131.2,124.2,119.7,113.8,0,1,0,0,0,69.541,29.74,0,0,73.01,36.283,35.19,37572.363,1067.5,197271.4551,152.552,19151.057,34.7,40.275,CH4,
4/29/2020,19:53.0,0,19188.69,117.45,0.194,13.35,70.584,0,60.012,22.76,0.587,1.487,1.403,19199,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-20.7,221.11,0.84,0.124,0.023,0.03,0,137.5,134,131.2,124.3,119.9,114,0,1,0,0,0,69.552,29.74,0,0,73.01,36.279,35.187,37569.1599,1067.5,197302.4184,152.581,19154.051,34.7,40.275,CH4,
4/29/2020,19:56.0,0,19191.69,117.51,0.194,13.37,70.595,0,60.01,22.79,0.587,1.489,1.404,19202,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-17.8,221.15,0.83,0.124,0.023,0.029,0,137.5,134.1,131.2,124.3,120,114,0,1,0,0,0,69.563,29.74,0,0,73.01,36.276,35.183,37564.8891,1067.5,197334.4494,152.611,19157.045,34.7,40.275,CH4,
4/29/2020,19:59.0,0,19194.7,117.48,0.194,13.36,70.606,0,60.007,22.78,0.587,1.485,1.403,19205,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-16.2,221.19,0.84,0.122,0.025,0.028,0,137.5,134.1,131.1,124.3,119.8,113.9,0,1,0,0,0,69.547,29.74,0,0,73.01,36.249,35.157,37537.1289,1067.5,197365.4127,152.64,19160.041,34.7,40.275,CH4,
4/29/2020,20:02.0,0,19197.7,117.47,0.194,13.36,70.617,0,60.004,22.77,0.587,1.487,1.403,19208,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.6,70.4,139.3,-15.7,221.23,0.84,0.127,0.024,0.027,0,137.5,134,131.1,124.2,119.7,113.9,0,1,0,0,0,69.552,29.74,0,0,73.01,36.249,35.16,37540.332,1067.5,197396.376,152.669,19163.029,34.7,40.275,CH4,
