FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,20:05.0,0,19200.7,117.46,0.194,13.35,70.628,0,60.003,22.77,0.587,1.486,1.403,19211,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-14.7,221.28,0.84,0.125,0.024,0.027,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.599,29.74,0,0,73.02,36.253,35.16,37540.332,1067.5,197427.3393,152.698,19166.025,34.7,40.275,CH4,
4/29/2020,20:08.0,0,19203.7,117.41,0.194,13.34,70.64,0,60.001,22.75,0.586,1.487,1.403,19214,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-14.2,221.32,0.83,0.125,0.024,0.026,0,137.3,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.61,29.74,0,0,73.02,36.253,35.16,37540.332,1067.5,197459.3703,152.728,19169.02,34.7,40.275,CH4,
4/29/2020,20:11.0,0,19206.69,117.44,0.194,13.35,70.651,0,60.003,22.76,0.586,1.486,1.403,19217,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,139.1,-13.8,221.36,0.84,0.122,0.025,0.029,0,137.4,134,131.2,124.2,119.9,113.7,0,1,0,0,0,69.622,29.74,0,0,73.02,36.246,35.154,37533.9258,1067.5,197490.3336,152.757,19172.012,34.7,40.275,CH4,
4/29/2020,20:14.0,0,19209.69,117.45,0.194,13.35,70.662,0,60.003,22.76,0.587,1.486,1.403,19220,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.3,139.1,-14,221.4,0.84,0.128,0.025,0.029,0,137.5,134.1,131.3,124.3,119.9,113.9,0,1,0,0,0,69.593,29.74,0,0,73.02,36.236,35.144,37523.2488,1067.5,197521.2969,152.786,19175.006,34.7,40.275,CH4,
4/29/2020,20:17.0,0,19212.7,117.48,0.194,13.36,70.673,0,60,22.78,0.587,1.485,1.404,19223,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.3,139.1,-14.2,221.45,0.84,0.127,0.024,0.03,0,137.5,134,131.2,124.2,119.8,113.8,0,1,0,0,0,69.615,29.74,0,0,73.02,36.279,35.187,37569.1599,1067.5,197553.3279,152.816,19177.996,34.7,40.275,CH4,
4/29/2020,20:20.0,0,19215.69,117.46,0.194,13.35,70.684,0,59.999,22.77,0.587,1.487,1.403,19226,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-13.6,221.49,0.84,0.126,0.024,0.03,0,137.6,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.68,29.74,0,0,73.02,36.256,35.167,37547.8059,1067.5,197584.2912,152.845,19180.992,34.7,40.275,CH4,
4/29/2020,20:23.0,0,19218.7,117.42,0.194,13.35,70.695,0,59.996,22.76,0.587,1.485,1.403,19229,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.3,-14.6,221.53,0.84,0.125,0.024,0.029,0,137.5,134,131.1,124.3,119.7,113.9,0,1,0,0,0,69.615,29.74,0,0,73.02,36.256,35.163,37543.5351,1067.5,197615.2545,152.874,19183.99,34.7,40.275,CH4,
4/29/2020,20:26.0,0,19221.7,117.44,0.194,13.35,70.706,0,59.996,22.76,0.587,1.489,1.404,19232,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-15.4,221.57,0.84,0.122,0.024,0.03,-0.001,137.6,134,131.2,124.3,119.9,113.5,0,1,0,0,0,69.651,29.74,0,0,73.02,36.249,35.16,37540.332,1067.5,197646.2178,152.903,19186.977,34.7,40.275,CH4,
4/29/2020,20:29.0,0,19224.69,117.43,0.194,13.35,70.717,0,59.994,22.76,0.586,1.486,1.403,19235,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-17,221.61,0.84,0.129,0.025,0.028,0,137.5,134.1,131.2,124.3,119.9,113.7,0,1,0,0,0,69.667,29.74,0,0,73.02,36.259,35.167,37547.8059,1067.5,197677.1811,152.932,19189.973,34.7,40.275,CH4,
4/29/2020,20:32.0,0,19227.7,117.42,0.194,13.34,70.729,0,59.993,22.76,0.586,1.486,1.403,19238,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-17.3,221.65,0.84,0.128,0.024,0.03,0,137.5,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.68,29.74,0,0,73.03,36.246,35.157,37537.1289,1067.5,197709.2121,152.962,19192.965,34.7,40.275,CH4,
4/29/2020,20:35.0,0,19230.7,117.45,0.194,13.35,70.74,0,59.992,22.77,0.587,1.485,1.403,19241,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.3,139.1,-19.9,221.69,0.84,0.127,0.023,0.028,0,137.4,134,131.2,124.2,119.7,113.9,0,1,0,0,0,69.662,29.74,0,0,73.03,36.299,35.207,37590.5139,1067.5,197740.1754,152.991,19195.961,34.7,40.275,CH4,
4/29/2020,20:38.0,0,19233.7,117.44,0.194,13.35,70.751,0,59.995,22.77,0.587,1.486,1.404,19244,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.3,139.1,-21.1,221.73,0.84,0.126,0.023,0.029,0,137.4,134,131.2,124.2,119.8,113.9,0,1,0,0,0,69.698,29.74,0,0,73.03,36.273,35.183,37564.8891,1067.5,197771.1387,153.02,19198.953,34.7,40.275,CH4,
4/29/2020,20:41.0,0,19236.69,117.45,0.194,13.35,70.762,0,59.996,22.77,0.587,1.484,1.403,19247,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.3,139.3,-21.6,221.78,0.83,0.123,0.023,0.029,0,137.4,134,131.1,124.2,119.8,113.8,0,1,0,0,0,69.703,29.74,0,0,73.03,36.253,35.163,37543.5351,1067.5,197802.102,153.049,19201.945,34.7,40.275,CH4,
4/29/2020,20:44.0,0,19239.7,117.42,0.194,13.34,70.773,0,59.998,22.75,0.586,1.487,1.403,19250,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-22.3,221.82,0.84,0.123,0.024,0.028,0,137.5,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.714,29.75,0,0,73.03,36.276,35.183,37564.8891,1067.5,197834.133,153.079,19204.941,34.7,40.275,CH4,
4/29/2020,20:47.0,0,19242.7,117.45,0.194,13.35,70.784,0,60.004,22.77,0.587,1.484,1.403,19253,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-22.3,221.87,0.84,0.127,0.023,0.028,0,137.5,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.685,29.74,0,0,73.03,36.273,35.183,37564.8891,1067.5,197865.0963,153.108,19207.934,34.7,40.275,CH4,
4/29/2020,20:50.0,0,19245.7,117.46,0.194,13.35,70.795,0,60.007,22.77,0.587,1.487,1.403,19256,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.2,-22.1,221.91,0.84,0.126,0.024,0.028,0,137.5,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.667,29.74,0,0,73.03,36.263,35.17,37551.009,1067.5,197896.0596,153.137,19210.926,34.7,40.275,CH4,
4/29/2020,20:53.0,0,19248.7,117.47,0.194,13.36,70.806,0,60.005,22.77,0.587,1.485,1.404,19259,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.3,-21.7,221.95,0.84,0.126,0.024,0.028,0,137.5,134.1,131.2,124.3,119.6,114.2,0,1,0,0,0,69.709,29.75,0,0,73.03,36.316,35.223,37607.5971,1067.5,197927.0229,153.166,19213.922,34.7,40.275,CH4,
4/29/2020,20:56.0,0,19251.7,117.46,0.194,13.36,70.818,0,60.006,22.77,0.587,1.489,1.403,19262,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-20.5,221.99,0.83,0.124,0.023,0.028,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.703,29.75,0,0,73.03,36.283,35.19,37572.363,1067.5,197959.0539,153.196,19216.912,34.7,40.275,CH4,
4/29/2020,20:59.0,0,19254.7,117.47,0.194,13.36,70.829,0,60.004,22.78,0.587,1.485,1.403,19265,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.1,-19.9,222.03,0.84,0.129,0.024,0.029,0,137.5,134.1,131.3,124.3,119.7,114,0,1,0,0,0,69.685,29.74,0,0,73.03,36.263,35.173,37554.2121,1067.5,197990.0172,153.225,19219.908,34.7,40.275,CH4,
4/29/2020,21:02.0,0,19257.7,117.49,0.194,13.36,70.84,0,60.006,22.78,0.587,1.485,1.404,19268,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-18.1,222.07,0.84,0.128,0.024,0.029,0,137.4,134,131.3,124.2,119.6,114,0,1,0,0,0,69.646,29.75,0,0,73.03,36.263,35.17,37551.009,1067.5,198020.9805,153.254,19222.9,34.7,40.275,CH4,
4/29/2020,21:05.0,0,19260.69,117.52,0.194,13.37,70.851,0,60.006,22.79,0.587,1.485,1.404,19271,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139.2,-18.2,222.11,0.84,0.126,0.023,0.027,0,137.4,134,131.2,124.3,119.4,114,0,1,0,0,0,69.667,29.75,0,0,73.04,36.292,35.2,37583.04,1067.5,198053.0115,153.284,19225.895,34.7,40.275,CH4,
4/29/2020,21:08.0,0,19263.7,117.49,0.194,13.36,70.862,0,60.005,22.78,0.587,1.486,1.404,19274,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,139.1,-17.2,222.15,0.84,0.124,0.023,0.027,0,137.4,134,131.2,124.3,119.4,114,0,1,0,0,0,69.737,29.75,0,0,73.04,36.276,35.187,37569.1599,1067.5,198083.9748,153.313,19228.891,34.7,40.275,CH4,
4/29/2020,21:11.0,0,19266.7,117.47,0.194,13.36,70.873,0,60.002,22.77,0.587,1.486,1.404,19277,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-16.5,222.19,0.84,0.123,0.024,0.03,0,137.4,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.748,29.74,0,0,73.04,36.263,35.173,37554.2121,1067.5,198114.9381,153.342,19231.881,34.7,40.275,CH4,
4/29/2020,21:14.0,0,19269.69,117.45,0.194,13.35,70.884,0,60.001,22.77,0.587,1.491,1.404,19280,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.3,-16.8,222.23,0.84,0.129,0.024,0.029,0,137.4,134,131.1,124.3,119.8,113.9,0,1,0,0,0,69.743,29.75,0,0,73.04,36.286,35.197,37579.8369,1067.5,198145.9014,153.371,19234.877,34.7,40.275,CH4,
4/29/2020,21:17.0,0,19272.7,117.48,0.194,13.36,70.896,0,59.998,22.78,0.587,1.487,1.404,19283,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-16,222.29,0.84,0.127,0.024,0.03,0,137.4,134,131.1,124.3,119.8,114.1,0,1,0,0,0,69.737,29.75,0,0,73.04,36.259,35.17,37551.009,1067.5,198176.8647,153.4,19237.869,34.7,40.275,CH4,
4/29/2020,21:20.0,0,19275.7,117.48,0.194,13.36,70.907,0,59.997,22.78,0.587,1.486,1.404,19286,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-16.2,222.33,0.84,0.126,0.023,0.027,0,137.4,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.727,29.74,0,0,73.04,36.339,35.246,37632.1542,1067.5,198208.8957,153.43,19240.861,34.7,40.275,CH4,
4/29/2020,21:23.0,0,19278.7,117.48,0.194,13.36,70.918,0,59.994,22.78,0.587,1.484,1.403,19289,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-17.9,222.37,0.84,0.126,0.024,0.029,0,137.4,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.755,29.75,0,0,73.05,36.263,35.173,37554.2121,1067.5,198239.859,153.459,19243.855,34.7,40.275,CH4,
4/29/2020,21:26.0,0,19281.69,117.48,0.194,13.36,70.929,0,59.992,22.78,0.587,1.485,1.405,19292,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-19.3,222.41,0.83,0.125,0.023,0.03,0.001,137.4,134.1,131.2,124.3,119.9,114.1,0,1,0,0,0,69.8,29.75,0,0,73.05,36.283,35.19,37572.363,1067.5,198270.8223,153.488,19246.85,34.7,40.275,CH4,
4/29/2020,21:29.0,0,19284.7,117.44,0.194,13.35,70.94,0,59.99,22.76,0.587,1.488,1.404,19295,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-21,222.45,0.84,0.123,0.024,0.027,0,137.4,134,131.2,124.3,119.8,113.9,0,1,0,0,0,69.737,29.75,0,0,73.05,36.286,35.193,37575.5661,1067.5,198302.8533,153.518,19249.846,34.7,40.275,CH4,
4/29/2020,21:32.0,0,19287.7,117.47,0.194,13.36,70.951,0,59.988,22.78,0.587,1.486,1.404,19298,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-22.8,222.49,0.84,0.129,0.024,0.03,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.748,29.74,0,0,73.05,36.312,35.22,37604.394,1067.5,198333.8166,153.547,19252.842,34.7,40.275,CH4,
4/29/2020,21:35.0,0,19290.7,117.46,0.194,13.36,70.962,0,59.987,22.77,0.587,1.484,1.404,19301,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-23.6,222.53,0.83,0.127,0.023,0.027,0,137.4,134,131.2,124.3,119.8,114.4,0,1,0,0,0,69.719,29.75,0,0,73.05,36.302,35.21,37593.717,1067.5,198364.7799,153.576,19255.828,34.7,40.275,CH4,
4/29/2020,21:38.0,0,19293.69,117.46,0.194,13.35,70.973,0,59.987,22.77,0.586,1.485,1.404,19304,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70,70.4,139.2,-25.2,222.57,0.84,0.126,0.023,0.028,-0.001,137.4,134,131.2,124.3,119.7,114.4,0,1,0,0,0,69.727,29.75,0,0,73.05,36.279,35.19,37572.363,1067.5,198395.7432,153.605,19258.822,34.7,40.275,CH4,
4/29/2020,21:41.0,0,19296.7,117.5,0.194,13.37,70.985,0,59.986,22.79,0.587,1.487,1.404,19307,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-25.5,222.63,0.84,0.125,0.024,0.029,0,137.4,134,131.2,124.3,119.5,114.2,0,1,0,0,0,69.737,29.75,0,0,73.05,36.276,35.183,37564.8891,1067.5,198427.7742,153.635,19261.816,34.7,40.275,CH4,
4/29/2020,21:44.0,0,19299.7,117.47,0.194,13.36,70.996,0,59.987,22.77,0.587,1.485,1.403,19310,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-23.4,222.67,0.84,0.129,0.025,0.026,0,137.5,134.1,131.2,124.3,119.6,113.7,0,1,0,0,0,69.737,29.75,0,0,73.05,36.302,35.21,37593.717,1067.5,198458.7375,153.664,19264.812,34.7,40.275,CH4,
4/29/2020,21:47.0,0,19302.7,117.48,0.194,13.36,71.007,0,59.988,22.78,0.587,1.487,1.403,19313,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-22.6,222.71,0.84,0.128,0.025,0.027,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.838,29.75,0,0,73.05,36.276,35.183,37564.8891,1067.5,198489.7008,153.693,19267.805,34.7,40.275,CH4,
4/29/2020,21:50.0,0,19305.7,117.42,0.194,13.34,71.018,0,59.988,22.75,0.586,1.489,1.403,19316,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-19.7,222.75,0.84,0.126,0.026,0.025,0,137.5,134,131.2,124.3,119.5,113.7,0,1,0,0,0,69.799,29.75,0,0,73.05,36.286,35.193,37575.5661,1067.5,198520.6641,153.722,19270.801,34.7,40.275,CH4,
4/29/2020,21:53.0,0,19308.69,117.46,0.194,13.36,71.029,0,59.988,22.77,0.587,1.485,1.404,19319,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.3,-16.9,222.79,0.84,0.124,0.026,0.027,0,137.6,134,131.2,124.3,119.7,113.7,0,1,0,0,0,69.809,29.75,0,0,73.05,36.299,35.21,37593.717,1067.5,198552.6951,153.752,19273.797,34.7,40.275,CH4,
4/29/2020,21:56.0,0,19311.7,117.48,0.194,13.36,71.04,0,59.991,22.78,0.587,1.487,1.404,19322,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.3,-14,222.83,0.84,0.123,0.026,0.025,0,137.5,134,131.2,124.4,119.8,113.8,0,1,0,0,0,69.781,29.75,0,0,73.06,36.269,35.18,37561.686,1067.5,198583.6584,153.781,19276.787,34.7,40.275,CH4,
4/29/2020,21:59.0,0,19314.7,117.47,0.194,13.36,71.051,0,59.99,22.78,0.587,1.49,1.403,19325,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-11.8,222.87,0.84,0.121,0.027,0.027,0,137.5,134,131.2,124.4,119.6,114.3,0,1,0,0,0,69.772,29.75,0,0,73.06,36.296,35.203,37586.2431,1067.5,198614.6217,153.81,19279.781,34.7,40.275,CH4,
4/29/2020,22:02.0,0,19317.7,117.51,0.194,13.37,71.062,0,59.992,22.79,0.587,1.486,1.404,19328,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.2,-9.5,222.91,0.84,0.125,0.027,0.024,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.761,29.75,0,0,73.06,36.276,35.187,37569.1599,1067.5,198646.6527,153.84,19282.773,34.7,40.275,CH4,
4/29/2020,22:05.0,0,19320.7,117.48,0.194,13.36,71.074,0,59.994,22.78,0.587,1.487,1.404,19331,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-7.6,222.95,0.83,0.124,0.027,0.025,0,137.5,134,131.2,124.3,119.8,114.1,0,1,0,0,0,69.809,29.75,0,0,73.06,36.292,35.2,37583.04,1067.5,198677.616,153.869,19285.766,34.7,40.275,CH4,
4/29/2020,22:08.0,0,19323.69,117.43,0.194,13.35,71.085,0,59.997,22.76,0.587,1.487,1.404,19334,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-6,223,0.84,0.123,0.027,0.025,-0.001,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.844,29.75,0,0,73.06,36.276,35.187,37569.1599,1067.5,198708.5793,153.898,19288.762,34.7,40.275,CH4,
4/29/2020,22:11.0,0,19326.7,117.4,0.194,13.34,71.096,0,59.999,22.75,0.586,1.486,1.404,19337,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-5,223.05,0.84,0.121,0.026,0.024,0,137.5,134,131.2,124.3,119.7,114.2,0,1,0,0,0,69.849,29.75,0,0,73.06,36.306,35.213,37596.9201,1067.5,198739.5426,153.927,19291.75,34.7,40.275,CH4,
4/29/2020,22:14.0,0,19329.69,117.42,0.194,13.34,71.107,0,60.005,22.75,0.587,1.487,1.404,19340,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-4.8,223.09,0.84,0.121,0.028,0.027,0,137.4,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,69.827,29.75,0,0,73.06,36.302,35.213,37596.9201,1067.5,198771.5736,153.957,19294.744,34.7,40.275,CH4,
4/29/2020,22:17.0,0,19332.7,117.41,0.194,13.34,71.118,0,60.007,22.74,0.586,1.488,1.404,19343,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-5.1,223.13,0.84,0.126,0.027,0.025,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,69.838,29.75,0,0,73.06,36.286,35.193,37575.5661,1067.5,198802.5369,153.986,19297.74,34.7,40.275,CH4,
4/29/2020,22:20.0,0,19335.7,117.38,0.194,13.33,71.129,0,60.009,22.73,0.586,1.488,1.404,19346,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-7.2,223.17,0.84,0.125,0.027,0.025,0,137.4,134,131.2,124.3,119.9,114.3,0,1,0,0,0,69.881,29.75,0,0,73.06,36.309,35.216,37600.1232,1067.5,198833.5002,154.015,19300.732,34.7,40.275,CH4,
4/29/2020,22:23.0,0,19338.7,117.42,0.194,13.34,71.14,0,60.01,22.75,0.586,1.488,1.404,19349,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.3,-8.8,223.21,0.84,0.123,0.027,0.025,0.001,137.4,134,131.2,124.3,119.8,114.3,0,1,0,0,0,69.923,29.75,0,0,73.07,36.292,35.203,37586.2431,1067.5,198865.5312,154.045,19303.729,34.7,40.275,CH4,
4/29/2020,22:26.0,0,19341.7,117.4,0.194,13.34,71.151,0,60.011,22.74,0.586,1.485,1.403,19352,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-10.8,223.25,0.84,0.122,0.026,0.025,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,69.953,29.75,0,0,73.07,36.269,35.18,37561.686,1067.5,198896.4945,154.074,19306.721,34.7,40.275,CH4,
4/29/2020,22:29.0,0,19344.7,117.43,0.194,13.34,71.163,0,60.011,22.75,0.586,1.484,1.404,19355,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.2,-13.6,223.29,0.84,0.122,0.027,0.025,0,137.5,134.1,131.3,124.4,119.5,114,0,1,0,0,0,69.894,29.75,0,0,73.07,36.269,35.18,37561.686,1067.5,198927.4578,154.103,19309.717,34.7,40.275,CH4,
4/29/2020,22:32.0,0,19347.7,117.4,0.194,13.33,71.174,0,60.011,22.74,0.586,1.49,1.404,19358,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.2,-15.8,223.33,0.84,0.127,0.026,0.026,0,137.5,134.1,131.2,124.4,119.7,114.2,0,1,0,0,0,69.961,29.75,0,0,73.07,36.306,35.216,37600.1232,1067.5,198958.4211,154.132,19312.709,34.7,40.275,CH4,
4/29/2020,22:35.0,0,19350.69,117.4,0.194,13.33,71.185,0,60.013,22.74,0.586,1.487,1.403,19361,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-18.3,223.38,0.84,0.125,0.025,0.028,0,137.4,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.935,29.75,0,0,73.07,36.292,35.203,37586.2431,1067.5,198990.4521,154.162,19315.705,34.7,40.275,CH4,
4/29/2020,22:38.0,0,19353.69,117.42,0.194,13.34,71.196,0,60.015,22.75,0.586,1.486,1.404,19364,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-21.1,223.42,0.83,0.125,0.024,0.027,0,137.4,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.991,29.75,0,0,73.07,36.276,35.19,37572.363,1067.5,199021.4154,154.191,19318.701,34.7,40.275,CH4,
4/29/2020,22:41.0,0,19356.7,117.39,0.194,13.33,71.207,0,60.014,22.74,0.586,1.485,1.404,19367,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-23.1,223.46,0.84,0.124,0.024,0.028,0,137.4,134.1,131.1,124.3,119.8,113.9,0,1,0,0,0,69.98,29.75,0,0,73.07,36.276,35.187,37569.1599,1067.5,199052.3787,154.22,19321.693,34.7,40.275,CH4,
4/29/2020,22:44.0,0,19359.7,117.4,0.194,13.34,71.218,0,60.013,22.74,0.586,1.487,1.404,19370,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-24.7,223.5,0.84,0.124,0.023,0.028,0,137.4,134.1,131.1,124.3,119.9,113.7,0,1,0,0,0,69.982,29.75,0,0,73.07,36.309,35.22,37604.394,1067.5,199083.342,154.249,19324.686,34.7,40.275,CH4,
4/29/2020,22:47.0,0,19362.7,117.41,0.194,13.34,71.229,0,60.013,22.74,0.586,1.486,1.404,19373,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-25.8,223.55,0.85,0.13,0.024,0.028,0,137.4,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,70.004,29.75,0,0,73.07,36.283,35.193,37575.5661,1067.5,199115.373,154.279,19327.678,34.7,40.275,CH4,
4/29/2020,22:50.0,0,19365.7,117.38,0.194,13.33,71.24,0,60.012,22.73,0.586,1.486,1.403,19376,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-25.4,223.59,0.84,0.128,0.024,0.026,0,137.4,134.1,131.2,124.3,119.9,113.9,0,1,0,0,0,70.029,29.75,0,0,73.07,36.276,35.19,37572.363,1067.5,199146.3363,154.308,19330.674,34.7,40.275,CH4,
4/29/2020,22:53.0,0,19368.7,117.41,0.194,13.34,71.251,0,60.014,22.74,0.586,1.486,1.404,19379,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-24.2,223.63,0.84,0.126,0.024,0.03,0,137.4,134.1,131.3,124.3,119.9,114,0,1,0,0,0,70.074,29.75,0,0,73.07,36.309,35.22,37604.394,1067.5,199177.2996,154.337,19333.664,34.7,40.275,CH4,
4/29/2020,22:56.0,0,19371.7,117.37,0.194,13.33,71.263,0,60.013,22.72,0.586,1.49,1.404,19382,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-23.9,223.67,0.84,0.125,0.023,0.028,0,137.4,134.1,131.3,124.3,119.8,114.1,0,1,0,0,0,70.024,29.75,0,0,73.08,36.276,35.19,37572.363,1067.5,199209.3306,154.367,19336.66,34.7,40.275,CH4,
4/29/2020,22:59.0,0,19374.7,117.42,0.194,13.34,71.274,0,60.014,22.75,0.586,1.489,1.405,19385,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-21,223.71,0.84,0.124,0.023,0.03,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,70.015,29.75,0,0,73.08,36.289,35.203,37586.2431,1067.5,199240.2939,154.396,19339.652,34.7,40.275,CH4,
4/29/2020,23:02.0,0,19377.7,117.43,0.194,13.34,71.285,0,60.016,22.75,0.586,1.486,1.405,19388,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.1,-19.7,223.76,0.84,0.128,0.024,0.03,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,70.033,29.75,0,0,73.08,36.319,35.23,37615.071,1067.5,199271.2572,154.425,19342.645,34.7,40.275,CH4,
4/29/2020,23:05.0,0,19380.7,117.42,0.194,13.34,71.296,0,60.019,22.74,0.586,1.486,1.404,19391,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,139.1,-16,223.8,0.84,0.126,0.024,0.028,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,70.029,29.75,0,0,73.08,36.259,35.17,37551.009,1067.5,199303.2882,154.455,19345.637,34.7,40.275,CH4,
4/29/2020,23:08.0,0,19383.69,117.41,0.194,13.34,71.307,0,60.018,22.74,0.586,1.487,1.404,19394,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.2,-10.7,223.84,0.85,0.125,0.025,0.027,0.001,137.5,134.2,131.2,124.3,119.8,114,0,1,0,0,0,70.029,29.75,0,0,73.08,36.286,35.197,37579.8369,1067.5,199334.2515,154.484,19348.633,34.7,40.275,CH4,
4/29/2020,23:11.0,0,19386.7,117.34,0.194,13.32,71.318,0,60.013,22.71,0.586,1.486,1.404,19397,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-8.4,223.88,0.84,0.122,0.024,0.029,0,137.4,134.2,131.2,124.2,119.7,113.7,0,1,0,0,0,70.069,29.75,0,0,73.08,36.289,35.2,37583.04,1067.5,199365.2148,154.513,19351.627,34.7,40.275,CH4,
4/29/2020,23:14.0,0,19389.7,117.35,0.194,13.32,71.329,0,60.009,22.72,0.586,1.486,1.404,19400,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-6.2,223.92,0.84,0.122,0.025,0.03,0,137.4,134.2,131.2,124.3,119.7,113.7,0,1,0,0,0,70.079,29.75,0,0,73.08,36.273,35.187,37569.1599,1067.5,199396.1781,154.542,19354.623,34.7,40.275,CH4,
4/29/2020,23:17.0,0,19392.7,117.39,0.194,13.33,71.34,0,60.004,22.74,0.586,1.483,1.404,19403,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-5.1,223.96,0.84,0.121,0.026,0.027,0,137.4,134.2,131.2,124.3,119.7,114.1,0,1,0,0,0,70.061,29.75,0,0,73.09,36.299,35.213,37596.9201,1067.5,199427.1414,154.571,19357.613,34.7,40.275,CH4,
4/29/2020,23:20.0,0,19395.7,117.41,0.194,13.34,71.351,0,60.003,22.75,0.586,1.488,1.404,19406,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.3,70.4,139.1,-5.5,224,0.85,0.126,0.026,0.028,0,137.5,134.2,131.3,124.3,119.7,114.7,0,1,0,0,0,70.051,29.75,0,0,73.09,36.289,35.2,37583.04,1067.5,199459.1724,154.601,19360.605,34.7,40.275,CH4,
4/29/2020,23:23.0,0,19398.7,117.39,0.194,13.34,71.362,0,60.002,22.74,0.587,1.484,1.405,19409,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.2,-5.4,224.05,0.84,0.124,0.026,0.029,0,137.5,134.1,131.3,124.3,119.6,114.5,0,1,0,0,0,70.092,29.75,0,0,73.09,36.322,35.233,37618.2741,1067.5,199490.1357,154.63,19363.605,34.7,40.275,CH4,
4/29/2020,23:26.0,0,19401.7,117.37,0.194,13.33,71.374,0,60.001,22.73,0.586,1.488,1.404,19412,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.3,-3.9,224.09,0.84,0.122,0.026,0.029,0.001,137.5,134.1,131.2,124.3,119.5,114.5,0,1,0,0,0,70.056,29.75,0,0,73.09,36.329,35.24,37625.748,1067.5,199521.099,154.659,19366.594,34.7,40.275,CH4,
4/29/2020,23:29.0,0,19404.7,117.38,0.194,13.33,71.385,0,59.998,22.73,0.586,1.487,1.403,19415,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-5.5,224.13,0.84,0.122,0.025,0.026,0,137.4,134,131.2,124.3,119.6,114.1,0,1,0,0,0,70.061,29.75,0,0,73.09,36.332,35.243,37628.9511,1067.5,199553.13,154.689,19369.588,34.7,40.275,CH4,
4/29/2020,23:32.0,0,19407.7,117.38,0.194,13.33,71.396,0,59.994,22.73,0.586,1.486,1.403,19418,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.3,-5.8,224.18,0.85,0.122,0.026,0.028,0,137.5,134,131.2,124.3,119.6,114.2,0,1,0,0,0,70.061,29.75,0,0,73.09,36.335,35.246,37632.1542,1067.5,199584.0933,154.718,19372.578,34.7,40.275,CH4,
4/29/2020,23:35.0,0,19410.7,117.4,0.194,13.34,71.407,0,59.992,22.74,0.586,1.489,1.403,19421,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.5,139.2,-6.9,224.22,0.83,0.127,0.025,0.027,0,137.5,134,131.2,124.3,119.8,114.4,0,1,0,0,0,70.069,29.75,0,0,73.09,36.299,35.21,37593.717,1067.5,199615.0566,154.747,19375.572,34.7,40.275,CH4,
4/29/2020,23:38.0,0,19413.7,117.39,0.194,13.34,71.418,0,59.99,22.74,0.586,1.486,1.404,19424,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-9.2,224.26,0.85,0.125,0.025,0.029,0,137.5,134,131.2,124.3,119.8,114.4,0,1,0,0,0,70.085,29.75,0,0,73.1,36.329,35.24,37625.748,1067.5,199647.0876,154.777,19378.564,34.7,40.275,CH4,
4/29/2020,23:41.0,0,19416.69,117.36,0.194,13.33,71.429,0,59.992,22.73,0.586,1.488,1.403,19427,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-11.4,224.3,0.84,0.124,0.025,0.028,0,137.4,134,131.2,124.2,119.8,114.3,0,1,0,0,0,70.04,29.75,0,0,73.1,36.292,35.2,37583.04,1067.5,199678.0509,154.806,19381.562,34.7,40.275,CH4,
4/29/2020,23:44.0,0,19419.69,117.41,0.194,13.34,71.44,0,59.995,22.75,0.586,1.487,1.404,19430,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-13.4,224.34,0.84,0.123,0.024,0.03,-0.001,137.4,134,131.2,124.2,119.8,114.4,0,1,0,0,0,70.074,29.75,0,0,73.1,36.276,35.183,37564.8891,1067.5,199709.0142,154.835,19384.553,34.7,40.275,CH4,
4/29/2020,23:47.0,0,19422.7,117.41,0.194,13.34,71.451,0,59.997,22.75,0.587,1.488,1.404,19433,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.5,139.2,-15,224.38,0.84,0.123,0.025,0.029,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,70.051,29.75,0,0,73.1,36.306,35.213,37596.9201,1067.5,199739.9775,154.864,19387.547,34.7,40.275,CH4,
4/29/2020,23:50.0,0,19425.69,117.42,0.194,13.34,71.463,0,59.999,22.75,0.586,1.488,1.404,19436,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-16.2,224.42,0.84,0.128,0.025,0.03,0,137.5,134.2,131.2,124.3,119.7,114.1,0,1,0,0,0,70.045,29.75,0,0,73.1,36.279,35.19,37572.363,1067.5,199772.0085,154.894,19390.541,34.7,40.275,CH4,
4/29/2020,23:53.0,0,19428.7,117.44,0.194,13.35,71.474,0,60.002,22.76,0.587,1.486,1.404,19439,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-16.9,224.46,0.84,0.126,0.023,0.029,0,137.5,134.1,131.2,124.4,119.7,114,0,1,0,0,0,70.092,29.75,0,0,73.1,36.319,35.226,37610.8002,1067.5,199802.9718,154.923,19393.535,34.7,40.275,CH4,
4/29/2020,23:56.0,0,19431.7,117.39,0.194,13.33,71.485,0,60.003,22.74,0.586,1.486,1.404,19442,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-16.7,224.5,0.83,0.125,0.024,0.03,0,137.5,134.1,131.2,124.4,119.7,114,0,1,0,0,0,70.097,29.75,0,0,73.1,36.339,35.246,37632.1542,1067.5,199833.9351,154.952,19396.529,34.7,40.275,CH4,
4/29/2020,23:59.0,0,19434.7,117.42,0.194,13.34,71.496,0,60.005,22.75,0.586,1.488,1.404,19445,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-15.4,224.56,0.84,0.124,0.024,0.028,0,137.5,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,70.085,29.75,0,0,73.1,36.322,35.23,37615.071,1067.5,199864.8984,154.981,19399.521,34.7,40.275,CH4,
4/29/2020,24:02.0,0,19437.7,117.4,0.194,13.33,71.507,0,60.006,22.74,0.586,1.485,1.405,19448,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-14.8,224.6,0.84,0.129,0.024,0.03,0,137.5,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,70.108,29.75,0,0,73.11,36.283,35.193,37575.5661,1067.5,199896.9294,155.011,19402.518,34.7,40.275,CH4,
4/29/2020,24:05.0,0,19440.7,117.42,0.194,13.34,71.518,0,60.007,22.75,0.587,1.486,1.404,19451,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.1,-13.8,224.64,0.84,0.128,0.025,0.029,0,137.5,134.1,131.3,124.3,119.6,114.3,0,1,0,0,0,70.069,29.75,0,0,73.11,36.319,35.226,37610.8002,1067.5,199927.8927,155.04,19405.51,34.7,40.275,CH4,
4/29/2020,24:08.0,0,19443.7,117.4,0.194,13.34,71.529,0,60.007,22.74,0.586,1.486,1.403,19454,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-12.2,224.68,0.84,0.125,0.024,0.028,0,137.5,134.1,131.2,124.3,119.6,114.1,0,1,0,0,0,70.092,29.75,0,0,73.11,36.309,35.216,37600.1232,1067.5,199958.856,155.069,19408.498,34.7,40.275,CH4,
4/29/2020,24:11.0,0,19446.7,117.45,0.194,13.35,71.54,0,60.008,22.76,0.587,1.487,1.404,19457,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-11.2,224.72,0.84,0.125,0.025,0.029,0,137.5,134,131.2,124.3,119.5,114,0,1,0,0,0,70.097,29.75,0,0,73.11,36.322,35.23,37615.071,1067.5,199990.887,155.099,19411.488,34.7,40.275,CH4,
4/29/2020,24:14.0,0,19449.69,117.44,0.194,13.34,71.551,0,60.006,22.76,0.586,1.485,1.404,19460,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-9.2,224.76,0.83,0.123,0.025,0.03,0,137.5,134,131.2,124.3,119.6,114.2,0,1,0,0,0,70.085,29.75,0,0,73.11,36.296,35.203,37586.2431,1067.5,200021.8503,155.128,19414.488,34.7,40.275,CH4,
4/29/2020,24:17.0,0,19452.7,117.38,0.194,13.33,71.563,0,60.004,22.73,0.586,1.485,1.403,19463,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-8.1,224.8,0.84,0.128,0.025,0.03,-0.001,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,70.114,29.75,0,0,73.11,36.309,35.216,37600.1232,1067.5,200052.8136,155.157,19417.48,34.7,40.275,CH4,
4/29/2020,24:20.0,0,19455.7,117.43,0.194,13.34,71.574,0,60.004,22.75,0.586,1.485,1.404,19466,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.1,-8.2,224.84,0.84,0.127,0.026,0.028,0,137.5,134,131.3,124.3,119.7,114.6,0,1,0,0,0,70.097,29.75,0,0,73.11,36.326,35.23,37615.071,1067.5,200084.8446,155.187,19420.477,34.7,40.275,CH4,
4/29/2020,24:23.0,0,19458.7,117.45,0.194,13.35,71.585,0,60.003,22.76,0.587,1.484,1.404,19469,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-7.7,224.88,0.84,0.124,0.025,0.026,0,137.5,134,131.3,124.3,119.7,114.1,0,1,0,0,0,70.114,29.75,0,0,73.11,36.312,35.22,37604.394,1067.5,200115.8079,155.216,19423.467,34.7,40.275,CH4,
4/29/2020,24:26.0,0,19461.7,117.44,0.194,13.35,71.596,0,59.999,22.76,0.586,1.488,1.405,19472,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.2,-6.4,224.92,0.84,0.123,0.025,0.029,0,137.5,134,131.2,124.2,119.7,114.1,0,1,0,0,0,70.114,29.75,0,0,73.11,36.292,35.2,37583.04,1067.5,200146.7712,155.245,19426.463,34.7,40.275,CH4,
4/29/2020,24:29.0,0,19464.7,117.46,0.194,13.35,71.607,0,60.001,22.77,0.587,1.486,1.404,19475,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.3,-7.1,224.98,0.84,0.122,0.025,0.029,0,137.5,134,131.3,124.3,119.6,114.2,0,1,0,0,0,70.103,29.75,0,0,73.12,36.339,35.243,37628.9511,1067.5,200177.7345,155.274,19429.455,34.7,40.275,CH4,
4/29/2020,24:32.0,0,19467.7,117.41,0.194,13.34,71.618,0,60,22.74,0.586,1.486,1.404,19478,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-7.3,225.02,0.84,0.121,0.026,0.029,0,137.4,134,131.3,124.3,119.6,114.3,0,1,0,0,0,70.137,29.75,0,0,73.12,36.309,35.213,37596.9201,1067.5,200209.7655,155.304,19432.449,34.7,40.275,CH4,
4/29/2020,24:35.0,0,19470.7,117.44,0.194,13.35,71.629,0,60,22.76,0.587,1.487,1.404,19481,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.1,-7.6,225.06,0.84,0.126,0.026,0.027,0,137.4,134.1,131.3,124.3,119.8,114,0,1,0,0,0,70.132,29.75,0,0,73.12,36.302,35.21,37593.717,1067.5,200240.7288,155.333,19435.445,34.7,40.275,CH4,
4/29/2020,24:38.0,0,19473.7,117.41,0.194,13.34,71.64,0,59.999,22.74,0.586,1.485,1.404,19484,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-7.5,225.1,0.85,0.126,0.026,0.029,0.001,137.4,134,131.2,124.3,119.8,113.9,0,1,0,0,0,70.103,29.75,0,0,73.12,36.322,35.23,37615.071,1067.5,200271.6921,155.362,19438.438,34.7,40.275,CH4,
4/29/2020,24:41.1,0,19476.7,117.4,0.194,13.34,71.651,0,59.996,22.74,0.586,1.487,1.405,19487,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-8.5,225.14,0.83,0.123,0.025,0.029,0,137.4,134,131.2,124.3,119.7,114,0,1,0,0,0,70.132,29.75,0,0,73.12,36.326,35.233,37618.2741,1067.5,200302.6554,155.391,19441.43,34.7,40.275,CH4,
4/29/2020,24:44.0,0,19479.7,117.45,0.194,13.35,71.663,0,59.992,22.76,0.587,1.49,1.403,19490,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,139.1,-9,225.18,0.85,0.123,0.025,0.029,0,137.3,134,131.2,124.3,119.7,114,0,1,0,0,0,70.108,29.75,0,0,73.12,36.299,35.207,37590.5139,1067.5,200334.6864,155.421,19444.424,34.7,40.275,CH4,
4/29/2020,24:47.0,0,19482.7,117.42,0.194,13.34,71.674,0,59.991,22.75,0.587,1.485,1.404,19493,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,139.1,-11.3,225.22,0.84,0.122,0.024,0.03,0,137.3,134,131.2,124.3,119.7,113.8,0,1,0,0,0,70.119,29.75,0,0,73.13,36.312,35.22,37604.394,1067.5,200365.6497,155.45,19447.412,34.7,40.275,CH4,
4/29/2020,24:50.0,0,19485.69,117.46,0.194,13.35,71.685,0,59.991,22.77,0.587,1.485,1.403,19496,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-12.9,225.26,0.84,0.128,0.024,0.03,0,137.4,134.1,131.3,124.3,119.8,113.9,0,1,0,0,0,70.085,29.75,0,0,73.13,36.332,35.236,37621.4772,1067.5,200396.613,155.479,19450.412,34.7,40.275,CH4,
4/29/2020,24:53.1,0,19488.7,117.43,0.194,13.34,71.696,0,59.99,22.75,0.587,1.488,1.402,19499,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-15.1,225.32,0.84,0.126,0.024,0.028,0,137.4,134.1,131.3,124.3,119.7,114,0,1,0,0,0,70.13,29.75,0,0,73.13,36.319,35.226,37610.8002,1067.5,200428.644,155.509,19453.4,34.7,40.275,CH4,
4/29/2020,24:56.0,0,19491.7,117.44,0.194,13.35,71.707,0,59.988,22.76,0.586,1.488,1.403,19502,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.3,-18.1,225.36,0.84,0.125,0.024,0.027,0,137.4,134,131.3,124.3,119.7,114,0,1,0,0,0,70.142,29.75,0,0,73.13,36.316,35.223,37607.5971,1067.5,200459.6073,155.538,19456.395,34.7,40.275,CH4,
4/29/2020,24:59.0,0,19494.7,117.44,0.194,13.35,71.718,0,59.988,22.76,0.587,1.49,1.404,19505,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-20.3,225.4,0.84,0.124,0.023,0.029,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,70.148,29.75,0,0,73.13,36.332,35.236,37621.4772,1067.5,200490.5706,155.567,19459.389,34.7,40.275,CH4,
4/29/2020,25:02.0,0,19497.7,117.44,0.194,13.35,71.729,0,59.987,22.76,0.587,1.488,1.404,19508,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-21.4,225.44,0.84,0.123,0.024,0.029,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,70.114,29.75,0,0,73.13,36.332,35.236,37621.4772,1067.5,200521.5339,155.596,19462.381,34.7,40.275,CH4,
4/29/2020,25:05.0,0,19500.7,117.55,0.194,13.38,71.74,0,59.986,22.81,0.587,1.49,1.403,19511,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.1,70.4,139.1,-24.4,225.48,0.85,0.129,0.024,0.029,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,70.123,29.75,0,0,73.13,36.342,35.25,37636.425,1067.5,200553.5649,155.626,19465.373,34.7,40.275,CH4,
4/29/2020,25:08.0,0,19503.7,117.48,0.194,13.36,71.752,0,59.988,22.78,0.587,1.487,1.403,19514,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-24.7,225.52,0.84,0.128,0.024,0.026,0,137.5,134.1,131.2,124.3,119.8,114.1,0,1,0,0,0,70.139,29.75,0,0,73.14,36.302,35.21,37593.717,1067.5,200584.5282,155.655,19468.369,34.7,40.275,CH4,
4/29/2020,25:11.0,0,19506.7,117.56,0.194,13.38,71.763,0,59.991,22.81,0.587,1.488,1.403,19517,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.2,-26.1,225.56,0.84,0.125,0.024,0.026,0,137.5,134.2,131.3,124.4,119.7,114.3,0,1,0,0,0,70.144,29.75,0,0,73.14,36.335,35.24,37625.748,1067.5,200615.4915,155.684,19471.361,34.7,40.275,CH4,
4/29/2020,25:14.0,0,19509.7,117.52,0.194,13.37,71.774,0,59.992,22.79,0.587,1.486,1.403,19520,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-24.9,225.6,0.84,0.125,0.024,0.029,0,137.6,134.2,131.3,124.3,119.7,114.1,0,1,0,0,0,70.155,29.75,0,0,73.14,36.312,35.22,37604.394,1067.5,200647.5225,155.714,19474.357,34.7,40.275,CH4,
4/29/2020,25:17.0,0,19512.7,117.45,0.194,13.35,71.785,0,59.994,22.76,0.587,1.487,1.403,19523,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-23.7,225.64,0.83,0.123,0.025,0.025,0,137.5,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,70.18,29.75,0,0,73.14,36.329,35.233,37618.2741,1067.5,200678.4858,155.743,19477.35,34.7,40.275,CH4,
4/29/2020,25:20.0,0,19515.7,117.18,0.193,13.28,71.796,0,59.994,22.65,0.586,1.486,1.403,19526,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.1,-23.3,225.69,0.84,0.128,0.025,0.028,0,137.5,134.2,131.3,124.3,119.7,114.2,0,1,0,0,0,70.209,29.75,0,0,73.14,36.306,35.213,37596.9201,1067.5,200709.4491,155.772,19480.342,34.7,40.275,CH4,
4/29/2020,25:23.0,0,19518.7,117.34,0.194,13.32,71.807,0,59.997,22.71,0.586,1.486,1.403,19529,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.4,70.4,139.2,-22.6,225.73,0.83,0.126,0.025,0.027,0,137.5,134.1,131.3,124.3,119.8,114.3,0,1,0,0,0,70.191,29.75,0,0,73.14,36.349,35.256,37642.8312,1067.5,200740.4124,155.801,19483.338,34.7,40.275,CH4,
4/29/2020,25:26.0,0,19521.7,117.39,0.194,13.33,71.818,0,59.999,22.74,0.586,1.49,1.404,19532,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.1,-20.9,225.78,0.84,0.125,0.024,0.027,0,137.5,134.1,131.2,124.3,119.8,114.3,0,1,0,0,0,70.144,29.75,0,0,73.14,36.329,35.233,37618.2741,1067.5,200772.4434,155.831,19486.332,34.7,40.275,CH4,
4/29/2020,25:29.0,0,19524.7,117.4,0.194,13.33,71.829,0,60,22.74,0.586,1.488,1.403,19535,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.6,70.4,139.1,-21.1,225.82,0.84,0.125,0.025,0.027,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,70.177,29.75,0,0,73.15,36.342,35.246,37632.1542,1067.5,200803.4067,155.86,19489.32,34.7,40.275,CH4,
4/29/2020,25:32.0,0,19527.7,117.39,0.194,13.33,71.841,0,60,22.73,0.586,1.488,1.404,19538,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-21.1,225.86,0.84,0.129,0.025,0.028,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,70.2,29.75,0,0,73.15,36.316,35.223,37607.5971,1067.5,200834.37,155.889,19492.316,34.7,40.275,CH4,
4/29/2020,25:35.0,0,19530.7,117.39,0.194,13.33,71.852,0,60,22.74,0.586,1.484,1.404,19541,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.2,-20.8,225.9,0.84,0.129,0.026,0.028,0,137.5,134,131.2,124.2,119.7,114.1,0,1,0,0,0,70.2,29.75,0,0,73.15,36.339,35.246,37632.1542,1067.5,200866.401,155.919,19495.314,34.7,40.275,CH4,
4/29/2020,25:38.1,0,19533.71,117.35,0.194,13.32,71.863,0,60.001,22.72,0.586,1.486,1.404,19544,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.6,70.4,139.1,-20.6,225.94,0.84,0.128,0.026,0.025,0.001,137.5,134,131.3,124.3,119.8,114.1,0,1,0,0,0,70.171,29.75,0,0,73.15,36.352,35.259,37646.0343,1067.5,200897.3643,155.948,19498.305,34.7,40.275,CH4,
4/29/2020,25:41.0,0,19536.7,117.4,0.194,13.33,71.874,0,60.004,22.74,0.586,1.487,1.403,19547,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.2,-21.1,225.98,0.84,0.126,0.025,0.027,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,70.166,29.75,0,0,73.15,36.319,35.226,37610.8002,1067.5,200928.3276,155.977,19501.297,34.7,40.275,CH4,
4/29/2020,25:44.0,0,19539.7,117.39,0.194,13.33,71.885,0,60.003,22.73,0.586,1.486,1.404,19550,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.3,139.2,-21,226.02,0.84,0.124,0.024,0.027,0,137.6,134.1,131.2,124.3,119.8,114.4,0,1,0,0,0,70.189,29.75,0,0,73.15,36.349,35.253,37639.6281,1067.5,200960.3586,156.007,19504.289,34.7,40.275,CH4,
4/29/2020,25:47.0,0,19542.7,117.38,0.194,13.33,71.896,0,60.003,22.73,0.586,1.485,1.403,19553,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-21.2,226.06,0.85,0.123,0.026,0.026,0,137.5,134,131.2,124.3,119.9,114.1,0,1,0,0,0,70.195,29.75,0,0,73.15,36.316,35.223,37607.5971,1067.5,200991.3219,156.036,19507.285,34.7,40.275,CH4,
4/29/2020,25:50.0,0,19545.7,117.38,0.194,13.33,71.907,0,60.004,22.73,0.586,1.49,1.403,19556,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-21.6,226.11,0.85,0.122,0.025,0.027,0,137.5,134,131.2,124.3,119.8,114.5,0,1,0,0,0,70.153,29.75,0,0,73.15,36.322,35.226,37610.8002,1067.5,201022.2852,156.065,19510.277,34.7,40.275,CH4,
4/29/2020,25:53.0,0,19548.7,117.36,0.194,13.32,71.918,0,60.003,22.72,0.586,1.486,1.404,19559,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.4,139.1,-21.7,226.15,0.84,0.128,0.026,0.026,0,137.5,134.1,131.2,124.3,119.9,114.5,0,1,0,0,0,70.153,29.75,0,0,73.15,36.309,35.213,37596.9201,1067.5,201054.3162,156.095,19513.27,34.7,40.275,CH4,
4/29/2020,25:56.0,0,19551.7,117.38,0.194,13.33,71.929,0,60.004,22.73,0.586,1.488,1.403,19562,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.2,-22.2,226.19,0.84,0.126,0.024,0.027,-0.001,137.5,134.1,131.2,124.3,119.9,114.1,0,1,0,0,0,70.189,29.75,0,0,73.16,36.319,35.226,37610.8002,1067.5,201085.2795,156.124,19516.266,34.7,40.275,CH4,
4/29/2020,25:59.0,0,19554.7,117.37,0.194,13.32,71.94,0,60.007,22.72,0.586,1.489,1.404,19565,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-22.7,226.23,0.84,0.124,0.024,0.029,0,137.5,134,131.2,124.3,119.8,113.8,0,1,0,0,0,70.223,29.75,0,0,73.16,36.355,35.259,37646.0343,1067.5,201116.2428,156.153,19519.252,34.7,40.275,CH4,
4/29/2020,26:02.0,0,19557.7,117.38,0.194,13.33,71.952,0,60.008,22.73,0.586,1.487,1.404,19568,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-23.9,226.28,0.85,0.124,0.024,0.029,0,137.5,134,131.2,124.3,119.8,113.8,0,1,0,0,0,70.218,29.75,0,0,73.16,36.326,35.23,37615.071,1067.5,201148.2738,156.183,19522.248,34.7,40.275,CH4,
4/29/2020,26:05.0,0,19560.69,117.38,0.194,13.33,71.963,0,60.007,22.73,0.586,1.488,1.403,19571,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-24.5,226.32,0.85,0.129,0.025,0.028,0,137.6,134,131.2,124.3,119.8,114,0,1,0,0,0,70.205,29.75,0,0,73.16,36.312,35.216,37600.1232,1067.5,201178.1694,156.211,19525.24,34.7,40.275,CH4,
4/29/2020,26:08.0,0,19563.7,117.33,0.194,13.31,71.974,0,60.007,22.71,0.586,1.485,1.404,19574,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-25.3,226.36,0.84,0.128,0.025,0.025,0,137.6,134,131.2,124.3,119.5,114,0,1,0,0,0,70.189,29.75,0,0,73.16,36.306,35.213,37596.9201,1067.5,201210.2004,156.241,19528.232,34.7,40.275,CH4,
4/29/2020,26:11.0,0,19566.7,117.37,0.194,13.32,71.985,0,60.008,22.72,0.586,1.487,1.404,19577,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-26.2,226.4,0.84,0.127,0.023,0.028,0,137.6,134,131.3,124.3,119.6,114.2,0,1,0,0,0,70.205,29.75,0,0,73.16,36.299,35.203,37586.2431,1067.5,201241.1637,156.27,19531.229,34.7,40.275,CH4,
4/29/2020,26:14.0,0,19569.7,117.35,0.194,13.32,71.996,0,60.008,22.71,0.586,1.488,1.404,19580,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-25.3,226.44,0.84,0.125,0.023,0.029,0,137.6,134.1,131.3,124.3,119.6,114.1,0,1,0,0,0,70.195,29.75,0,0,73.16,36.322,35.226,37610.8002,1067.5,201272.127,156.299,19534.225,34.7,40.275,CH4,
4/29/2020,26:17.0,0,19572.7,117.4,0.194,13.33,72.007,0,60.008,22.74,0.586,1.488,1.403,19583,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.4,139.1,-25.3,226.49,0.84,0.125,0.024,0.028,0,137.6,134.1,131.3,124.3,119.7,114,0,1,0,0,0,70.166,29.75,0,0,73.17,36.316,35.22,37604.394,1067.5,201304.158,156.329,19537.219,34.7,40.275,CH4,
4/29/2020,26:20.1,0,19575.7,117.42,0.194,13.34,72.018,0,60.012,22.74,0.586,1.487,1.403,19586,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-25.1,226.53,0.84,0.124,0.025,0.03,0,137.6,134.1,131.3,124.3,119.6,114,0,1,0,0,0,70.189,29.75,0,0,73.17,36.309,35.216,37600.1232,1067.5,201335.1213,156.358,19540.209,34.7,40.275,CH4,
4/29/2020,26:23.0,0,19578.7,117.42,0.194,13.34,72.029,0,60.015,22.74,0.586,1.486,1.403,19589,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-24,226.57,0.85,0.128,0.023,0.027,0,137.5,134.1,131.3,124.3,119.6,113.9,0,1,0,0,0,70.195,29.75,0,0,73.17,36.342,35.246,37632.1542,1067.5,201366.0846,156.387,19543.205,34.7,40.275,CH4,
4/29/2020,26:26.0,0,19581.7,117.41,0.194,13.33,72.04,0,60.018,22.74,0.587,1.486,1.404,19592,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-21.9,226.61,0.85,0.127,0.023,0.03,0,137.5,134.1,131.2,124.3,119.7,113.9,0,1,0,0,0,70.241,29.75,0,0,73.17,36.306,35.213,37596.9201,1067.5,201398.1156,156.417,19546.195,34.7,40.275,CH4,
4/29/2020,26:29.0,0,19584.69,117.36,0.194,13.32,72.052,0,60.021,22.72,0.586,1.489,1.404,19595,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-19.7,226.65,0.85,0.124,0.023,0.03,0,137.5,134,131.2,124.3,119.7,114,0,1,0,0,0,70.189,29.75,0,0,73.18,36.332,35.236,37621.4772,1067.5,201429.0789,156.446,19549.189,34.7,40.275,CH4,
4/29/2020,26:32.0,0,19587.7,117.36,0.194,13.32,72.063,0,60.02,22.72,0.586,1.488,1.403,19598,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-14.7,226.69,0.84,0.123,0.024,0.029,0,137.5,134.1,131.3,124.3,119.7,114,0,1,0,0,0,70.276,29.75,0,0,73.18,36.349,35.253,37639.6281,1067.5,201460.0422,156.475,19552.186,34.7,40.275,CH4,
