FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,26:35.0,0,19590.7,117.4,0.194,13.33,72.074,0,60.021,22.73,0.586,1.488,1.403,19601,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-10.1,226.73,0.84,0.128,0.025,0.026,0,137.5,134,131.2,124.2,119.8,114.1,0,1,0,0,0,70.299,29.75,0,0,73.18,36.339,35.243,37628.9511,1067.5,201492.0732,156.505,19555.182,34.7,40.275,CH4,
4/29/2020,26:38.0,0,19593.7,117.37,0.194,13.32,72.085,0,60.021,22.72,0.586,1.486,1.403,19604,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.1,-6.5,226.78,0.84,0.126,0.025,0.029,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,70.304,29.75,0,0,73.18,36.316,35.22,37604.394,1067.5,201523.0365,156.534,19558.168,34.7,40.275,CH4,
4/29/2020,26:41.0,0,19596.7,117.41,0.194,13.33,72.096,0,60.021,22.73,0.586,1.487,1.404,19607,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-3.8,226.83,0.84,0.124,0.026,0.028,0,137.5,134,131.2,124.3,119.6,113.9,0,1,0,0,0,70.286,29.75,0,0,73.18,36.316,35.22,37604.394,1067.5,201553.9998,156.563,19561.16,34.7,40.275,CH4,
4/29/2020,26:44.0,0,19599.7,117.33,0.193,13.31,72.107,0,60.023,22.7,0.586,1.486,1.404,19610,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-0.8,226.87,0.84,0.123,0.027,0.026,0,137.5,134.1,131.3,124.3,119.6,114,0,1,0,0,0,70.286,29.75,0,0,73.18,36.326,35.23,37615.071,1067.5,201586.0308,156.593,19564.16,34.7,40.275,CH4,
4/29/2020,26:47.0,0,19602.7,117.4,0.194,13.33,72.118,0,60.025,22.73,0.586,1.487,1.404,19613,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.4,139.2,-1.2,226.91,0.83,0.12,0.027,0.025,0,137.6,134.1,131.3,124.3,119.7,114.5,0,1,0,0,0,70.241,29.75,0,0,73.18,36.319,35.223,37607.5971,1067.5,201616.9941,156.622,19567.152,34.7,40.275,CH4,
4/29/2020,26:50.0,0,19605.7,117.37,0.194,13.32,72.129,0,60.026,22.72,0.586,1.485,1.403,19616,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.6,70.4,139.2,-2.5,226.95,0.84,0.119,0.027,0.024,0,137.6,134,131.3,124.3,119.6,114.3,0,1,0,0,0,70.281,29.75,0,0,73.18,36.322,35.226,37610.8002,1067.5,201647.9574,156.651,19570.145,34.7,40.275,CH4,
4/29/2020,26:53.0,0,19608.7,117.36,0.194,13.32,72.14,0,60.024,22.71,0.586,1.488,1.404,19619,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-5.9,226.99,0.83,0.127,0.027,0.025,0,137.6,134.1,131.3,124.2,119.7,113.9,0,1,0,0,0,70.299,29.75,0,0,73.19,36.326,35.23,37615.071,1067.5,201678.9207,156.68,19573.139,34.7,40.275,CH4,
4/29/2020,26:56.0,0,19611.7,117.37,0.194,13.32,72.151,0,60.022,22.72,0.586,1.489,1.404,19622,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-12.2,227.03,0.84,0.126,0.027,0.026,0,137.5,134,131.3,124.1,119.5,114.1,0,1,0,0,0,70.294,29.75,0,0,73.19,36.339,35.243,37628.9511,1067.5,201710.9517,156.71,19576.135,34.7,40.275,CH4,
4/29/2020,26:59.0,0,19614.7,117.37,0.194,13.32,72.163,0,60.023,22.72,0.586,1.486,1.404,19625,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,-16.7,227.07,0.85,0.124,0.026,0.025,0,137.5,134,131.2,124.2,119.4,114.1,0,1,0,0,0,70.299,29.75,0,0,73.19,36.296,35.203,37586.2431,1067.5,201741.915,156.739,19579.125,34.7,40.275,CH4,
4/29/2020,27:02.0,0,19617.7,117.4,0.194,13.33,72.174,0,60.024,22.73,0.587,1.486,1.403,19628,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.4,139.1,-21.3,227.11,0.84,0.123,0.024,0.025,0,137.5,134.1,131.3,124.3,119.7,114.5,0,1,0,0,0,70.304,29.75,0,0,73.19,36.316,35.22,37604.394,1067.5,201772.8783,156.768,19582.123,34.7,40.275,CH4,
4/29/2020,27:05.0,0,19620.7,117.38,0.194,13.32,72.185,0,60.027,22.72,0.586,1.486,1.404,19631,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.3,-24.2,227.15,0.84,0.123,0.024,0.026,0,137.5,134.1,131.2,124.3,119.6,114.5,0,1,0,0,0,70.294,29.75,0,0,73.19,36.329,35.233,37618.2741,1067.5,201803.8416,156.797,19585.115,34.7,40.275,CH4,
4/29/2020,27:08.0,0,19623.7,117.39,0.194,13.33,72.196,0,60.027,22.73,0.586,1.488,1.404,19634,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-25.6,227.21,0.85,0.13,0.024,0.03,0,137.5,134.1,131.1,124.3,119.5,114.1,0,1,0,0,0,70.27,29.75,0,0,73.19,36.312,35.213,37596.9201,1067.5,201835.8726,156.827,19588.109,34.7,40.275,CH4,
4/29/2020,27:11.0,0,19626.7,117.4,0.194,13.33,72.207,0,60.026,22.73,0.586,1.486,1.405,19637,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.3,70.4,139.2,-23.5,227.25,0.84,0.127,0.024,0.027,0,137.6,134.2,131.2,124.3,119.7,114.5,0,1,0,0,0,70.247,29.75,0,0,73.19,36.309,35.21,37593.717,1067.5,201866.8359,156.856,19591.104,34.7,40.275,CH4,
4/29/2020,27:14.0,0,19629.7,117.37,0.194,13.32,72.218,0,60.026,22.72,0.586,1.489,1.404,19640,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-19.4,227.29,0.84,0.127,0.024,0.028,0,137.6,134.2,131.2,124.3,119.6,114.2,0,1,0,0,0,70.281,29.75,0,0,73.19,36.309,35.21,37593.717,1067.5,201897.7992,156.885,19594.098,34.7,40.275,CH4,
4/29/2020,27:17.0,0,19632.7,117.44,0.194,13.34,72.229,0,60.028,22.75,0.586,1.485,1.404,19643,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-12.7,227.33,0.84,0.123,0.024,0.03,0,137.6,134.1,131.2,124.3,119.6,114,0,1,0,0,0,70.27,29.75,0,0,73.19,36.306,35.207,37590.5139,1067.5,201929.8302,156.915,19597.088,34.7,40.275,CH4,
4/29/2020,27:20.0,0,19635.69,117.41,0.194,13.33,72.24,0,60.031,22.73,0.586,1.484,1.404,19646,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-6.6,227.37,0.84,0.128,0.026,0.028,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,70.211,29.75,0,0,73.19,36.309,35.21,37593.717,1067.5,201960.7935,156.944,19600.082,34.7,40.275,CH4,
4/29/2020,27:23.0,0,19638.7,117.42,0.194,13.33,72.251,0,60.036,22.74,0.586,1.485,1.404,19649,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-2.4,227.41,0.84,0.126,0.027,0.028,0,137.4,134.1,131.2,124.3,119.6,114.4,0,1,0,0,0,70.218,29.75,0,0,73.2,36.289,35.193,37575.5661,1067.5,201991.7568,156.973,19603.076,34.7,40.275,CH4,
4/29/2020,27:26.0,0,19641.7,117.4,0.194,13.33,72.262,0,60.037,22.73,0.586,1.483,1.403,19652,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.1,-0.5,227.45,0.84,0.124,0.027,0.024,-0.001,137.5,134.1,131.2,124.4,119.6,114.6,0,1,0,0,0,70.241,29.75,0,0,73.2,36.339,35.24,37625.748,1067.5,202023.7878,157.003,19606.07,34.7,40.275,CH4,
4/29/2020,27:29.0,0,19644.7,117.39,0.194,13.32,72.274,0,60.037,22.72,0.586,1.487,1.404,19655,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.4,139.1,-4.2,227.49,0.84,0.124,0.027,0.025,0,137.4,134.1,131.2,124.3,119.6,114.8,0,1,0,0,0,70.189,29.75,0,0,73.2,36.289,35.19,37572.363,1067.5,202054.7511,157.032,19609.064,34.7,40.275,CH4,
4/29/2020,27:32.0,0,19647.7,117.37,0.194,13.32,72.285,0,60.036,22.71,0.586,1.487,1.403,19658,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.4,70.5,139.2,-11.9,227.53,0.83,0.123,0.026,0.027,0,137.4,134,131.3,124.3,119.7,114.8,0,1,0,0,0,70.205,29.75,0,0,73.2,36.279,35.18,37561.686,1067.5,202085.7144,157.061,19612.059,34.7,40.275,CH4,
4/29/2020,27:35.0,0,19650.7,117.33,0.193,13.31,72.296,0,60.036,22.7,0.586,1.486,1.403,19661,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.917,70.5,70.4,139.2,-19.5,227.57,0.83,0.129,0.026,0.027,0,137.4,134,131.3,124.3,119.6,114.9,0,1,0,0,0,70.229,29.75,0,0,73.2,36.326,35.223,37607.5971,1067.5,202116.6777,157.09,19615.051,34.7,40.275,CH4,
4/29/2020,27:38.0,0,19653.7,117.4,0.194,13.33,72.307,0,60.035,22.73,0.586,1.486,1.403,19664,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.3,70.4,139.2,-25.1,227.63,0.83,0.129,0.024,0.028,0,137.4,134,131.3,124.3,119.8,114.9,0,1,0,0,0,70.189,29.75,0,0,73.2,36.279,35.183,37564.8891,1067.5,202147.641,157.119,19618.043,34.7,40.275,CH4,
4/29/2020,27:41.0,0,19656.7,117.4,0.194,13.33,72.318,0,60.037,22.73,0.586,1.486,1.404,19667,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.5,70.4,139.2,-24.4,227.67,0.85,0.127,0.023,0.027,0,137.4,134,131.3,124.3,119.8,114.8,0,1,0,0,0,70.223,29.75,0,0,73.2,36.306,35.207,37590.5139,1067.5,202179.672,157.149,19621.094,34.7,40.275,CH4,
4/29/2020,27:44.1,0,19659.76,117.42,0.194,13.33,72.329,0,60.034,22.73,0.586,1.487,1.404,19670,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.1,-18.1,227.71,0.84,0.127,0.024,0.029,0,137.5,134,131.3,124.3,119.8,114.4,0,1,0,0,0,70.189,29.75,0,0,73.2,36.279,35.18,37561.686,1067.5,202210.6353,157.178,19624.033,34.7,40.275,CH4,
4/29/2020,27:47.0,0,19662.7,117.4,0.194,13.33,72.34,0,60.033,22.73,0.586,1.489,1.403,19673,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-12.6,227.75,0.84,0.123,0.024,0.029,0,137.5,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,70.218,29.75,0,0,73.2,36.306,35.207,37590.5139,1067.5,202241.5986,157.207,19627.029,34.7,40.275,CH4,
4/29/2020,27:50.1,0,19665.7,117.34,0.193,13.31,72.351,0,60.034,22.7,0.586,1.488,1.404,19676,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.5,139.2,-5.8,227.79,0.84,0.122,0.025,0.028,0,137.5,134.1,131.2,124.3,119.7,114.5,0,1,0,0,0,70.223,29.75,0,0,73.2,36.335,35.236,37621.4772,1067.5,202273.6296,157.237,19630.02,34.7,40.275,CH4,
4/29/2020,27:53.0,0,19668.7,117.39,0.194,13.33,72.362,0,60.033,22.72,0.586,1.487,1.404,19679,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-1.2,227.83,0.84,0.126,0.027,0.027,0,137.5,134,131.2,124.4,119.9,114.1,0,1,0,0,0,70.195,29.75,0,0,73.2,36.319,35.22,37604.394,1067.5,202304.5929,157.266,19633.012,34.7,40.275,CH4,
4/29/2020,27:56.0,0,19671.7,117.39,0.194,13.32,72.373,0,60.03,22.72,0.586,1.485,1.404,19682,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-0.9,227.87,0.84,0.125,0.027,0.027,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,70.159,29.75,0,0,73.21,36.299,35.197,37579.8369,1067.5,202335.5562,157.295,19636.006,34.7,40.275,CH4,
4/29/2020,27:59.0,0,19674.7,117.4,0.194,13.33,72.385,0,60.026,22.73,0.586,1.487,1.404,19685,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-3.6,227.91,0.84,0.124,0.027,0.026,0,137.5,134,131.2,124.3,119.8,113.7,0,1,0,0,0,70.177,29.75,0,0,73.21,36.322,35.223,37607.5971,1067.5,202367.5872,157.325,19638.998,34.7,40.275,CH4,
4/29/2020,28:02.0,0,19677.7,117.37,0.194,13.32,72.396,0,60.022,22.71,0.586,1.486,1.403,19688,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-8.7,227.95,0.85,0.122,0.026,0.025,-0.001,137.5,134.1,131.3,124.3,119.8,113.8,0,1,0,0,0,70.177,29.75,0,0,73.21,36.289,35.19,37572.363,1067.5,202398.5505,157.354,19641.992,34.7,40.275,CH4,
4/29/2020,28:05.0,0,19680.7,117.34,0.194,13.32,72.407,0,60.022,22.71,0.586,1.487,1.404,19691,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.2,-14.6,227.99,0.84,0.122,0.027,0.028,0,137.5,134,131.3,124.3,119.7,113.9,0,1,0,0,0,70.142,29.75,0,0,73.21,36.322,35.223,37607.5971,1067.5,202429.5138,157.383,19644.984,34.7,40.275,CH4,
4/29/2020,28:08.0,0,19683.7,117.37,0.194,13.32,72.418,0,60.02,22.72,0.586,1.491,1.403,19694,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-19.1,228.05,0.83,0.128,0.025,0.026,0,137.5,134,131.3,124.4,119.7,114.1,0,1,0,0,0,70.218,29.75,0,0,73.21,36.283,35.183,37564.8891,1067.5,202461.5448,157.413,19647.98,34.7,40.275,CH4,
4/29/2020,28:11.0,0,19686.7,117.36,0.194,13.32,72.429,0,60.02,22.72,0.586,1.488,1.403,19697,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.1,-22.3,228.09,0.84,0.127,0.025,0.027,0,137.5,134,131.3,124.3,119.7,114.1,0,1,0,0,0,70.182,29.75,0,0,73.21,36.326,35.226,37610.8002,1067.5,202491.4404,157.441,19650.973,34.7,40.275,CH4,
4/29/2020,28:14.0,0,19689.7,117.36,0.194,13.32,72.44,0,60.018,22.72,0.586,1.487,1.405,19700,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.2,-23.9,228.13,0.84,0.128,0.024,0.028,0,137.5,134.1,131.3,124.3,119.8,114,0,1,0,0,0,70.189,29.75,0,0,73.21,36.306,35.207,37590.5139,1067.5,202523.4714,157.471,19653.969,34.7,40.275,CH4,
4/29/2020,28:17.0,0,19692.7,117.37,0.194,13.32,72.451,0,60.017,22.72,0.586,1.489,1.404,19703,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-25.4,228.17,0.83,0.126,0.023,0.027,0,137.5,134,131.2,124.4,119.7,114,0,1,0,0,0,70.2,29.75,0,0,73.21,36.286,35.187,37569.1599,1067.5,202554.4347,157.5,19656.961,34.7,40.275,CH4,
4/29/2020,28:20.0,0,19695.7,117.31,0.193,13.31,72.462,0,60.015,22.69,0.586,1.49,1.403,19706,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-24.4,228.21,0.84,0.125,0.024,0.029,0,137.5,134,131.2,124.3,119.8,114,0,1,0,0,0,70.195,29.75,0,0,73.21,36.329,35.23,37615.071,1067.5,202585.398,157.529,19659.955,34.7,40.275,CH4,
4/29/2020,28:23.0,0,19698.7,117.37,0.194,13.32,72.473,0,60.012,22.72,0.587,1.487,1.403,19709,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-24.1,228.25,0.84,0.129,0.024,0.03,-0.001,137.5,134,131.2,124.3,119.6,114.2,0,1,0,0,0,70.205,29.75,0,0,73.21,36.283,35.183,37564.8891,1067.5,202617.429,157.559,19662.949,34.7,40.275,CH4,
4/29/2020,28:26.0,0,19701.7,117.3,0.193,13.31,72.484,0,60.009,22.69,0.586,1.487,1.403,19712,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-22.1,228.29,0.84,0.129,0.024,0.029,0,137.5,134,131.2,124.3,119.6,114.1,0,1,0,0,0,70.234,29.75,0,0,73.21,36.276,35.177,37558.4829,1067.5,202648.3923,157.588,19665.943,34.7,40.275,CH4,
4/29/2020,28:29.1,0,19704.71,117.35,0.194,13.32,72.496,0,60.01,22.71,0.587,1.487,1.404,19715,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-20.8,228.33,0.84,0.126,0.023,0.027,0,137.5,134,131.2,124.2,119.6,114.3,0,1,0,0,0,70.218,29.75,0,0,73.21,36.289,35.19,37572.363,1067.5,202679.3556,157.617,19668.934,34.7,40.275,CH4,
4/29/2020,28:32.0,0,19707.7,117.36,0.194,13.32,72.507,0,60.006,22.72,0.586,1.486,1.404,19718,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-19.3,228.37,0.84,0.125,0.023,0.028,0,137.5,134,131.2,124.2,119.7,114.2,0,1,0,0,0,70.229,29.75,0,0,73.21,36.289,35.19,37572.363,1067.5,202711.3866,157.647,19671.934,34.7,40.275,CH4,
4/29/2020,28:35.1,0,19710.7,117.36,0.194,13.32,72.518,0,60.005,22.72,0.586,1.488,1.403,19721,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-18,228.42,0.84,0.124,0.023,0.028,0,137.5,134,131.2,124.2,119.8,114.3,0,1,0,0,0,70.241,29.75,0,0,73.21,36.302,35.203,37586.2431,1067.5,202742.3499,157.676,19674.924,34.7,40.275,CH4,
4/29/2020,28:38.0,0,19713.7,117.36,0.194,13.32,72.529,0,60.002,22.72,0.586,1.487,1.403,19724,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.1,70.4,139.1,-17.4,228.46,0.84,0.122,0.024,0.028,0,137.5,134.1,131.3,124.2,119.7,114.1,0,1,0,0,0,70.211,29.75,0,0,73.21,36.329,35.226,37610.8002,1067.5,202773.3132,157.705,19677.914,34.7,40.275,CH4,
4/29/2020,28:41.0,0,19716.7,117.34,0.194,13.32,72.54,0,60.002,22.71,0.586,1.489,1.403,19727,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-17.1,228.5,0.83,0.128,0.024,0.029,0,137.5,134.1,131.3,124.2,119.7,114,0,1,0,0,0,70.229,29.75,0,0,73.21,36.322,35.22,37604.394,1067.5,202804.2765,157.734,19680.91,34.7,40.275,CH4,
4/29/2020,28:44.0,0,19719.7,117.37,0.194,13.33,72.551,0,60.005,22.72,0.586,1.486,1.404,19730,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-16.5,228.55,0.83,0.126,0.024,0.028,0,137.5,134.2,131.3,124.2,119.7,114,0,1,0,0,0,70.223,29.75,0,0,73.21,36.292,35.19,37572.363,1067.5,202836.3075,157.764,19683.904,34.7,40.275,CH4,
4/29/2020,28:47.1,0,19722.7,117.38,0.194,13.33,72.562,0,60.009,22.72,0.586,1.49,1.403,19733,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139,-15.9,228.59,0.83,0.125,0.024,0.03,0,137.5,134.1,131.3,124.3,119.6,113.9,0,1,0,0,0,70.218,29.75,0,0,73.21,36.319,35.22,37604.394,1067.5,202867.2708,157.793,19686.896,34.7,40.275,CH4,
4/29/2020,28:50.0,0,19725.7,117.34,0.194,13.32,72.573,0,60.011,22.71,0.586,1.488,1.403,19736,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.6,70.4,139.1,-13.8,228.63,0.83,0.124,0.024,0.027,0,137.5,134.2,131.3,124.3,119.6,114.1,0,1,0,0,0,70.205,29.75,0,0,73.21,36.322,35.22,37604.394,1067.5,202898.2341,157.822,19689.889,34.7,40.275,CH4,
4/29/2020,28:53.0,0,19728.7,117.37,0.194,13.32,72.584,0,60.012,22.72,0.586,1.486,1.403,19739,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-11.1,228.67,0.83,0.122,0.025,0.03,0,137.5,134.1,131.2,124.4,119.6,114,0,1,0,0,0,70.13,29.75,0,0,73.21,36.312,35.21,37593.717,1067.5,202929.1974,157.851,19692.889,34.7,40.275,CH4,
4/29/2020,28:56.1,0,19731.7,117.27,0.193,13.3,72.595,0,60.012,22.68,0.586,1.487,1.403,19742,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-9.4,228.71,0.84,0.128,0.026,0.029,0,137.5,134,131.2,124.3,119.5,114,0,1,0,0,0,70.166,29.75,0,0,73.21,36.286,35.183,37564.8891,1067.5,202961.2284,157.881,19695.877,34.7,40.275,CH4,
4/29/2020,28:59.0,0,19734.7,117.33,0.193,13.31,72.607,0,60.012,22.7,0.586,1.486,1.403,19745,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-6.7,228.75,0.84,0.125,0.025,0.028,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,70.114,29.75,0,0,73.21,36.296,35.193,37575.5661,1067.5,202992.1917,157.91,19698.871,34.7,40.275,CH4,
4/29/2020,29:02.0,0,19737.7,117.34,0.194,13.32,72.618,0,60.011,22.71,0.586,1.489,1.404,19748,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-5.4,228.79,0.84,0.124,0.026,0.026,0,137.5,134,131.1,124.3,119.6,114.4,0,1,0,0,0,70.124,29.75,0,0,73.21,36.339,35.236,37621.4772,1067.5,203023.155,157.939,19701.867,34.7,40.275,CH4,
4/29/2020,29:05.1,0,19740.7,117.36,0.194,13.32,72.629,0,60.011,22.72,0.587,1.49,1.404,19751,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.2,-4.4,228.84,0.84,0.123,0.025,0.028,0,137.6,134.1,131.2,124.2,119.6,114.3,0,1,0,0,0,70.061,29.75,0,0,73.21,36.299,35.197,37579.8369,1067.5,203054.1183,157.968,19704.861,34.7,40.275,CH4,
4/29/2020,29:08.0,0,19743.7,117.37,0.194,13.32,72.64,0,60.01,22.72,0.586,1.488,1.404,19754,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.2,-2.8,228.88,0.84,0.127,0.027,0.028,0,137.6,134.1,131.1,124.3,119.7,114.2,0,1,0,0,0,70.056,29.75,0,0,73.21,36.296,35.193,37575.5661,1067.5,203086.1493,157.998,19707.85,34.7,40.275,CH4,
4/29/2020,29:11.0,0,19746.7,117.33,0.194,13.31,72.651,0,60.009,22.7,0.586,1.487,1.404,19757,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-1.7,228.92,0.84,0.126,0.027,0.027,0,137.6,134,131.1,124.3,119.8,114.1,0,1,0,0,0,70.072,29.75,0,0,73.21,36.283,35.18,37561.686,1067.5,203117.1126,158.027,19710.846,34.7,40.275,CH4,
4/29/2020,29:14.0,0,19749.7,117.35,0.194,13.32,72.662,0,60.009,22.72,0.586,1.486,1.406,19760,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-1.5,228.96,0.84,0.124,0.026,0.025,0,137.5,134,131.1,124.3,119.6,114.2,0,1,0,0,0,70.049,29.75,0,0,73.21,36.286,35.183,37564.8891,1067.5,203148.0759,158.056,19713.842,34.7,40.275,CH4,
4/29/2020,29:17.0,0,19752.7,117.37,0.194,13.33,72.673,0,60.011,22.72,0.586,1.487,1.405,19763,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,0.4,229,0.84,0.123,0.027,0.025,0,137.5,134,131.1,124.3,119.7,114.4,0,1,0,0,0,70.061,29.75,0,0,73.21,36.266,35.167,37547.8059,1067.5,203180.1069,158.086,19716.838,34.7,40.275,CH4,
4/29/2020,29:20.1,0,19755.7,117.38,0.194,13.33,72.684,0,60.011,22.73,0.586,1.489,1.404,19766,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.5,70.4,139.1,-0.2,229.05,0.84,0.121,0.026,0.026,0,137.5,134.1,131.2,124.3,119.6,114.6,0,1,0,0,0,70.033,29.75,0,0,73.21,36.312,35.21,37593.717,1067.5,203211.0702,158.115,19719.824,34.7,40.275,CH4,
4/29/2020,29:23.0,0,19758.7,117.4,0.194,13.33,72.695,0,60.013,22.73,0.587,1.485,1.405,19769,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.3,-0.9,229.09,0.85,0.127,0.028,0.027,0,137.5,134.1,131.2,124.3,119.4,114.4,0,1,0,0,0,70.025,29.75,0,0,73.21,36.289,35.19,37572.363,1067.5,203242.0335,158.144,19722.82,34.7,40.275,CH4,
4/29/2020,29:26.0,0,19761.7,117.36,0.194,13.32,72.706,0,60.016,22.72,0.587,1.488,1.404,19772,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.3,-1.7,229.14,0.85,0.126,0.027,0.026,0,137.4,134,131.2,124.3,119.5,114.2,0,1,0,0,0,70.038,29.75,0,0,73.21,36.322,35.22,37604.394,1067.5,203272.9968,158.173,19725.812,34.7,40.275,CH4,
4/29/2020,29:29.0,0,19764.7,117.38,0.194,13.33,72.718,0,60.017,22.72,0.587,1.487,1.403,19775,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-3.7,229.18,0.84,0.125,0.028,0.025,0,137.5,134,131.3,124.3,119.7,114.1,0,1,0,0,0,70.043,29.75,0,0,73.21,36.253,35.15,37529.655,1067.5,203303.9601,158.202,19728.805,34.7,40.275,CH4,
4/29/2020,29:32.0,0,19767.7,117.3,0.193,13.31,72.729,0,60.019,22.69,0.586,1.485,1.404,19778,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.1,-6.5,229.22,0.84,0.124,0.027,0.024,-0.001,137.5,134,131.2,124.2,119.8,114.1,0,1,0,0,0,70.004,29.75,0,0,73.2,36.259,35.16,37540.332,1067.5,203335.9911,158.232,19731.797,34.7,40.275,CH4,
4/29/2020,29:35.1,0,19770.7,117.34,0.194,13.32,72.74,0,60.02,22.71,0.586,1.49,1.404,19781,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.3,139.1,-10,229.26,0.84,0.122,0.026,0.025,0,137.6,134.1,131.3,124.3,119.8,114,0,1,0,0,0,70.038,29.75,0,0,73.2,36.276,35.177,37558.4829,1067.5,203366.9544,158.261,19734.793,34.7,40.275,CH4,
4/29/2020,29:38.0,0,19773.7,117.34,0.194,13.31,72.751,0,60.021,22.7,0.586,1.487,1.403,19784,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-14.8,229.3,0.83,0.128,0.026,0.027,0.001,137.6,134.1,131.2,124.2,119.8,114,0,1,0,0,0,70.009,29.75,0,0,73.2,36.309,35.207,37590.5139,1067.5,203397.9177,158.29,19737.785,34.7,40.275,CH4,
4/29/2020,29:41.0,0,19776.7,117.39,0.194,13.33,72.762,0,60.018,22.73,0.587,1.488,1.404,19787,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.3,139.2,-19.5,229.34,0.84,0.127,0.025,0.029,0,137.5,134,131.2,124.3,119.6,114.3,0,1,0,0,0,69.968,29.75,0,0,73.2,36.286,35.183,37564.8891,1067.5,203429.9487,158.32,19740.781,34.7,40.275,CH4,
4/29/2020,29:44.0,0,19779.7,117.38,0.194,13.33,72.773,0,60.018,22.73,0.586,1.489,1.404,19790,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,139.2,-22.1,229.38,0.83,0.127,0.024,0.027,0,137.6,134,131.2,124.3,119.6,114.2,0,1,0,0,0,69.934,29.75,0,0,73.2,36.286,35.187,37569.1599,1067.5,203460.912,158.349,19743.777,34.7,40.275,CH4,
4/29/2020,29:47.0,0,19782.7,117.35,0.194,13.32,72.784,0,60.015,22.71,0.586,1.486,1.405,19793,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.3,-24.1,229.42,0.84,0.126,0.024,0.026,0,137.6,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,70.025,29.75,0,0,73.2,36.266,35.167,37547.8059,1067.5,203491.8753,158.378,19746.768,34.7,40.275,CH4,
4/29/2020,29:50.0,0,19785.7,117.35,0.194,13.32,72.795,0,60.013,22.71,0.587,1.489,1.404,19796,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.2,70.4,139.3,-24.7,229.46,0.85,0.125,0.024,0.026,0,137.6,134,131.3,124.3,119.6,114.3,0,1,0,0,0,69.973,29.75,0,0,73.2,36.312,35.21,37593.717,1067.5,203523.9063,158.408,19749.865,34.7,40.275,CH4,
4/29/2020,29:53.2,0,19788.8,117.36,0.194,13.32,72.806,0,60.011,22.72,0.587,1.488,1.403,19799,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,139.1,-24.9,229.52,0.83,0.123,0.024,0.029,0,137.5,134,131.3,124.3,119.5,114.3,0,1,0,0,0,69.939,29.75,0,0,73.2,36.312,35.213,37596.9201,1067.5,203554.8696,158.437,19752.797,34.7,40.275,CH4,
4/29/2020,29:56.1,0,19791.74,117.33,0.194,13.32,72.817,0,60.009,22.71,0.587,1.487,1.404,19802,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-24.9,229.56,0.84,0.129,0.024,0.028,0,137.5,134,131.2,124.3,119.6,114.3,0,1,0,0,0,69.934,29.75,0,0,73.2,36.259,35.157,37537.1289,1067.5,203585.8329,158.466,19755.748,34.7,40.275,CH4,
4/29/2020,29:59.0,0,19794.7,117.36,0.194,13.33,72.829,0,60.01,22.72,0.587,1.486,1.403,19805,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-24.6,229.6,0.84,0.128,0.024,0.028,0,137.5,134,131.2,124.3,119.6,114.3,0,1,0,0,0,69.973,29.75,0,0,73.2,36.289,35.187,37569.1599,1067.5,203616.7962,158.495,19758.742,34.7,40.275,CH4,
4/29/2020,30:02.0,0,19797.7,117.34,0.194,13.32,72.84,0,60.011,22.71,0.587,1.49,1.403,19808,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-23.7,229.64,0.84,0.127,0.024,0.029,0,137.5,134,131.2,124.3,119.5,114.5,0,1,0,0,0,69.934,29.75,0,0,73.2,36.279,35.18,37561.686,1067.5,203648.8272,158.525,19761.74,34.7,40.275,CH4,
4/29/2020,30:05.0,0,19800.7,117.37,0.194,13.33,72.851,0,60.01,22.72,0.587,1.489,1.404,19811,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-22.5,229.68,0.84,0.124,0.023,0.03,0,137.5,134,131.2,124.3,119.6,114.4,0,1,0,0,0,69.923,29.75,0,0,73.2,36.276,35.173,37554.2121,1067.5,203679.7905,158.554,19764.729,34.7,40.275,CH4,
4/29/2020,30:08.0,0,19803.7,117.37,0.194,13.32,72.862,0,60.011,22.72,0.587,1.486,1.403,19814,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-21.2,229.72,0.84,0.125,0.023,0.03,0,137.5,134,131.3,124.3,119.6,114.3,0,1,0,0,0,69.892,29.75,0,0,73.2,36.283,35.183,37564.8891,1067.5,203710.7538,158.583,19767.729,34.7,40.275,CH4,
4/29/2020,30:11.0,0,19806.7,117.39,0.194,13.33,72.873,0,60.011,22.73,0.587,1.49,1.404,19817,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-18.6,229.76,0.84,0.128,0.024,0.03,0,137.4,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.934,29.75,0,0,73.2,36.256,35.16,37540.332,1067.5,203741.7171,158.612,19770.721,34.7,40.275,CH4,
4/29/2020,30:14.0,0,19809.7,117.35,0.194,13.32,72.884,0,60.011,22.71,0.587,1.486,1.404,19820,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-18.1,229.8,0.85,0.127,0.024,0.029,0,137.5,134.1,131.3,124.3,119.5,113.9,0,1,0,0,0,69.91,29.75,0,0,73.2,36.296,35.193,37575.5661,1067.5,203772.6804,158.641,19773.715,34.7,40.275,CH4,
4/29/2020,30:17.0,0,19812.7,117.33,0.194,13.32,72.895,0,60.009,22.71,0.586,1.485,1.404,19823,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-14.9,229.84,0.84,0.127,0.024,0.028,0,137.6,134.1,131.3,124.3,119.5,114,0,1,0,0,0,69.91,29.75,0,0,73.2,36.279,35.177,37558.4829,1067.5,203804.7114,158.671,19776.709,34.7,40.275,CH4,
4/29/2020,30:20.0,0,19815.7,117.38,0.194,13.33,72.906,0,60.008,22.73,0.587,1.486,1.404,19826,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-14.1,229.88,0.84,0.125,0.024,0.026,0,137.5,134.1,131.3,124.3,119.6,113.8,0,1,0,0,0,69.899,29.75,0,0,73.2,36.273,35.173,37554.2121,1067.5,203835.6747,158.7,19779.701,34.7,40.275,CH4,
4/29/2020,30:23.0,0,19818.7,117.38,0.194,13.33,72.917,0,60.011,22.73,0.587,1.489,1.403,19829,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,139.1,-11.7,229.92,0.83,0.122,0.024,0.029,0,137.5,134.1,131.2,124.2,119.5,113.9,0,1,0,0,0,69.899,29.75,0,0,73.2,36.259,35.16,37540.332,1067.5,203866.638,158.729,19782.697,34.7,40.275,CH4,
4/29/2020,30:26.0,0,19821.7,117.39,0.194,13.33,72.928,0,60.011,22.73,0.587,1.485,1.403,19832,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.6,70.4,139.3,-10.1,229.98,0.84,0.128,0.025,0.03,0,137.5,134.1,131.2,124.2,119.7,114,0,1,0,0,0,69.892,29.75,0,0,73.19,36.279,35.18,37561.686,1067.5,203897.6013,158.758,19785.689,34.7,40.275,CH4,
4/29/2020,30:29.0,0,19824.7,117.39,0.194,13.33,72.94,0,60.01,22.73,0.587,1.486,1.403,19835,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.3,-8,230.02,0.84,0.127,0.026,0.029,0,137.6,134.2,131.3,124.2,119.6,113.8,0,1,0,0,0,69.863,29.75,0,0,73.19,36.273,35.173,37554.2121,1067.5,203929.6323,158.788,19788.682,34.7,40.275,CH4,
4/29/2020,30:32.0,0,19827.7,117.37,0.194,13.33,72.951,0,60.008,22.73,0.587,1.488,1.404,19838,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-6.9,230.06,0.84,0.126,0.026,0.027,0,137.5,134.1,131.3,124.2,119.6,114.1,0,1,0,0,0,69.842,29.75,0,0,73.19,36.259,35.16,37540.332,1067.5,203960.5956,158.817,19791.676,34.7,40.275,CH4,
4/29/2020,30:35.0,0,19830.7,117.39,0.194,13.33,72.962,0,60.006,22.73,0.587,1.485,1.403,19841,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.3,-5.6,230.1,0.84,0.124,0.026,0.025,0,137.6,134.1,131.3,124.3,119.7,114.2,0,1,0,0,0,69.829,29.75,0,0,73.19,36.279,35.18,37561.686,1067.5,203991.5589,158.846,19794.674,34.7,40.275,CH4,
4/29/2020,30:38.0,0,19833.7,117.35,0.194,13.32,72.973,0,60.006,22.71,0.587,1.486,1.404,19844,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.1,-4.9,230.14,0.85,0.121,0.026,0.026,0,137.6,134.1,131.3,124.3,119.7,114.1,0,1,0,0,0,69.811,29.75,0,0,73.19,36.273,35.173,37554.2121,1067.5,204023.5899,158.876,19797.664,34.7,40.275,CH4,
4/29/2020,30:41.0,0,19836.7,117.36,0.194,13.33,72.984,0,60.006,22.72,0.587,1.486,1.403,19847,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-4.4,230.18,0.84,0.121,0.027,0.029,0,137.6,134.1,131.2,124.3,119.5,114.1,0,1,0,0,0,69.829,29.75,0,0,73.19,36.283,35.183,37564.8891,1067.5,204054.5532,158.905,19800.658,34.7,40.275,CH4,
4/29/2020,30:44.0,0,19839.7,117.37,0.194,13.33,72.995,0,60.007,22.72,0.587,1.486,1.404,19850,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-3.1,230.22,0.83,0.126,0.027,0.026,0,137.6,134.1,131.2,124.3,119.5,114,0,1,0,0,0,69.818,29.75,0,0,73.19,36.292,35.193,37575.5661,1067.5,204085.5165,158.934,19803.654,34.7,40.275,CH4,
4/29/2020,30:47.0,0,19842.7,117.38,0.194,13.33,73.006,0,60.01,22.73,0.587,1.49,1.403,19853,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-2.5,230.26,0.84,0.124,0.026,0.025,0,137.6,134.1,131.2,124.3,119.5,114,0,1,0,0,0,69.795,29.75,0,0,73.19,36.289,35.19,37572.363,1067.5,204116.4798,158.963,19806.648,34.7,40.275,CH4,
4/29/2020,30:50.0,0,19845.7,117.36,0.194,13.32,73.017,0,60.01,22.72,0.587,1.487,1.403,19856,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-2.2,230.3,0.84,0.123,0.027,0.025,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.759,29.75,0,0,73.19,36.276,35.177,37558.4829,1067.5,204147.4431,158.992,19809.643,34.7,40.275,CH4,
4/29/2020,30:53.0,0,19848.7,117.36,0.194,13.32,73.028,0,60.015,22.72,0.587,1.486,1.404,19859,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.3,-0.7,230.36,0.85,0.122,0.026,0.025,0,137.5,134.1,131.1,124.3,119.8,114,0,1,0,0,0,69.766,29.75,0,0,73.19,36.289,35.197,37579.8369,1067.5,204179.4741,159.022,19812.643,34.7,40.275,CH4,
4/29/2020,30:56.1,0,19851.71,117.42,0.194,13.34,73.04,0,60.016,22.74,0.587,1.486,1.404,19862,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.2,-0.9,230.4,0.85,0.126,0.028,0.025,0,137.4,134.1,131.1,124.3,119.7,114.6,0,1,0,0,0,69.754,29.75,0,0,73.19,36.296,35.2,37583.04,1067.5,204210.4374,159.051,19815.631,34.7,40.275,CH4,
4/29/2020,30:59.1,0,19854.7,117.42,0.194,13.34,73.051,0,60.02,22.74,0.587,1.486,1.404,19865,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-1.9,230.44,0.84,0.125,0.027,0.025,0,137.5,134,131.1,124.2,119.7,114.2,0,1,0,0,0,69.777,29.75,0,0,73.19,36.286,35.19,37572.363,1067.5,204241.4007,159.08,19818.623,34.7,40.275,CH4,
4/29/2020,31:02.0,0,19857.69,117.37,0.194,13.33,73.062,0,60.019,22.72,0.587,1.486,1.403,19868,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-3.3,230.48,0.84,0.125,0.027,0.025,0,137.4,134,131.1,124.2,119.6,114.2,0,1,0,0,0,69.766,29.75,0,0,73.19,36.296,35.2,37583.04,1067.5,204273.4317,159.11,19821.621,34.7,40.275,CH4,
4/29/2020,31:05.0,0,19860.7,117.38,0.194,13.33,73.073,0,60.018,22.73,0.587,1.486,1.403,19871,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.1,-7.5,230.52,0.84,0.123,0.026,0.025,0,137.4,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.766,29.75,0,0,73.19,36.266,35.173,37554.2121,1067.5,204304.395,159.139,19824.613,34.7,40.275,CH4,
4/29/2020,31:08.0,0,19863.7,117.34,0.194,13.32,73.084,0,60.017,22.71,0.587,1.488,1.405,19874,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-10.9,230.56,0.84,0.122,0.027,0.025,0,137.4,134,131.2,124.2,119.7,114.2,0,1,0,0,0,69.766,29.75,0,0,73.19,36.283,35.187,37569.1599,1067.5,204335.3583,159.168,19827.607,34.7,40.275,CH4,
4/29/2020,31:11.1,0,19866.7,117.39,0.194,13.33,73.095,0,60.015,22.73,0.587,1.487,1.404,19877,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.1,-14.7,230.6,0.84,0.128,0.026,0.025,0,137.5,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.766,29.75,0,0,73.19,36.283,35.19,37572.363,1067.5,204366.3216,159.197,19830.602,34.7,40.275,CH4,
4/29/2020,31:14.0,0,19869.7,117.39,0.194,13.33,73.106,0,60.013,22.73,0.587,1.489,1.403,19880,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.3,139.2,-17.7,230.64,0.83,0.128,0.026,0.025,0,137.5,134,131.2,124.2,119.7,114,0,1,0,0,0,69.73,29.75,0,0,73.19,36.279,35.187,37569.1599,1067.5,204398.3526,159.227,19833.594,34.7,40.275,CH4,
4/29/2020,31:17.0,0,19872.7,117.41,0.194,13.34,73.117,0,60.013,22.74,0.587,1.485,1.403,19883,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-20.5,230.69,0.84,0.126,0.025,0.025,0,137.5,134,131.2,124.3,119.8,113.8,0,1,0,0,0,69.719,29.75,0,0,73.19,36.276,35.183,37564.8891,1067.5,204429.3159,159.256,19836.59,34.7,40.275,CH4,
4/29/2020,31:20.0,0,19875.7,117.39,0.194,13.33,73.128,0,60.012,22.73,0.587,1.484,1.404,19886,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-22.1,230.73,0.85,0.125,0.024,0.028,-0.001,137.5,134,131.3,124.2,119.8,113.9,0,1,0,0,0,69.725,29.75,0,0,73.19,36.273,35.18,37561.686,1067.5,204460.2792,159.285,19839.58,34.7,40.275,CH4,
4/29/2020,31:23.0,0,19878.7,117.39,0.194,13.33,73.14,0,60.011,22.73,0.587,1.484,1.403,19889,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-24.3,230.78,0.84,0.124,0.024,0.029,0,137.5,134,131.2,124.2,119.6,113.8,0,1,0,0,0,69.685,29.75,0,0,73.18,36.302,35.207,37590.5139,1067.5,204491.2425,159.314,19842.572,34.7,40.275,CH4,
4/29/2020,31:26.0,0,19881.7,117.4,0.194,13.34,73.151,0,60.011,22.74,0.587,1.485,1.404,19892,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-24.9,230.82,0.85,0.129,0.025,0.028,0,137.6,134,131.2,124.3,119.6,113.8,0,1,0,0,0,69.777,29.75,0,0,73.18,36.279,35.187,37569.1599,1067.5,204523.2735,159.344,19845.568,34.7,40.275,CH4,
4/29/2020,31:29.0,0,19884.7,117.42,0.194,13.34,73.162,0,60.014,22.74,0.587,1.488,1.404,19895,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-25.6,230.86,0.85,0.129,0.024,0.03,0,137.5,134,131.2,124.2,119.7,113.8,0,1,0,0,0,69.701,29.75,0,0,73.18,36.283,35.187,37569.1599,1067.5,204554.2368,159.373,19848.561,34.7,40.275,CH4,
4/29/2020,31:32.0,0,19887.7,117.4,0.194,13.34,73.173,0,60.013,22.74,0.587,1.488,1.403,19898,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-25.3,230.9,0.84,0.127,0.024,0.027,0,137.5,134.1,131.2,124.2,119.7,114,0,1,0,0,0,69.748,29.75,0,0,73.18,36.289,35.197,37579.8369,1067.5,204585.2001,159.402,19851.549,34.7,40.275,CH4,
4/29/2020,31:35.0,0,19890.69,117.34,0.194,13.32,73.184,0,60.01,22.71,0.587,1.487,1.403,19901,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-24.6,230.94,0.84,0.126,0.023,0.027,0,137.5,134.2,131.2,124.3,119.8,114.1,0,1,0,0,0,69.701,29.75,0,0,73.18,36.302,35.21,37593.717,1067.5,204616.1634,159.431,19854.549,34.7,40.275,CH4,
4/29/2020,31:38.0,0,19893.7,117.31,0.193,13.31,73.195,0,60.009,22.7,0.587,1.489,1.403,19904,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-23.8,230.98,0.84,0.126,0.023,0.029,0,137.5,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.673,29.75,0,0,73.18,36.302,35.207,37590.5139,1067.5,204648.1944,159.461,19857.545,34.7,40.275,CH4,
4/29/2020,31:41.0,0,19896.7,117.35,0.194,13.32,73.206,0,60.009,22.72,0.587,1.488,1.403,19907,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.3,-22.7,231.02,0.84,0.123,0.024,0.028,0,137.4,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.62,29.75,0,0,73.18,36.306,35.213,37596.9201,1067.5,204679.1577,159.49,19860.537,34.7,40.275,CH4,
4/29/2020,31:44.1,0,19899.7,117.31,0.193,13.31,73.217,0,60.007,22.7,0.587,1.49,1.403,19910,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.2,-21.2,231.07,0.84,0.129,0.024,0.028,0,137.5,134.1,131.2,124.3,119.6,113.9,0,1,0,0,0,69.62,29.75,0,0,73.18,36.286,35.193,37575.5661,1067.5,204710.121,159.519,19863.529,34.7,40.275,CH4,
4/29/2020,31:47.0,0,19902.7,117.41,0.194,13.34,73.228,0,60.008,22.74,0.587,1.486,1.403,19913,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,139.1,-20.5,231.11,0.84,0.127,0.024,0.028,0,137.5,134.1,131.2,124.3,119.5,113.9,0,1,0,0,0,69.62,29.75,0,0,73.18,36.276,35.183,37564.8891,1067.5,204742.152,159.549,19866.523,34.7,40.275,CH4,
4/29/2020,31:50.0,0,19905.7,117.4,0.194,13.33,73.239,0,60.009,22.74,0.587,1.49,1.403,19916,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.3,139.1,-19.5,231.15,0.84,0.126,0.023,0.028,0,137.5,134.1,131.2,124.3,119.6,113.8,0,1,0,0,0,69.604,29.75,0,0,73.18,36.283,35.19,37572.363,1067.5,204773.1153,159.578,19869.518,34.7,40.275,CH4,
4/29/2020,31:53.0,0,19908.7,117.41,0.194,13.34,73.251,0,60.011,22.74,0.587,1.487,1.403,19919,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.3,-17.4,231.19,0.84,0.125,0.023,0.026,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.592,29.75,0,0,73.18,36.309,35.213,37596.9201,1067.5,204804.0786,159.607,19872.512,34.7,40.275,CH4,
4/29/2020,31:56.0,0,19911.7,117.4,0.194,13.34,73.262,0,60.012,22.74,0.587,1.488,1.403,19922,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.4,139.1,-15.7,231.23,0.84,0.129,0.025,0.029,0,137.5,134.1,131.2,124.3,119.9,114,0,1,0,0,0,69.615,29.75,0,0,73.18,36.306,35.213,37596.9201,1067.5,204835.0419,159.636,19875.506,34.7,40.275,CH4,
4/29/2020,31:59.0,0,19914.7,117.39,0.194,13.33,73.273,0,60.015,22.73,0.587,1.487,1.403,19925,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-12.9,231.28,0.84,0.127,0.025,0.03,0.001,137.4,134,131.2,124.3,119.8,113.7,0,1,0,0,0,69.615,29.75,0,0,73.18,36.312,35.22,37604.394,1067.5,204867.0729,159.666,19878.496,34.7,40.275,CH4,
4/29/2020,32:02.1,0,19917.7,117.44,0.194,13.35,73.284,0,60.016,22.75,0.587,1.487,1.403,19928,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.1,-9.1,231.32,0.83,0.126,0.025,0.029,0,137.5,134,131.3,124.3,119.8,114.2,0,1,0,0,0,69.597,29.75,0,0,73.18,36.276,35.18,37561.686,1067.5,204898.0362,159.695,19881.492,34.7,40.275,CH4,
4/29/2020,32:05.0,0,19920.7,117.4,0.194,13.34,73.295,0,60.018,22.74,0.587,1.493,1.403,19931,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-6.4,231.36,0.85,0.124,0.025,0.025,0,137.4,134,131.2,124.3,119.7,114.1,0,1,0,0,0,69.557,29.75,0,0,73.18,36.276,35.183,37564.8891,1067.5,204928.9995,159.724,19884.482,34.7,40.275,CH4,
4/29/2020,32:08.0,0,19923.7,117.4,0.194,13.33,73.306,0,60.019,22.73,0.587,1.487,1.404,19934,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-3.9,231.4,0.84,0.122,0.026,0.029,0,137.4,134,131.2,124.1,119.7,114,0,1,0,0,0,69.511,29.75,0,0,73.18,36.299,35.203,37586.2431,1067.5,204961.0305,159.754,19887.477,34.7,40.275,CH4,
4/29/2020,32:11.0,0,19926.7,117.39,0.194,13.33,73.317,0,60.017,22.73,0.587,1.49,1.404,19937,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.2,-1.4,231.44,0.84,0.121,0.027,0.025,0,137.4,134,131.2,124.1,119.6,114.4,0,1,0,0,0,69.521,29.75,0,0,73.18,36.292,35.2,37583.04,1067.5,204991.9938,159.783,19890.469,34.7,40.275,CH4,
4/29/2020,32:14.0,0,19929.7,117.34,0.194,13.32,73.328,0,60.018,22.71,0.587,1.487,1.403,19940,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-0.8,231.49,0.84,0.127,0.027,0.026,0,137.5,134,131.2,124.2,119.5,114,0,1,0,0,0,69.505,29.75,0,0,73.18,36.302,35.21,37593.717,1067.5,205022.9571,159.812,19893.465,34.7,40.275,CH4,
4/29/2020,32:17.1,0,19932.7,117.42,0.194,13.34,73.339,0,60.019,22.74,0.587,1.487,1.403,19943,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-1.5,231.53,0.84,0.125,0.028,0.024,0,137.5,134,131.2,124.2,119.5,114.6,0,1,0,0,0,69.521,29.75,0,0,73.18,36.299,35.203,37586.2431,1067.5,205053.9204,159.841,19896.457,34.7,40.275,CH4,
4/29/2020,32:20.1,0,19935.7,117.45,0.194,13.35,73.351,0,60.02,22.75,0.587,1.488,1.403,19946,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-2.6,231.57,0.85,0.125,0.027,0.025,0,137.5,134,131.1,124.2,119.5,114.4,0,1,0,0,0,69.521,29.75,0,0,73.18,36.279,35.187,37569.1599,1067.5,205084.8837,159.87,19899.451,34.7,40.275,CH4,
4/29/2020,32:23.1,0,19938.7,117.43,0.194,13.34,73.362,0,60.018,22.75,0.587,1.488,1.403,19949,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-5.2,231.61,0.83,0.122,0.026,0.026,0,137.5,134.1,131.2,124.3,119.5,114.4,0,1,0,0,0,69.493,29.75,0,0,73.18,36.286,35.193,37575.5661,1067.5,205116.9147,159.9,19902.451,34.7,40.275,CH4,
4/29/2020,32:26.1,0,19941.71,117.44,0.194,13.35,73.373,0,60.018,22.75,0.587,1.485,1.403,19952,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-9.2,231.65,0.85,0.122,0.026,0.027,0,137.5,134.1,131.2,124.3,119.7,114.2,0,1,0,0,0,69.493,29.75,0,0,73.18,36.276,35.183,37564.8891,1067.5,205147.878,159.929,19905.438,34.7,40.275,CH4,
4/29/2020,32:29.0,0,19944.7,117.42,0.194,13.34,73.384,0,60.017,22.74,0.587,1.487,1.403,19955,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-12.9,231.69,0.84,0.127,0.027,0.025,0,137.4,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.511,29.75,0,0,73.18,36.283,35.187,37569.1599,1067.5,205178.8413,159.958,19908.43,34.7,40.275,CH4,
4/29/2020,32:32.0,0,19947.7,117.46,0.194,13.35,73.395,0,60.013,22.76,0.587,1.486,1.403,19958,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.4,139.2,-16.5,231.73,0.85,0.126,0.026,0.027,0,137.4,134,131.2,124.3,119.8,114.6,0,1,0,0,0,69.464,29.75,0,0,73.18,36.312,35.216,37600.1232,1067.5,205210.8723,159.988,19911.422,34.7,40.275,CH4,
4/29/2020,32:35.0,0,19950.7,117.44,0.194,13.35,73.406,0,60.012,22.75,0.587,1.489,1.403,19961,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-19.3,231.78,0.84,0.126,0.025,0.025,0,137.4,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.458,29.75,0,0,73.18,36.292,35.197,37579.8369,1067.5,205241.8356,160.017,19914.422,34.7,40.275,CH4,
4/29/2020,32:38.1,0,19953.71,117.44,0.194,13.35,73.417,0,60.01,22.76,0.587,1.485,1.404,19964,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-21.1,231.82,0.84,0.124,0.024,0.027,0,137.4,134.1,131.2,124.2,119.8,113.8,0,1,0,0,0,69.471,29.75,0,0,73.18,36.312,35.216,37600.1232,1067.5,205272.7989,160.046,19917.41,34.7,40.275,CH4,
4/29/2020,32:41.0,0,19956.7,117.38,0.194,13.33,73.428,0,60.008,22.73,0.587,1.486,1.404,19967,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-22.9,231.87,0.84,0.125,0.025,0.027,0,137.5,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.493,29.75,0,0,73.17,36.296,35.203,37586.2431,1067.5,205303.7622,160.075,19920.4,34.7,40.275,CH4,
4/29/2020,32:44.0,0,19959.7,117.42,0.194,13.34,73.44,0,60.005,22.75,0.587,1.489,1.404,19970,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-23.7,231.91,0.84,0.13,0.025,0.028,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.464,29.75,0,0,73.17,36.306,35.213,37596.9201,1067.5,205335.7932,160.105,19923.396,34.7,40.275,CH4,
4/29/2020,32:47.0,0,19962.7,117.43,0.194,13.35,73.451,0,60.003,22.75,0.587,1.486,1.403,19973,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-24.5,231.95,0.84,0.127,0.024,0.027,0,137.5,134,131.2,124.2,119.8,114,0,1,0,0,0,69.43,29.75,0,0,73.17,36.273,35.177,37558.4829,1067.5,205366.7565,160.134,19926.389,34.8,40.275,CH4,
4/29/2020,32:50.1,0,19965.7,117.42,0.194,13.34,73.462,0,60.002,22.75,0.587,1.486,1.403,19976,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-24.5,231.99,0.84,0.127,0.024,0.028,0,137.4,134,131.2,124.3,119.8,114,0,1,0,0,0,69.424,29.75,0,0,73.17,36.319,35.226,37610.8002,1067.5,205397.7198,160.163,19929.381,34.8,40.275,CH4,
4/29/2020,32:53.0,0,19968.7,117.45,0.194,13.35,73.473,0,60.002,22.76,0.587,1.487,1.404,19979,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-24.4,232.03,0.85,0.125,0.024,0.029,0,137.4,134,131.2,124.3,119.7,113.8,0,1,0,0,0,69.419,29.75,0,0,73.17,36.266,35.173,37554.2121,1067.5,205428.6831,160.192,19932.375,34.8,40.275,CH4,
4/29/2020,32:56.0,0,19971.7,117.45,0.194,13.35,73.484,0,59.999,22.76,0.587,1.486,1.404,19982,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.3,139.1,-24.2,232.07,0.84,0.123,0.025,0.026,0,137.4,134,131.2,124.3,119.6,113.7,0,1,0,0,0,69.383,29.75,0,0,73.17,36.302,35.207,37590.5139,1067.5,205460.7141,160.222,19935.371,34.8,40.275,CH4,
4/29/2020,32:59.0,0,19974.7,117.4,0.194,13.34,73.495,0,59.997,22.74,0.587,1.489,1.403,19985,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-23.8,232.11,0.84,0.122,0.025,0.027,0,137.5,134,131.2,124.3,119.6,113.9,0,1,0,0,0,69.372,29.75,0,0,73.17,36.266,35.173,37554.2121,1067.5,205491.6774,160.251,19938.365,34.8,40.275,CH4,
4/29/2020,33:02.1,0,19977.7,117.42,0.194,13.34,73.506,0,59.996,22.75,0.587,1.489,1.403,19988,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-23.2,232.15,0.84,0.128,0.025,0.025,0,137.5,134.1,131.3,124.3,119.6,113.9,0,1,0,0,0,69.377,29.75,0,0,73.17,36.283,35.19,37572.363,1067.5,205522.6407,160.28,19941.357,34.8,40.275,CH4,
