FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,33:05.0,0,19980.7,117.4,0.194,13.34,73.517,0,59.994,22.74,0.587,1.488,1.403,19991,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-22.4,232.21,0.84,0.127,0.025,0.028,0.001,137.5,134,131.2,124.3,119.5,114,0,1,0,0,0,69.377,29.75,0,0,73.17,36.319,35.223,37607.5971,1067.5,205553.604,160.309,19944.352,34.8,40.275,CH4,
4/29/2020,33:08.0,0,19983.7,117.42,0.194,13.34,73.528,0,59.992,22.75,0.587,1.487,1.403,19994,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-21.6,232.25,0.84,0.125,0.025,0.026,0,137.5,134,131.2,124.3,119.5,114.4,0,1,0,0,0,69.383,29.75,0,0,73.17,36.309,35.216,37600.1232,1067.5,205585.635,160.339,19947.344,34.8,40.275,CH4,
4/29/2020,33:11.0,0,19986.7,117.4,0.194,13.34,73.54,0,59.992,22.74,0.587,1.487,1.402,19997,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-19.6,232.29,0.85,0.123,0.025,0.028,0,137.5,134,131.2,124.3,119.5,114.3,0,1,0,0,0,69.401,29.75,0,0,73.16,36.292,35.2,37583.04,1067.5,205616.5983,160.368,19950.338,34.8,40.275,CH4,
4/29/2020,33:14.0,0,19989.7,117.42,0.194,13.34,73.551,0,59.991,22.75,0.587,1.487,1.403,20000,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.4,70.4,139.3,-17.3,232.33,0.84,0.128,0.026,0.025,0,137.5,134,131.1,124.3,119.7,114.5,0,1,0,0,0,69.435,29.75,0,0,73.16,36.302,35.207,37590.5139,1067.5,205647.5616,160.397,19953.332,34.8,40.275,CH4,
4/29/2020,33:17.0,0,19992.7,117.44,0.194,13.35,73.562,0,59.991,22.76,0.587,1.488,1.403,20003,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.3,-15.4,232.37,0.84,0.125,0.026,0.025,0,137.5,134,131.1,124.3,119.8,114.4,0,1,0,0,0,69.419,29.75,0,0,73.16,36.296,35.203,37586.2431,1067.5,205679.5926,160.427,19956.324,34.8,40.275,CH4,
4/29/2020,33:20.0,0,19995.7,117.39,0.194,13.34,73.573,0,59.992,22.74,0.587,1.488,1.403,20006,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.3,139.1,-12.9,232.41,0.84,0.123,0.026,0.026,0,137.5,134,131.2,124.3,119.7,114.3,0,1,0,0,0,69.419,29.75,0,0,73.16,36.286,35.193,37575.5661,1067.5,205710.5559,160.456,19959.316,34.8,40.275,CH4,
4/29/2020,33:23.1,0,19998.71,117.44,0.194,13.35,73.584,0,59.991,22.76,0.587,1.487,1.404,20009,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.4,139.1,-10.8,232.45,0.84,0.123,0.026,0.023,-0.001,137.6,134.1,131.2,124.3,119.8,114.2,0,1,0,0,0,69.367,29.75,0,0,73.16,36.266,35.173,37554.2121,1067.5,205741.5192,160.485,19962.309,34.8,40.275,CH4,
4/29/2020,33:26.0,0,20001.7,117.39,0.194,13.34,73.595,0,59.988,22.74,0.587,1.489,1.404,20012,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.2,-7.9,232.49,0.85,0.122,0.026,0.027,0,137.5,134.1,131.2,124.2,119.7,113.9,0,1,0,0,0,69.388,29.75,0,0,73.16,36.269,35.177,37558.4829,1067.5,205772.4825,160.514,19965.307,34.8,40.275,CH4,
4/29/2020,33:29.1,0,20004.7,117.35,0.194,13.33,73.606,0,59.989,22.72,0.587,1.488,1.404,20015,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-5.3,232.53,0.84,0.127,0.028,0.025,0,137.6,134.1,131.2,124.2,119.6,113.8,0,1,0,0,0,69.359,29.75,0,0,73.16,36.299,35.207,37590.5139,1067.5,205804.5135,160.544,19968.299,34.8,40.275,CH4,
4/29/2020,33:32.1,0,20007.71,117.42,0.194,13.35,73.617,0,59.987,22.75,0.587,1.487,1.403,20018,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-3.6,232.59,0.84,0.125,0.027,0.026,0,137.6,134.1,131.2,124.2,119.6,113.7,0,1,0,0,0,69.354,29.75,0,0,73.16,36.296,35.2,37583.04,1067.5,205835.4768,160.573,19971.291,34.8,40.275,CH4,
4/29/2020,33:35.1,0,20010.71,117.39,0.194,13.34,73.629,0,59.987,22.74,0.587,1.489,1.404,20021,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-1.7,232.63,0.84,0.124,0.028,0.025,0.001,137.6,134.1,131.2,124.2,119.5,114,0,1,0,0,0,69.359,29.75,0,0,73.16,36.302,35.21,37593.717,1067.5,205866.4401,160.602,19974.285,34.8,40.275,CH4,
4/29/2020,33:38.0,0,20013.7,117.43,0.194,13.35,73.64,0,59.989,22.76,0.587,1.487,1.403,20024,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-1.3,232.67,0.84,0.123,0.027,0.025,0,137.5,134.2,131.2,124.2,119.6,113.6,0,1,0,0,0,69.325,29.75,0,0,73.16,36.259,35.167,37547.8059,1067.5,205897.4034,160.631,19977.275,34.8,40.275,CH4,
4/29/2020,33:41.0,0,20016.7,117.41,0.194,13.34,73.651,0,59.992,22.75,0.587,1.485,1.403,20027,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-0.5,232.71,0.83,0.12,0.027,0.026,-0.001,137.5,134.2,131.2,124.2,119.7,113.9,0,1,0,0,0,69.331,29.75,0,0,73.16,36.266,35.17,37551.009,1067.5,205928.3667,160.66,19980.271,34.8,40.275,CH4,
4/29/2020,33:44.0,0,20019.7,117.43,0.194,13.35,73.662,0,59.995,22.76,0.587,1.487,1.403,20030,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-0.8,232.75,0.84,0.12,0.027,0.028,0,137.5,134.1,131.1,124.2,119.7,113.8,0,1,0,0,0,69.343,29.75,0,0,73.16,36.269,35.177,37558.4829,1067.5,205960.3977,160.69,19983.266,34.8,40.275,CH4,
4/29/2020,33:47.0,0,20022.7,117.44,0.194,13.35,73.673,0,59.996,22.76,0.587,1.487,1.404,20033,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,139.3,-1.9,232.79,0.84,0.125,0.027,0.025,0,137.5,134.1,131.2,124.2,119.8,113.6,0,1,0,0,0,69.343,29.75,0,0,73.16,36.249,35.157,37537.1289,1067.5,205991.361,160.719,19986.258,34.8,40.275,CH4,
4/29/2020,33:50.0,0,20025.7,117.41,0.194,13.34,73.684,0,59.996,22.75,0.587,1.487,1.403,20036,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.3,139.3,-2.2,232.83,0.85,0.125,0.027,0.025,0,137.5,134.1,131.2,124.3,119.7,113.5,0,1,0,0,0,69.338,29.75,0,0,73.16,36.243,35.15,37529.655,1067.5,206022.3243,160.748,19989.258,34.8,40.275,CH4,
4/29/2020,33:53.1,0,20028.71,117.45,0.194,13.35,73.695,0,59.998,22.76,0.587,1.487,1.403,20039,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-2.9,232.87,0.84,0.123,0.026,0.027,0,137.6,134.1,131.2,124.3,119.7,113.8,0,1,0,0,0,69.331,29.75,0,0,73.16,36.289,35.197,37579.8369,1067.5,206054.3553,160.778,19992.248,34.8,40.275,CH4,
4/29/2020,33:56.1,0,20031.71,117.4,0.194,13.34,73.706,0,60.003,22.74,0.587,1.489,1.403,20042,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.1,-3.1,232.91,0.83,0.121,0.025,0.026,0,137.6,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.329,29.75,0,0,73.16,36.259,35.163,37543.5351,1067.5,206085.3186,160.807,19995.24,34.8,40.275,CH4,
4/29/2020,33:59.1,0,20034.7,117.48,0.194,13.36,73.718,0,60.006,22.77,0.587,1.489,1.404,20045,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.1,-2.6,232.95,0.84,0.121,0.027,0.029,0,137.6,134.1,131.2,124.3,119.8,113.8,0,1,0,0,0,69.316,29.75,0,0,73.16,36.266,35.17,37551.009,1067.5,206116.2819,160.836,19998.234,34.8,40.275,CH4,
4/29/2020,34:02.1,0,20037.7,117.44,0.194,13.35,73.729,0,60.006,22.76,0.587,1.487,1.404,20048,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-1.9,233,0.83,0.125,0.027,0.026,0,137.6,134,131.2,124.3,119.7,113.8,0,1,0,0,0,69.305,29.75,0,0,73.15,36.259,35.167,37547.8059,1067.5,206147.2452,160.865,20001.229,34.8,40.275,CH4,
4/29/2020,34:05.1,0,20040.7,117.44,0.194,13.35,73.74,0,60.006,22.76,0.587,1.487,1.404,20051,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.3,139.2,-1.3,233.05,0.84,0.125,0.027,0.025,0,137.6,134,131.2,124.2,119.7,113.8,0,1,0,0,0,69.296,29.75,0,0,73.15,36.276,35.18,37561.686,1067.5,206179.2762,160.895,20004.219,34.8,40.275,CH4,
4/29/2020,34:08.1,0,20043.7,117.46,0.194,13.35,73.751,0,60.006,22.76,0.587,1.486,1.403,20054,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.6,70.4,139.2,-1,233.09,0.85,0.122,0.027,0.026,0,137.6,134,131.1,124.2,119.7,113.8,0,1,0,0,0,69.293,29.75,0,0,73.15,36.279,35.187,37569.1599,1067.5,206210.2395,160.924,20007.213,34.8,40.275,CH4,
4/29/2020,34:11.1,0,20046.7,117.42,0.194,13.34,73.762,0,60.006,22.75,0.587,1.486,1.404,20057,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.2,-0.3,233.13,0.84,0.121,0.026,0.027,0,137.6,134,131.2,124.1,119.7,113.7,0,1,0,0,0,69.277,29.75,0,0,73.15,36.273,35.177,37558.4829,1067.5,206241.2028,160.953,20010.209,34.8,40.275,CH4,
4/29/2020,34:14.1,0,20049.71,117.45,0.194,13.35,73.773,0,60.007,22.76,0.587,1.487,1.403,20060,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-0.5,233.17,0.84,0.121,0.027,0.027,-0.001,137.6,134.1,131.3,124.2,119.7,113.8,0,1,0,0,0,69.251,29.75,0,0,73.15,36.283,35.19,37572.363,1067.5,206272.1661,160.982,20013.197,34.8,40.275,CH4,
4/29/2020,34:17.0,0,20052.7,117.44,0.194,13.35,73.784,0,60.005,22.76,0.587,1.487,1.403,20063,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-0.8,233.21,0.83,0.126,0.027,0.027,0,137.5,134.1,131.2,124.2,119.5,113.9,0,1,0,0,0,69.307,29.75,0,0,73.15,36.296,35.2,37583.04,1067.5,206303.1294,161.011,20016.193,34.8,40.275,CH4,
4/29/2020,34:20.0,0,20055.7,117.46,0.194,13.35,73.795,0,60.006,22.76,0.587,1.488,1.404,20066,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-0.7,233.25,0.83,0.124,0.027,0.027,0,137.5,134,131.2,124.2,119.5,114.2,0,1,0,0,0,69.269,29.75,0,0,73.15,36.296,35.2,37583.04,1067.5,206335.1604,161.041,20019.188,34.8,40.275,CH4,
4/29/2020,34:23.0,0,20058.7,117.43,0.194,13.35,73.806,0,60.004,22.76,0.587,1.489,1.403,20069,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,139.2,-1.7,233.29,0.84,0.122,0.026,0.026,0,137.4,134,131.2,124.2,119.7,114,0,1,0,0,0,69.291,29.75,0,0,73.15,36.266,35.173,37554.2121,1067.5,206366.1237,161.07,20022.184,34.8,40.275,CH4,
4/29/2020,34:26.1,0,20061.71,117.38,0.194,13.34,73.818,0,60.002,22.73,0.587,1.487,1.403,20072,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-1.1,233.33,0.83,0.122,0.026,0.025,0,137.5,134.1,131.2,124.2,119.6,114.2,0,1,0,0,0,69.25,29.75,0,0,73.15,36.296,35.2,37583.04,1067.5,206397.087,161.099,20025.172,34.8,40.275,CH4,
4/29/2020,34:29.0,0,20064.7,117.43,0.194,13.35,73.829,0,60.001,22.75,0.587,1.493,1.404,20075,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.2,-1.7,233.38,0.83,0.127,0.028,0.025,0,137.4,134,131.2,124.2,119.6,113.9,0,1,0,0,0,69.264,29.75,0,0,73.15,36.279,35.19,37572.363,1067.5,206429.118,161.129,20028.17,34.8,40.275,CH4,
4/29/2020,34:32.0,0,20067.7,117.41,0.194,13.34,73.84,0,59.998,22.75,0.587,1.489,1.403,20078,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-1.5,233.42,0.84,0.125,0.027,0.025,0,137.4,134.1,131.2,124.3,119.6,114.2,0,1,0,0,0,69.235,29.75,0,0,73.15,36.249,35.163,37543.5351,1067.5,206460.0813,161.158,20031.16,34.8,40.275,CH4,
4/29/2020,34:35.1,0,20070.71,117.41,0.194,13.34,73.851,0,59.996,22.75,0.587,1.488,1.403,20081,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-1.3,233.46,0.84,0.124,0.027,0.025,0,137.4,134,131.2,124.2,119.6,114,0,1,0,0,0,69.206,29.75,0,0,73.15,36.263,35.173,37554.2121,1067.5,206491.0446,161.187,20034.152,34.8,40.275,CH4,
4/29/2020,34:38.0,0,20073.7,117.44,0.194,13.35,73.862,0,59.994,22.76,0.587,1.489,1.404,20084,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-1,233.5,0.84,0.124,0.027,0.027,0,137.4,134,131.2,124.2,119.5,114,0,1,0,0,0,69.187,29.75,0,0,73.15,36.269,35.177,37558.4829,1067.5,206522.0079,161.216,20037.148,34.8,40.275,CH4,
4/29/2020,34:41.1,0,20076.71,117.41,0.194,13.34,73.873,0,59.989,22.75,0.587,1.487,1.403,20087,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-1.3,233.55,0.85,0.122,0.027,0.026,0,137.5,134,131.2,124.2,119.7,113.9,0,1,0,0,0,69.21,29.75,0,0,73.15,36.299,35.207,37590.5139,1067.5,206554.0389,161.246,20040.141,34.8,40.275,CH4,
4/29/2020,34:44.1,0,20079.7,117.41,0.194,13.35,73.884,0,59.987,22.75,0.587,1.488,1.403,20090,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-1.8,233.59,0.84,0.122,0.026,0.027,0,137.5,134,131.2,124.2,119.4,113.9,0,1,0,0,0,69.3,29.75,0,0,73.15,36.279,35.187,37569.1599,1067.5,206585.0022,161.275,20043.135,34.8,40.275,CH4,
4/29/2020,34:47.0,0,20082.7,117.37,0.194,13.33,73.895,0,59.985,22.73,0.587,1.49,1.402,20093,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-3.4,233.63,0.85,0.127,0.026,0.028,0,137.6,134.1,131.2,124.2,119.5,113.9,0,1,0,0,0,69.314,29.75,0,0,73.15,36.289,35.2,37583.04,1067.5,206615.9655,161.304,20046.129,34.8,40.275,CH4,
4/29/2020,34:50.0,0,20085.7,117.41,0.194,13.34,73.907,0,59.985,22.75,0.587,1.488,1.404,20096,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.2,-6.2,233.67,0.84,0.125,0.026,0.028,0,137.5,134,131.1,124.2,119.6,114.1,0,1,0,0,0,69.358,29.75,0,0,73.15,36.286,35.193,37575.5661,1067.5,206646.9288,161.333,20049.123,34.8,40.275,CH4,
4/29/2020,34:53.0,0,20088.7,117.4,0.194,13.34,73.918,0,59.983,22.75,0.587,1.487,1.403,20099,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.3,-8.6,233.71,0.84,0.124,0.025,0.028,0,137.5,134,131.1,124.3,119.7,114.1,0,1,0,0,0,69.374,29.75,0,0,73.14,36.273,35.183,37564.8891,1067.5,206678.9598,161.363,20052.117,34.8,40.275,CH4,
4/29/2020,34:56.0,0,20091.7,117.38,0.194,13.34,73.929,0,59.984,22.74,0.587,1.486,1.403,20102,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-12.7,233.75,0.83,0.123,0.024,0.03,0,137.5,134,131.1,124.2,119.6,114.6,0,1,0,0,0,69.377,29.75,0,0,73.14,36.266,35.177,37558.4829,1067.5,206709.9231,161.392,20055.113,34.8,40.275,CH4,
4/29/2020,34:59.1,0,20094.71,117.4,0.194,13.34,73.94,0,59.985,22.75,0.587,1.487,1.403,20105,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.3,139.2,-16.2,233.8,0.84,0.123,0.024,0.03,0,137.5,134,131.1,124.2,119.7,114.9,0,1,0,0,0,69.32,29.75,0,0,73.14,36.289,35.197,37579.8369,1067.5,206740.8864,161.421,20058.105,34.8,40.275,CH4,
4/29/2020,35:02.1,0,20097.71,117.37,0.194,13.34,73.951,0,59.984,22.74,0.587,1.49,1.404,20108,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.3,-19.8,233.84,0.84,0.128,0.023,0.03,0,137.5,134.1,131.1,124.1,119.7,114.7,0,1,0,0,0,69.278,29.75,0,0,73.14,36.266,35.177,37558.4829,1067.5,206771.8497,161.45,20061.098,34.8,40.275,CH4,
4/29/2020,35:05.0,0,20100.7,117.39,0.194,13.34,73.962,0,59.983,22.74,0.587,1.487,1.404,20111,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.3,70.3,139.1,-22.5,233.88,0.84,0.128,0.024,0.03,0,137.5,134.1,131.2,124.2,119.8,114.5,0,1,0,0,0,69.291,29.75,0,0,73.14,36.296,35.203,37586.2431,1067.5,206803.8807,161.48,20064.094,34.8,40.275,CH4,
4/29/2020,35:08.0,0,20103.7,117.43,0.194,13.35,73.973,0,59.983,22.76,0.587,1.488,1.403,20114,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-24.9,233.92,0.84,0.126,0.024,0.029,0,137.5,134,131.2,124.2,119.7,114.3,0,1,0,0,0,69.304,29.75,0,0,73.14,36.296,35.207,37590.5139,1067.5,206834.844,161.509,20067.082,34.8,40.275,CH4,
4/29/2020,35:11.0,0,20106.7,117.37,0.194,13.33,73.984,0,59.984,22.73,0.587,1.486,1.403,20117,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.3,139.3,-25.3,233.96,0.84,0.125,0.023,0.03,0,137.5,134,131.2,124.2,119.7,114.1,0,1,0,0,0,69.332,29.75,0,0,73.14,36.276,35.187,37569.1599,1067.5,206865.8073,161.538,20070.076,34.8,40.275,CH4,
4/29/2020,35:14.0,0,20109.7,117.42,0.194,13.35,73.995,0,59.987,22.76,0.587,1.489,1.403,20120,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.2,-25.1,234,0.84,0.122,0.025,0.028,0,137.5,134.1,131.2,124.3,119.8,114,0,1,0,0,0,69.368,29.75,0,0,73.14,36.283,35.193,37575.5661,1067.5,206897.8383,161.568,20073.072,34.8,40.275,CH4,
4/29/2020,35:17.0,0,20112.7,117.41,0.194,13.35,74.007,0,59.988,22.75,0.587,1.488,1.404,20123,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-22.7,234.05,0.84,0.129,0.025,0.026,0,137.5,134.1,131.2,124.2,119.8,113.7,0,1,0,0,0,69.259,29.75,0,0,73.14,36.256,35.167,37547.8059,1067.5,206928.8016,161.597,20076.068,34.8,40.275,CH4,
4/29/2020,35:20.0,0,20115.7,117.46,0.194,13.36,74.018,0,59.989,22.77,0.587,1.489,1.403,20126,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-20.8,234.09,0.84,0.127,0.025,0.026,0,137.5,134.1,131.2,124.2,119.7,113.5,0,1,0,0,0,69.241,29.75,0,0,73.14,36.273,35.183,37564.8891,1067.5,206959.7649,161.626,20079.061,34.8,40.275,CH4,
4/29/2020,35:23.1,0,20118.7,117.46,0.194,13.36,74.029,0,59.993,22.77,0.587,1.486,1.403,20129,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-19.5,234.13,0.84,0.126,0.026,0.026,-0.001,137.5,134.2,131.2,124.2,119.6,113.6,0,1,0,0,0,69.241,29.75,0,0,73.14,36.279,35.19,37572.363,1067.5,206990.7282,161.655,20082.055,34.8,40.275,CH4,
4/29/2020,35:26.0,0,20121.7,117.47,0.194,13.36,74.04,0,59.997,22.78,0.587,1.488,1.404,20132,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-16.9,234.17,0.84,0.124,0.025,0.025,0,137.5,134.1,131.2,124.2,119.6,113.9,0,1,0,0,0,69.273,29.75,0,0,73.14,36.266,35.177,37558.4829,1067.5,207022.7592,161.685,20085.049,34.8,40.275,CH4,
4/29/2020,35:29.1,0,20124.7,117.48,0.194,13.36,74.051,0,59.999,22.78,0.587,1.487,1.403,20135,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.3,139.1,-16,234.22,0.84,0.122,0.025,0.027,0,137.5,134,131.1,124.2,119.6,113.9,0,1,0,0,0,69.215,29.75,0,0,73.14,36.269,35.183,37564.8891,1067.5,207053.7225,161.714,20088.041,34.8,40.275,CH4,
4/29/2020,35:32.0,0,20127.7,117.42,0.194,13.35,74.062,0,60.001,22.75,0.587,1.488,1.403,20138,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.3,139.1,-16.5,234.26,0.83,0.122,0.026,0.025,0,137.5,134,131.2,124.2,119.5,114.4,0,1,0,0,0,69.228,29.75,0,0,73.13,36.299,35.21,37593.717,1067.5,207084.6858,161.743,20091.035,34.8,40.275,CH4,
4/29/2020,35:35.1,0,20130.7,117.49,0.194,13.36,74.073,0,60.003,22.78,0.587,1.486,1.404,20141,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-15.9,234.3,0.84,0.126,0.026,0.025,0,137.5,134,131.2,124.2,119.5,114.2,0,1,0,0,0,69.228,29.75,0,0,73.13,36.299,35.21,37593.717,1067.5,207115.6491,161.772,20094.027,34.8,40.275,CH4,
4/29/2020,35:38.0,0,20133.7,117.5,0.194,13.37,74.085,0,60.006,22.79,0.587,1.488,1.404,20144,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-16.9,234.34,0.85,0.125,0.026,0.026,0,137.5,134,131.1,124.2,119.5,114,0,1,0,0,0,69.208,29.75,0,0,73.13,36.256,35.167,37547.8059,1067.5,207146.6124,161.801,20097.02,34.8,40.275,CH4,
4/29/2020,35:41.0,0,20136.7,117.52,0.194,13.37,74.096,0,60.01,22.79,0.587,1.486,1.404,20147,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.4,139.1,-17.5,234.38,0.84,0.123,0.025,0.027,0,137.6,134.1,131.2,124.3,119.6,114.3,0,1,0,0,0,69.217,29.75,0,0,73.13,36.283,35.193,37575.5661,1067.5,207178.6434,161.831,20100.018,34.8,40.275,CH4,
4/29/2020,35:44.1,0,20139.71,117.5,0.194,13.37,74.107,0,60.013,22.78,0.587,1.486,1.404,20150,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.2,-19.4,234.42,0.84,0.123,0.025,0.027,0,137.5,134,131.1,124.2,119.6,114.3,0,1,0,0,0,69.232,29.75,0,0,73.13,36.243,35.154,37533.9258,1067.5,207209.6067,161.86,20103.01,34.8,40.275,CH4,
4/29/2020,35:47.0,0,20142.7,117.48,0.194,13.36,74.118,0,60.015,22.77,0.587,1.488,1.404,20153,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.4,139.2,-21.2,234.46,0.84,0.129,0.025,0.028,0,137.6,134.1,131.2,124.2,119.7,114.6,0,1,0,0,0,69.197,29.75,0,0,73.13,36.263,35.173,37554.2121,1067.5,207240.57,161.889,20106,34.8,40.275,CH4,
4/29/2020,35:50.1,0,20145.7,117.47,0.194,13.36,74.129,0,60.016,22.77,0.587,1.489,1.404,20156,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-23.7,234.52,0.84,0.127,0.024,0.027,0,137.6,134.1,131.2,124.2,119.7,114.2,0,1,0,0,0,69.203,29.75,0,0,73.13,36.289,35.203,37586.2431,1067.5,207272.601,161.919,20108.994,34.8,40.275,CH4,
4/29/2020,35:53.0,0,20148.7,117.41,0.194,13.34,74.14,0,60.016,22.74,0.587,1.487,1.404,20159,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-25.8,234.56,0.84,0.127,0.024,0.028,0,137.6,134.1,131.2,124.2,119.7,114.1,0,1,0,0,0,69.237,29.75,0,0,73.13,36.306,35.216,37600.1232,1067.5,207303.5643,161.948,20111.988,34.8,40.275,CH4,
4/29/2020,35:56.0,0,20151.7,117.45,0.194,13.35,74.151,0,60.017,22.76,0.587,1.485,1.403,20162,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139.1,-25.8,234.6,0.84,0.126,0.023,0.026,0,137.6,134.1,131.2,124.1,119.7,114,0,1,0,0,0,69.181,29.75,0,0,73.13,36.279,35.19,37572.363,1067.5,207334.5276,161.977,20114.984,34.8,40.275,CH4,
4/29/2020,35:59.1,0,20154.71,117.43,0.194,13.35,74.162,0,60.017,22.75,0.587,1.487,1.404,20165,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-23.9,234.64,0.84,0.124,0.023,0.03,0,137.6,134.1,131.2,124.2,119.4,114,0,1,0,0,0,69.237,29.75,0,0,73.13,36.263,35.177,37558.4829,1067.5,207365.4909,162.006,20117.977,34.8,40.275,CH4,
4/29/2020,36:02.0,0,20157.7,117.4,0.194,13.34,74.174,0,60.02,22.74,0.587,1.488,1.404,20168,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.3,139.1,-22.6,234.68,0.85,0.129,0.024,0.029,0,137.6,134.1,131.2,124.2,119.4,114,0,1,0,0,0,69.223,29.75,0,0,73.13,36.259,35.173,37554.2121,1067.5,207397.5219,162.036,20120.975,34.8,40.275,CH4,
4/29/2020,36:05.1,0,20160.71,117.47,0.194,13.36,74.185,0,60.019,22.77,0.587,1.486,1.405,20171,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.2,-18.9,234.72,0.84,0.128,0.024,0.029,0,137.3,134,131.1,124.3,119.5,113.9,0,1,0,0,0,69.235,29.75,0,0,73.13,36.273,35.183,37564.8891,1067.5,207428.4852,162.065,20123.961,34.8,40.275,CH4,
4/29/2020,36:08.1,0,20163.71,117.4,0.194,13.34,74.196,0,60.019,22.74,0.587,1.49,1.404,20174,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-15,234.76,0.83,0.126,0.024,0.028,0,137.4,134,131.1,124.2,119.7,113.9,0,1,0,0,0,69.264,29.75,0,0,73.13,36.276,35.19,37572.363,1067.5,207459.4485,162.094,20126.957,34.8,40.275,CH4,
4/29/2020,36:11.1,0,20166.7,117.45,0.194,13.35,74.207,0,60.018,22.76,0.587,1.488,1.406,20177,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-11.3,234.8,0.83,0.124,0.025,0.028,0,137.5,134,131.1,124.2,119.7,114.1,0,1,0,0,0,69.264,29.76,0,0,73.13,36.289,35.203,37586.2431,1067.5,207490.4118,162.123,20129.949,34.8,40.275,CH4,
4/29/2020,36:14.0,0,20169.7,117.31,0.194,13.31,74.218,0,60.017,22.7,0.587,1.487,1.406,20180,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.1,70.4,139.1,-8.3,234.84,0.84,0.122,0.025,0.028,0,137.5,134,131.1,124.2,119.6,114.1,0,1,0,0,0,69.262,29.76,0,0,73.13,36.283,35.193,37575.5661,1067.5,207522.4428,162.153,20132.941,34.8,40.275,CH4,
4/29/2020,36:17.0,0,20172.7,117.41,0.194,13.34,74.229,0,60.016,22.74,0.587,1.488,1.405,20183,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-5.1,234.88,0.84,0.127,0.026,0.027,-0.001,137.5,134.1,131.1,124.2,119.7,114.2,0,1,0,0,0,69.206,29.76,0,0,73.13,36.263,35.177,37558.4829,1067.5,207553.4061,162.182,20135.934,34.8,40.275,CH4,
4/29/2020,36:20.0,0,20175.7,117.36,0.194,13.33,74.24,0,60.013,22.73,0.587,1.486,1.404,20186,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,139.1,-3.2,234.94,0.84,0.125,0.027,0.028,0,137.5,134,131.1,124.2,119.7,114.2,0,1,0,0,0,69.251,29.75,0,0,73.13,36.286,35.197,37579.8369,1067.5,207584.3694,162.211,20138.93,34.8,40.275,CH4,
4/29/2020,36:23.1,0,20178.7,117.33,0.194,13.32,74.251,0,60.008,22.71,0.587,1.486,1.406,20189,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,139,-1.7,234.98,0.85,0.123,0.027,0.025,0,137.5,134,131.1,124.2,119.7,114.1,0,1,0,0,0,69.176,29.75,0,0,73.13,36.309,35.223,37607.5971,1067.5,207615.3327,162.24,20141.924,34.8,40.275,CH4,
4/29/2020,36:26.1,0,20181.71,117.42,0.194,13.35,74.262,0,60.003,22.75,0.587,1.487,1.405,20192,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-1.3,235.02,0.84,0.123,0.026,0.026,-0.001,137.5,134.1,131.1,124.1,119.7,114.3,0,1,0,0,0,69.221,29.76,0,0,73.13,36.283,35.197,37579.8369,1067.5,207647.3637,162.27,20144.916,34.8,40.275,CH4,
4/29/2020,36:29.1,0,20184.71,117.44,0.194,13.35,74.274,0,59.997,22.76,0.587,1.487,1.404,20195,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.3,139.2,-1.4,235.06,0.84,0.121,0.026,0.028,0,137.5,134.1,131.1,124.2,119.7,115,0,1,0,0,0,69.233,29.75,0,0,73.13,36.289,35.203,37586.2431,1067.5,207678.327,162.299,20147.91,34.8,40.275,CH4,
4/29/2020,36:32.1,0,20187.71,117.41,0.194,13.35,74.285,0,59.988,22.75,0.587,1.489,1.405,20198,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.5,70.4,139.1,-1.1,235.1,0.83,0.121,0.027,0.028,0,137.5,134,131.1,124.2,119.7,114.5,0,1,0,0,0,69.223,29.76,0,0,73.12,36.266,35.18,37561.686,1067.5,207709.2903,162.328,20150.904,34.8,40.275,CH4,
4/29/2020,36:35.1,0,20190.71,117.42,0.194,13.35,74.296,0,59.985,22.76,0.587,1.487,1.404,20201,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.6,70.4,139.2,-3.9,235.14,0.84,0.126,0.026,0.028,0,137.4,134.1,131.2,124.3,119.6,114,0,1,0,0,0,69.174,29.75,0,0,73.12,36.276,35.19,37572.363,1067.5,207741.3213,162.358,20153.895,34.8,40.275,CH4,
4/29/2020,36:38.1,0,20193.7,117.38,0.194,13.34,74.307,0,59.983,22.74,0.587,1.487,1.404,20204,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-6.2,235.18,0.84,0.125,0.026,0.025,0,137.5,134.1,131.2,124.2,119.6,113.8,0,1,0,0,0,69.111,29.76,0,0,73.12,36.263,35.177,37558.4829,1067.5,207772.2846,162.387,20156.889,34.8,40.275,CH4,
4/29/2020,36:41.1,0,20196.71,117.45,0.194,13.36,74.318,0,59.983,22.77,0.587,1.485,1.404,20207,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.4,139.2,-9.2,235.22,0.84,0.123,0.025,0.029,0,137.4,134.1,131.3,124.2,119.5,113.9,0,1,0,0,0,69.089,29.75,0,0,73.12,36.253,35.167,37547.8059,1067.5,207803.2479,162.416,20159.883,34.8,40.275,CH4,
4/29/2020,36:44.0,0,20199.7,117.39,0.194,13.34,74.329,0,59.983,22.75,0.587,1.488,1.405,20210,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.2,-13.4,235.26,0.84,0.123,0.024,0.029,-0.001,137.4,134.1,131.3,124.3,119.8,114,0,1,0,0,0,69.1,29.76,0,0,73.12,36.276,35.19,37572.363,1067.5,207834.2112,162.445,20162.881,34.8,40.275,CH4,
4/29/2020,36:47.1,0,20202.71,117.39,0.194,13.35,74.34,0,59.979,22.75,0.587,1.488,1.405,20213,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-18.8,235.32,0.84,0.13,0.025,0.03,0,137.4,134.1,131.3,124.3,119.6,114,0,1,0,0,0,69.116,29.75,0,0,73.12,36.259,35.173,37554.2121,1067.5,207866.2422,162.475,20165.877,34.8,40.275,CH4,
4/29/2020,36:50.1,0,20205.71,117.39,0.194,13.35,74.351,0,59.978,22.75,0.587,1.487,1.405,20216,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-21.8,235.36,0.84,0.13,0.024,0.03,0,137.5,134.1,131.3,124.3,119.4,114.3,0,1,0,0,0,69.188,29.75,0,0,73.12,36.253,35.167,37547.8059,1067.5,207897.2055,162.504,20168.861,34.8,40.275,CH4,
4/29/2020,36:53.1,0,20208.7,117.35,0.194,13.33,74.363,0,59.977,22.73,0.587,1.487,1.405,20219,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.1,70.4,139.1,-24.4,235.4,0.84,0.127,0.024,0.029,0,137.6,134.1,131.3,124.3,119.5,114.3,0,1,0,0,0,69.134,29.76,0,0,73.12,36.276,35.187,37569.1599,1067.5,207928.1688,162.533,20171.857,34.8,40.275,CH4,
4/29/2020,36:56.0,0,20211.7,117.39,0.194,13.34,74.374,0,59.977,22.75,0.587,1.487,1.405,20222,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-25.9,235.44,0.84,0.125,0.024,0.028,0,137.6,134,131.2,124.2,119.6,113.9,0,1,0,0,0,69.127,29.75,0,0,73.12,36.256,35.17,37551.009,1067.5,207959.1321,162.562,20174.85,34.8,40.275,CH4,
4/29/2020,36:59.1,0,20214.71,117.38,0.194,13.34,74.385,0,59.978,22.74,0.587,1.489,1.406,20225,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-22.7,235.48,0.84,0.123,0.025,0.027,0,137.6,134.1,131.2,124.1,119.6,114,0,1,0,0,0,69.082,29.75,0,0,73.12,36.263,35.177,37558.4829,1067.5,207990.0954,162.591,20177.846,34.8,40.275,CH4,
4/29/2020,37:02.1,0,20217.7,117.4,0.194,13.35,74.396,0,59.978,22.75,0.587,1.489,1.405,20228,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-18.6,235.52,0.84,0.123,0.026,0.026,0,137.5,134,131.2,124.2,119.7,114.1,0,1,0,0,0,69.145,29.75,0,0,73.12,36.273,35.187,37569.1599,1067.5,208022.1264,162.621,20180.838,34.8,40.275,CH4,
4/29/2020,37:05.0,0,20220.7,117.4,0.194,13.35,74.407,0,59.977,22.75,0.587,1.487,1.405,20231,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.1,70.4,139.1,-14.2,235.56,0.83,0.127,0.027,0.025,0,137.5,134,131.1,124.2,119.7,114.3,0,1,0,0,0,69.08,29.76,0,0,73.12,36.299,35.213,37596.9201,1067.5,208053.0897,162.65,20183.828,34.8,40.275,CH4,
4/29/2020,37:08.1,0,20223.7,117.39,0.194,13.34,74.418,0,59.975,22.75,0.587,1.489,1.404,20234,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-8.4,235.6,0.84,0.124,0.027,0.025,0,137.5,134.1,131.1,124.2,119.7,114.1,0,1,0,0,0,69.142,29.76,0,0,73.12,36.249,35.163,37543.5351,1067.5,208084.053,162.679,20186.824,34.8,40.275,CH4,
4/29/2020,37:11.1,0,20226.7,117.39,0.194,13.34,74.429,0,59.976,22.75,0.587,1.489,1.405,20237,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-3.3,235.64,0.84,0.124,0.027,0.025,0,137.5,134.1,131.2,124.2,119.7,113.7,0,1,0,0,0,69.145,29.75,0,0,73.12,36.273,35.187,37569.1599,1067.5,208116.084,162.709,20189.816,34.8,40.275,CH4,
4/29/2020,37:14.1,0,20229.71,117.36,0.194,13.34,74.44,0,59.982,22.73,0.587,1.485,1.405,20240,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.2,-1.3,235.68,0.84,0.122,0.027,0.025,0,137.5,134.1,131.2,124.2,119.5,113.9,0,1,0,0,0,69.154,29.75,0,0,73.12,36.259,35.177,37558.4829,1067.5,208147.0473,162.738,20192.812,34.8,40.275,CH4,
4/29/2020,37:17.1,0,20232.71,117.37,0.194,13.34,74.452,0,59.981,22.74,0.587,1.488,1.404,20243,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139.1,-0.9,235.73,0.84,0.122,0.026,0.027,0,137.5,134.1,131.2,124.2,119.4,113.8,0,1,0,0,0,69.192,29.75,0,0,73.12,36.292,35.207,37590.5139,1067.5,208178.0106,162.767,20195.805,34.8,40.275,CH4,
4/29/2020,37:20.1,0,20235.7,117.37,0.194,13.34,74.463,0,59.98,22.74,0.587,1.487,1.405,20246,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.2,-2.9,235.78,0.85,0.127,0.027,0.025,0,137.5,134.1,131.2,124.2,119.5,113.8,0,1,0,0,0,69.134,29.76,0,0,73.12,36.283,35.197,37579.8369,1067.5,208208.9739,162.796,20198.797,34.8,40.275,CH4,
4/29/2020,37:23.1,0,20238.7,117.36,0.194,13.34,74.474,0,59.981,22.74,0.587,1.485,1.405,20249,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-6.4,235.82,0.85,0.125,0.025,0.029,0,137.5,134.1,131.2,124.2,119.6,113.9,0,1,0,0,0,69.194,29.76,0,0,73.12,36.256,35.173,37554.2121,1067.5,208241.0049,162.826,20201.789,34.8,40.275,CH4,
4/29/2020,37:26.0,0,20241.7,117.36,0.194,13.33,74.485,0,59.983,22.73,0.587,1.485,1.405,20252,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-9.4,235.86,0.83,0.125,0.025,0.029,0,137.6,134,131.2,124.2,119.8,113.8,0,1,0,0,0,69.075,29.76,0,0,73.12,36.306,35.22,37604.394,1067.5,208271.9682,162.855,20204.785,34.8,40.275,CH4,
4/29/2020,37:29.1,0,20244.7,117.35,0.194,13.33,74.496,0,59.986,22.73,0.587,1.485,1.405,20255,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-13.4,235.9,0.84,0.122,0.024,0.029,0,137.5,134,131.2,124.2,119.8,113.8,0,1,0,0,0,69.116,29.75,0,0,73.12,36.246,35.163,37543.5351,1067.5,208302.9315,162.884,20207.777,34.8,40.275,CH4,
4/29/2020,37:32.0,0,20247.7,117.38,0.194,13.34,74.507,0,59.985,22.74,0.587,1.489,1.405,20258,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.3,-17.6,235.94,0.84,0.129,0.024,0.029,0,137.6,134.1,131.2,124.2,119.7,113.8,0,1,0,0,0,69.113,29.76,0,0,73.12,36.276,35.19,37572.363,1067.5,208333.8948,162.913,20210.777,34.8,40.275,CH4,
4/29/2020,37:35.1,0,20250.71,117.37,0.194,13.34,74.518,0,59.987,22.74,0.587,1.486,1.405,20261,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-19.7,235.98,0.84,0.129,0.024,0.029,0,137.5,134,131.2,124.2,119.8,113.8,0,1,0,0,0,69.17,29.76,0,0,73.11,36.289,35.203,37586.2431,1067.5,208365.9258,162.943,20213.764,34.8,40.275,CH4,
4/29/2020,37:38.0,0,20253.7,117.37,0.194,13.34,74.529,0,59.986,22.74,0.587,1.485,1.405,20264,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-22.8,236.02,0.84,0.128,0.024,0.029,0,137.5,134.1,131.2,124.3,119.8,113.7,0,1,0,0,0,69.185,29.76,0,0,73.11,36.269,35.183,37564.8891,1067.5,208396.8891,162.972,20216.758,34.8,40.275,CH4,
4/29/2020,37:41.0,0,20256.7,117.37,0.194,13.34,74.54,0,59.986,22.74,0.587,1.486,1.405,20267,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-24.2,236.07,0.83,0.126,0.023,0.029,0,137.4,134,131.1,124.3,119.7,113.7,0,1,0,0,0,69.228,29.75,0,0,73.11,36.283,35.2,37583.04,1067.5,208427.8524,163.001,20219.754,34.8,40.275,CH4,
4/29/2020,37:44.0,0,20259.7,117.35,0.194,13.33,74.552,0,59.986,22.73,0.587,1.488,1.404,20270,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-25.7,236.11,0.84,0.125,0.024,0.029,-0.001,137.5,134.1,131.2,124.2,119.7,113.7,0,1,0,0,0,69.163,29.76,0,0,73.11,36.286,35.2,37583.04,1067.5,208458.8157,163.03,20222.748,34.8,40.275,CH4,
4/29/2020,37:47.1,0,20262.7,117.42,0.194,13.35,74.563,0,59.988,22.76,0.587,1.485,1.404,20273,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139.1,-25.3,236.15,0.84,0.124,0.024,0.029,0,137.4,134,131.1,124.2,119.6,113.8,0,1,0,0,0,69.179,29.76,0,0,73.11,36.263,35.18,37561.686,1067.5,208490.8467,163.06,20225.738,34.8,40.275,CH4,
4/29/2020,37:50.0,0,20265.7,117.42,0.194,13.35,74.574,0,59.99,22.76,0.587,1.487,1.405,20276,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-23.8,236.19,0.84,0.129,0.025,0.029,0,137.5,134,131.2,124.3,119.8,113.7,0,1,0,0,0,69.187,29.76,0,0,73.11,36.269,35.183,37564.8891,1067.5,208521.81,163.089,20228.732,34.8,40.275,CH4,
4/29/2020,37:53.0,0,20268.7,117.4,0.194,13.34,74.585,0,59.989,22.75,0.587,1.487,1.405,20279,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-22.3,236.23,0.85,0.127,0.025,0.026,0,137.5,134,131.2,124.2,119.8,113.8,0,1,0,0,0,69.235,29.76,0,0,73.11,36.266,35.183,37564.8891,1067.5,208552.7733,163.118,20231.725,34.8,40.275,CH4,
4/29/2020,37:56.0,0,20271.7,117.36,0.194,13.33,74.596,0,59.988,22.73,0.587,1.489,1.405,20282,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.1,-20.6,236.28,0.85,0.125,0.025,0.026,0,137.5,134.1,131.2,124.3,119.7,114.1,0,1,0,0,0,69.116,29.76,0,0,73.11,36.299,35.216,37600.1232,1067.5,208584.8043,163.148,20234.719,34.8,40.275,CH4,
4/29/2020,37:59.1,0,20274.7,117.37,0.194,13.34,74.607,0,59.989,22.74,0.587,1.485,1.405,20285,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-17.9,236.32,0.85,0.123,0.025,0.027,0,137.5,134,131.1,124.3,119.6,114.4,0,1,0,0,0,69.14,29.76,0,0,73.11,36.259,35.177,37558.4829,1067.5,208615.7676,163.177,20237.713,34.8,40.275,CH4,
4/29/2020,38:02.1,0,20277.7,117.38,0.194,13.34,74.618,0,59.992,22.74,0.587,1.489,1.405,20288,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.1,-15.2,236.36,0.85,0.122,0.026,0.028,0,137.5,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.142,29.76,0,0,73.11,36.299,35.213,37596.9201,1067.5,208646.7309,163.206,20240.703,34.8,40.275,CH4,
4/29/2020,38:05.0,0,20280.7,117.37,0.194,13.34,74.629,0,59.996,22.74,0.587,1.485,1.406,20291,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-14,236.4,0.84,0.127,0.026,0.026,-0.001,137.4,134,131.1,124.3,119.7,114.1,0,1,0,0,0,69.107,29.76,0,0,73.11,36.273,35.187,37569.1599,1067.5,208677.6942,163.235,20243.699,34.8,40.275,CH4,
4/29/2020,38:08.1,0,20283.7,117.39,0.194,13.34,74.64,0,59.998,22.74,0.587,1.486,1.404,20294,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.3,139.1,-12,236.45,0.84,0.126,0.026,0.027,-0.001,137.4,134.1,131.1,124.3,119.8,114.1,0,1,0,0,0,69.145,29.76,0,0,73.11,36.296,35.21,37593.717,1067.5,208709.7252,163.265,20246.693,34.8,40.275,CH4,
4/29/2020,38:11.1,0,20286.71,117.4,0.194,13.34,74.652,0,59.999,22.75,0.587,1.486,1.405,20297,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.2,-11.5,236.49,0.84,0.125,0.027,0.025,0,137.5,134.1,131.2,124.3,119.7,114.4,0,1,0,0,0,69.095,29.76,0,0,73.11,36.289,35.207,37590.5139,1067.5,208740.6885,163.294,20249.686,34.8,40.275,CH4,
4/29/2020,38:14.1,0,20289.7,117.36,0.194,13.33,74.663,0,60.002,22.73,0.587,1.487,1.405,20300,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.4,139.1,-11.1,236.53,0.84,0.123,0.026,0.025,0,137.4,134.1,131.2,124.3,119.7,114.5,0,1,0,0,0,69.095,29.76,0,0,73.11,36.263,35.18,37561.686,1067.5,208771.6518,163.323,20252.68,34.8,40.275,CH4,
4/29/2020,38:17.1,0,20292.7,117.41,0.194,13.35,74.674,0,60.003,22.75,0.587,1.485,1.405,20303,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.1,-11.1,236.57,0.84,0.122,0.027,0.027,0,137.5,134.1,131.2,124.2,119.7,114.5,0,1,0,0,0,69.061,29.76,0,0,73.11,36.266,35.183,37564.8891,1067.5,208802.6151,163.352,20255.678,34.8,40.275,CH4,
4/29/2020,38:20.1,0,20295.71,117.38,0.194,13.34,74.685,0,60.006,22.74,0.587,1.486,1.405,20306,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.3,139.1,-12.5,236.61,0.84,0.128,0.027,0.025,0,137.5,134.1,131.2,124.2,119.8,114.4,0,1,0,0,0,69.116,29.76,0,0,73.11,36.279,35.197,37579.8369,1067.5,208833.5784,163.381,20258.662,34.8,40.275,CH4,
4/29/2020,38:23.1,0,20298.7,117.44,0.194,13.35,74.696,0,60.009,22.76,0.587,1.485,1.405,20309,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,139.1,-13.6,236.65,0.84,0.126,0.026,0.025,0,137.5,134,131.2,124.2,119.8,114.3,0,1,0,0,0,69.136,29.76,0,0,73.11,36.266,35.183,37564.8891,1067.5,208865.6094,163.411,20261.658,34.8,40.275,CH4,
4/29/2020,38:26.0,0,20301.7,117.47,0.194,13.36,74.707,0,60.012,22.77,0.587,1.489,1.405,20312,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.3,139.2,-15.8,236.69,0.84,0.125,0.026,0.025,0,137.4,134,131.1,124.2,119.8,114.3,0,1,0,0,0,69.158,29.76,0,0,73.11,36.246,35.163,37543.5351,1067.5,208896.5727,163.44,20264.652,34.8,40.275,CH4,
4/29/2020,38:29.1,0,20304.7,117.47,0.194,13.36,74.718,0,60.013,22.77,0.587,1.487,1.405,20315,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-19,236.73,0.83,0.124,0.025,0.025,0,137.5,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.145,29.76,0,0,73.11,36.269,35.187,37569.1599,1067.5,208927.536,163.469,20267.645,34.8,40.275,CH4,
4/29/2020,38:32.1,0,20307.7,117.46,0.194,13.36,74.729,0,60.009,22.77,0.587,1.487,1.405,20318,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-20.9,236.78,0.83,0.123,0.024,0.029,0,137.5,134,131.2,124.2,119.8,114.2,0,1,0,0,0,69.165,29.76,0,0,73.11,36.292,35.21,37593.717,1067.5,208959.567,163.499,20270.637,34.8,40.275,CH4,
4/29/2020,38:35.0,0,20310.7,117.4,0.194,13.34,74.741,0,60.009,22.75,0.587,1.487,1.408,20321,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-22.4,236.82,0.84,0.123,0.026,0.028,0,137.5,134,131.2,124.2,119.8,114,0,1,0,0,0,69.158,29.76,0,0,73.1,36.266,35.18,37561.686,1067.5,208990.5303,163.528,20273.631,34.8,40.275,CH4,
4/29/2020,38:38.1,0,20313.71,117.44,0.194,13.35,74.752,0,60.008,22.76,0.587,1.487,1.405,20324,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-23.1,236.87,0.84,0.127,0.025,0.026,0,137.4,134,131.1,124.2,119.7,114,0,1,0,0,0,69.152,29.76,0,0,73.1,36.256,35.173,37554.2121,1067.5,209021.4936,163.557,20276.623,34.8,40.275,CH4,
4/29/2020,38:41.0,0,20316.7,117.46,0.194,13.36,74.763,0,60.004,22.77,0.587,1.487,1.405,20327,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,139.1,-24.1,236.91,0.85,0.126,0.024,0.028,0,137.4,134.1,131.1,124.2,119.7,114.1,0,1,0,0,0,69.215,29.76,0,0,73.1,36.256,35.173,37554.2121,1067.5,209052.4569,163.586,20279.617,34.8,40.275,CH4,
4/29/2020,38:44.0,0,20319.7,117.41,0.194,13.35,74.774,0,60.002,22.75,0.587,1.488,1.405,20330,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139.1,-24.3,236.95,0.83,0.126,0.024,0.026,0.001,137.4,134,131.1,124.2,119.6,114,0,1,0,0,0,69.194,29.76,0,0,73.1,36.283,35.2,37583.04,1067.5,209084.4879,163.616,20282.611,34.8,40.275,CH4,
4/29/2020,38:47.1,0,20322.7,117.49,0.194,13.37,74.785,0,60,22.79,0.587,1.488,1.405,20333,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.1,-23.9,236.99,0.84,0.124,0.024,0.027,0,137.4,134,131.1,124.2,119.6,113.9,0,1,0,0,0,69.239,29.76,0,0,73.1,36.279,35.197,37579.8369,1067.5,209115.4512,163.645,20285.605,34.8,40.275,CH4,
4/29/2020,38:50.0,0,20325.7,117.4,0.194,13.35,74.796,0,59.997,22.75,0.587,1.488,1.405,20336,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,-23.9,237.03,0.83,0.128,0.025,0.026,0,137.4,134,131.1,124.3,119.6,114,0,1,0,0,0,69.194,29.76,0,0,73.1,36.283,35.2,37583.04,1067.5,209146.4145,163.674,20288.6,34.8,40.275,CH4,
4/29/2020,38:53.1,0,20328.7,117.45,0.194,13.36,74.807,0,59.999,22.77,0.587,1.487,1.406,20339,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139.1,-23.3,237.07,0.85,0.128,0.025,0.028,0,137.4,134,131.1,124.2,119.5,114.1,0,1,0,0,0,69.194,29.76,0,0,73.1,36.273,35.187,37569.1599,1067.5,209177.3778,163.703,20291.594,34.8,40.275,CH4,
4/29/2020,38:56.1,0,20331.7,117.43,0.194,13.35,74.818,0,60.004,22.76,0.587,1.487,1.405,20342,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-23,237.11,0.84,0.126,0.024,0.025,0,137.4,134,131.2,124.2,119.3,114.3,0,1,0,0,0,69.223,29.76,0,0,73.1,36.256,35.173,37554.2121,1067.5,209209.4088,163.733,20294.586,34.8,40.275,CH4,
4/29/2020,38:59.0,0,20334.7,117.48,0.194,13.36,74.83,0,60.006,22.78,0.587,1.487,1.405,20345,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.4,139.2,-23.9,237.15,0.84,0.126,0.025,0.025,0,137.4,134,131.2,124.2,119.3,114.7,0,1,0,0,0,69.226,29.76,0,0,73.1,36.246,35.167,37547.8059,1067.5,209240.3721,163.762,20297.58,34.8,40.275,CH4,
4/29/2020,39:02.1,0,20337.7,117.46,0.194,13.36,74.841,0,60.004,22.77,0.587,1.491,1.405,20348,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.4,139.2,-23.6,237.21,0.84,0.125,0.024,0.026,0,137.5,134,131.2,124.2,119.5,114.8,0,1,0,0,0,69.143,29.76,0,0,73.1,36.292,35.21,37593.717,1067.5,209271.3354,163.791,20300.576,34.8,40.275,CH4,
4/29/2020,39:05.1,0,20340.71,117.42,0.194,13.35,74.852,0,60.007,22.75,0.587,1.485,1.404,20351,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.4,139.2,-24.9,237.25,0.84,0.123,0.024,0.029,0,137.5,134,131.1,124.2,119.5,114.5,0,1,0,0,0,69.165,29.76,0,0,73.1,36.276,35.19,37572.363,1067.5,209302.2987,163.82,20303.564,34.8,40.275,CH4,
4/29/2020,39:08.0,0,20343.7,117.5,0.194,13.37,74.863,0,60.012,22.79,0.587,1.486,1.405,20354,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.4,139.3,-25.1,237.29,0.84,0.128,0.024,0.028,0,137.6,134.1,131.1,124.2,119.6,114.6,0,1,0,0,0,69.179,29.76,0,0,73.1,36.273,35.187,37569.1599,1067.5,209334.3297,163.85,20306.561,34.8,40.275,CH4,
4/29/2020,39:11.1,0,20346.71,117.51,0.194,13.37,74.874,0,60.018,22.79,0.587,1.486,1.406,20357,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.1,-25.8,237.33,0.84,0.127,0.024,0.028,0,137.5,134,131.1,124.2,119.8,114.3,0,1,0,0,0,69.221,29.76,0,0,73.1,36.283,35.2,37583.04,1067.5,209365.293,163.879,20309.553,34.8,40.275,CH4,
4/29/2020,39:14.1,0,20349.7,117.47,0.194,13.36,74.885,0,60.022,22.77,0.587,1.487,1.405,20360,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.2,-24.4,237.37,0.85,0.126,0.024,0.028,0,137.5,134.1,131.1,124.2,119.8,114.2,0,1,0,0,0,69.179,29.76,0,0,73.1,36.306,35.22,37604.394,1067.5,209396.2563,163.908,20312.545,34.8,40.275,CH4,
4/29/2020,39:17.0,0,20352.7,117.44,0.194,13.35,74.896,0,60.02,22.76,0.587,1.486,1.405,20363,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-23,237.41,0.84,0.124,0.023,0.03,0,137.5,134.1,131.1,124.2,119.7,114.2,0,1,0,0,0,69.21,29.76,0,0,73.1,36.279,35.197,37579.8369,1067.5,209428.2873,163.938,20315.541,34.8,40.275,CH4,
4/29/2020,39:20.1,0,20355.7,117.4,0.194,13.34,74.908,0,60.021,22.74,0.587,1.486,1.405,20366,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-19.5,237.45,0.84,0.13,0.024,0.031,0,137.5,134.1,131.1,124.2,119.5,114.2,0,1,0,0,0,69.091,29.76,0,0,73.1,36.276,35.193,37575.5661,1067.5,209459.2506,163.967,20318.535,34.8,40.275,CH4,
4/29/2020,39:23.0,0,20358.7,117.4,0.194,13.34,74.919,0,60.022,22.74,0.587,1.487,1.405,20369,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-14.9,237.49,0.83,0.127,0.025,0.028,0,137.5,134.2,131.1,124.2,119.5,113.8,0,1,0,0,0,69.107,29.76,0,0,73.1,36.263,35.18,37561.686,1067.5,209490.2139,163.996,20321.527,34.8,40.275,CH4,
4/29/2020,39:26.1,0,20361.71,117.37,0.194,13.33,74.93,0,60.022,22.73,0.587,1.486,1.405,20372,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-10.1,237.53,0.84,0.126,0.025,0.027,0,137.5,134.1,131.1,124.2,119.6,114,0,1,0,0,0,69.1,29.76,0,0,73.1,36.246,35.16,37540.332,1067.5,209521.1772,164.025,20324.521,34.8,40.275,CH4,
4/29/2020,39:29.1,0,20364.71,117.44,0.194,13.35,74.941,0,60.021,22.76,0.587,1.488,1.404,20375,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-6.4,237.59,0.84,0.125,0.026,0.028,0,137.5,134,131.1,124.2,119.6,113.8,0,1,0,0,0,69.07,29.76,0,0,73.09,36.259,35.18,37561.686,1067.5,209553.2082,164.055,20327.514,34.8,40.275,CH4,
4/29/2020,39:32.0,0,20367.7,117.42,0.194,13.35,74.952,0,60.022,22.75,0.587,1.487,1.404,20378,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-3.7,237.63,0.84,0.122,0.026,0.027,0,137.5,134.1,131.1,124.3,119.8,113.8,0,1,0,0,0,69.088,29.75,0,0,73.09,36.299,35.22,37604.394,1067.5,209584.1715,164.084,20330.512,34.8,40.275,CH4,
