FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,39:35.1,0,20370.71,117.48,0.194,13.36,74.963,0,60.026,22.77,0.587,1.487,1.404,20381,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,0.5,237.67,0.84,0.126,0.027,0.026,0,137.5,134.1,131.1,124.3,119.6,113.8,0,1,0,0,0,69.03,29.76,0,0,73.09,36.273,35.19,37572.363,1067.5,209615.1348,164.113,20333.506,34.8,40.275,CH4,
4/29/2020,39:38.1,0,20373.7,117.46,0.194,13.35,74.974,0,60.028,22.76,0.587,1.489,1.405,20384,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,138.9,-1.6,237.71,0.85,0.125,0.028,0.027,0,137.4,134,131.1,124.2,119.6,113.8,0,1,0,0,0,69.082,29.76,0,0,73.09,36.299,35.216,37600.1232,1067.5,209646.0981,164.142,20336.496,34.8,40.275,CH4,
4/29/2020,39:41.1,0,20376.7,117.4,0.194,13.34,74.985,0,60.032,22.74,0.587,1.486,1.407,20387,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.1,-3.9,237.75,0.85,0.123,0.027,0.025,0,137.5,134.1,131.1,124.2,119.5,114.1,0,1,0,0,0,69.088,29.76,0,0,73.09,36.269,35.187,37569.1599,1067.5,209678.1291,164.172,20339.488,34.8,40.275,CH4,
4/29/2020,39:44.1,0,20379.71,117.45,0.194,13.35,74.996,0,60.032,22.76,0.587,1.49,1.405,20390,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,139.1,-11,237.79,0.84,0.124,0.026,0.025,0,137.5,134.1,131.1,124.1,119.5,114.1,0,1,0,0,0,69.088,29.76,0,0,73.09,36.286,35.203,37586.2431,1067.5,209709.0924,164.201,20342.486,34.8,40.275,CH4,
4/29/2020,39:47.0,0,20382.7,117.45,0.194,13.35,75.008,0,60.033,22.76,0.587,1.485,1.406,20393,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.2,-18.6,237.83,0.85,0.122,0.025,0.026,0,137.6,134.1,131.2,124.2,119.6,114.1,0,1,0,0,0,69.111,29.76,0,0,73.09,36.289,35.207,37590.5139,1067.5,209740.0557,164.23,20345.48,34.8,40.275,CH4,
4/29/2020,39:50.1,0,20385.71,117.45,0.194,13.35,75.019,0,60.036,22.76,0.587,1.485,1.405,20396,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-24,237.87,0.84,0.123,0.024,0.029,0,137.6,134,131.2,124.2,119.5,114.1,0,1,0,0,0,69.116,29.76,0,0,73.09,36.266,35.183,37564.8891,1067.5,209772.0867,164.26,20348.473,34.8,40.275,CH4,
4/29/2020,39:53.0,0,20388.7,117.48,0.194,13.36,75.03,0,60.037,22.77,0.587,1.487,1.405,20399,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,139.2,-25.7,237.91,0.83,0.129,0.024,0.028,0,137.6,134,131.2,124.2,119.6,114.2,0,1,0,0,0,69.115,29.76,0,0,73.09,36.309,35.226,37610.8002,1067.5,209803.05,164.289,20351.465,34.8,40.275,CH4,
4/29/2020,39:56.1,0,20391.7,117.44,0.194,13.35,75.041,0,60.036,22.75,0.587,1.486,1.405,20402,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-21.5,237.96,0.84,0.128,0.024,0.028,0,137.5,134,131.2,124.2,119.6,114.1,0,1,0,0,0,69.102,29.76,0,0,73.09,36.273,35.193,37575.5661,1067.5,209834.0133,164.318,20354.461,34.8,40.275,CH4,
4/29/2020,39:59.1,0,20394.71,117.44,0.194,13.35,75.052,0,60.035,22.76,0.587,1.487,1.405,20405,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-14,238,0.84,0.126,0.024,0.03,0,137.5,134,131.2,124.2,119.6,114.2,0,1,0,0,0,69.125,29.75,0,0,73.09,36.253,35.17,37551.009,1067.5,209864.9766,164.347,20357.453,34.8,40.275,CH4,
4/29/2020,40:02.1,0,20397.71,117.4,0.194,13.34,75.063,0,60.033,22.74,0.587,1.489,1.405,20408,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139.1,-6.9,238.05,0.85,0.122,0.026,0.027,-0.001,137.5,134,131.1,124.2,119.7,114.2,0,1,0,0,0,69.1,29.75,0,0,73.09,36.259,35.177,37558.4829,1067.5,209897.0076,164.377,20360.445,34.8,40.275,CH4,
4/29/2020,40:05.1,0,20400.7,117.45,0.194,13.35,75.074,0,60.033,22.76,0.587,1.486,1.405,20411,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-2.9,238.09,0.84,0.126,0.026,0.026,-0.001,137.5,134,131.1,124.2,119.7,114.1,0,1,0,0,0,69.097,29.75,0,0,73.09,36.253,35.167,37547.8059,1067.5,209927.9709,164.406,20363.439,34.8,40.275,CH4,
4/29/2020,40:08.0,0,20403.7,117.44,0.194,13.35,75.085,0,60.03,22.76,0.587,1.489,1.404,20414,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-0.5,238.13,0.84,0.126,0.027,0.025,0,137.4,134,131.1,124.1,119.6,114.2,0,1,0,0,0,69.102,29.75,0,0,73.09,36.269,35.187,37569.1599,1067.5,209958.9342,164.435,20366.436,34.8,40.275,CH4,
4/29/2020,40:11.1,0,20406.71,117.43,0.194,13.35,75.097,0,60.03,22.75,0.587,1.486,1.404,20417,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-2.6,238.17,0.84,0.124,0.026,0.025,0,137.4,134,131.1,124.1,119.6,114.1,0,1,0,0,0,69.124,29.76,0,0,73.09,36.276,35.19,37572.363,1067.5,209990.9652,164.465,20369.43,34.8,40.275,CH4,
4/29/2020,40:14.1,0,20409.7,117.44,0.194,13.35,75.108,0,60.029,22.76,0.587,1.486,1.405,20420,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-7.7,238.21,0.85,0.123,0.027,0.024,0,137.4,134,131.1,124.2,119.6,114,0,1,0,0,0,69.131,29.75,0,0,73.09,36.259,35.173,37554.2121,1067.5,210021.9285,164.494,20372.422,34.8,40.275,CH4,
4/29/2020,40:17.1,0,20412.71,117.38,0.194,13.33,75.119,0,60.03,22.73,0.587,1.487,1.405,20423,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.2,-14.6,238.25,0.85,0.123,0.025,0.027,0,137.4,134,131.1,124.2,119.6,113.7,0,1,0,0,0,69.143,29.75,0,0,73.09,36.266,35.18,37561.686,1067.5,210052.8918,164.523,20375.412,34.8,40.275,CH4,
4/29/2020,40:20.1,0,20415.7,117.38,0.194,13.33,75.13,0,60.025,22.73,0.587,1.484,1.405,20426,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.3,139.2,-20.3,238.3,0.84,0.122,0.026,0.027,0,137.4,134,131.2,124.2,119.5,114,0,1,0,0,0,69.115,29.75,0,0,73.09,36.273,35.19,37572.363,1067.5,210083.8551,164.552,20378.408,34.8,40.275,CH4,
4/29/2020,40:23.1,0,20418.7,117.38,0.194,13.33,75.141,0,60.024,22.73,0.587,1.489,1.405,20429,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-24.3,238.34,0.85,0.128,0.025,0.027,0,137.4,134,131.1,124.3,119.5,114.1,0,1,0,0,0,69.107,29.75,0,0,73.09,36.306,35.22,37604.394,1067.5,210114.8184,164.581,20381.4,34.8,40.275,CH4,
4/29/2020,40:26.1,0,20421.7,117.33,0.194,13.32,75.152,0,60.022,22.71,0.587,1.485,1.404,20432,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,139.1,-25.9,238.38,0.84,0.128,0.024,0.027,0,137.4,134,131.1,124.3,119.6,114.2,0,1,0,0,0,69.154,29.75,0,0,73.09,36.296,35.21,37593.717,1067.5,210146.8494,164.611,20384.396,34.8,40.275,CH4,
4/29/2020,40:29.1,0,20424.71,117.35,0.194,13.33,75.163,0,60.021,22.72,0.587,1.485,1.405,20435,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.1,-24.6,238.42,0.85,0.126,0.023,0.03,0,137.4,134,131.1,124.3,119.6,114.1,0,1,0,0,0,69.107,29.75,0,0,73.09,36.273,35.187,37569.1599,1067.5,210177.8127,164.64,20387.387,34.8,40.275,CH4,
4/29/2020,40:32.1,0,20427.71,117.3,0.194,13.31,75.174,0,60.018,22.7,0.587,1.487,1.404,20438,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,139.1,-22.8,238.46,0.83,0.124,0.023,0.031,0,137.4,134,131.1,124.3,119.6,114,0,1,0,0,0,69.088,29.75,0,0,73.08,36.263,35.177,37558.4829,1067.5,210208.776,164.669,20390.385,34.8,40.275,CH4,
4/29/2020,40:35.1,0,20430.71,117.34,0.194,13.33,75.185,0,60.013,22.72,0.587,1.485,1.405,20441,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.2,-20.3,238.5,0.84,0.124,0.023,0.031,-0.001,137.5,134,131.1,124.3,119.5,114,0,1,0,0,0,69.073,29.75,0,0,73.08,36.266,35.183,37564.8891,1067.5,210240.807,164.699,20393.377,34.8,40.275,CH4,
4/29/2020,40:38.1,0,20433.71,117.37,0.194,13.33,75.197,0,60.013,22.73,0.587,1.488,1.405,20444,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-17.5,238.55,0.84,0.128,0.024,0.027,0,137.4,134,131.1,124.3,119.5,114.2,0,1,0,0,0,69.084,29.75,0,0,73.08,36.276,35.19,37572.363,1067.5,210271.7703,164.728,20396.369,34.8,40.275,CH4,
4/29/2020,40:41.1,0,20436.71,117.39,0.194,13.34,75.208,0,60.012,22.74,0.587,1.486,1.404,20447,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.4,139.1,-15.4,238.59,0.85,0.127,0.024,0.027,0,137.4,134,131.1,124.3,119.6,114.6,0,1,0,0,0,69.068,29.75,0,0,73.08,36.266,35.18,37561.686,1067.5,210302.7336,164.757,20399.365,34.8,40.275,CH4,
4/29/2020,40:44.1,0,20439.71,117.41,0.194,13.34,75.219,0,60.014,22.75,0.587,1.486,1.405,20450,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-12.5,238.63,0.84,0.125,0.024,0.028,0,137.4,134,131.1,124.1,119.5,114.8,0,1,0,0,0,69.059,29.75,0,0,73.08,36.312,35.226,37610.8002,1067.5,210333.6969,164.786,20402.357,34.8,40.275,CH4,
4/29/2020,40:47.1,0,20442.72,117.42,0.194,13.34,75.23,0,60.017,22.75,0.587,1.486,1.405,20453,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-9.5,238.67,0.84,0.123,0.025,0.028,0,137.5,134,131.1,124.2,119.6,114.3,0,1,0,0,0,69.066,29.75,0,0,73.08,36.256,35.173,37554.2121,1067.5,210365.7279,164.816,20405.352,34.8,40.275,CH4,
4/29/2020,40:50.1,0,20445.71,117.43,0.194,13.35,75.241,0,60.016,22.76,0.587,1.487,1.404,20456,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-7.1,238.72,0.84,0.122,0.025,0.028,0,137.5,134,131.1,124.2,119.6,114.2,0,1,0,0,0,69.089,29.75,0,0,73.08,36.309,35.223,37607.5971,1067.5,210396.6912,164.845,20408.342,34.8,40.275,CH4,
4/29/2020,40:53.0,0,20448.7,117.41,0.194,13.34,75.252,0,60.016,22.75,0.587,1.487,1.404,20459,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.3,139.2,-4.8,238.76,0.84,0.125,0.026,0.025,0,137.5,134,131.1,124.2,119.6,114.1,0,1,0,0,0,69.077,29.75,0,0,73.08,36.302,35.216,37600.1232,1067.5,210427.6545,164.874,20411.34,34.8,40.275,CH4,
4/29/2020,40:56.1,0,20451.71,117.39,0.194,13.34,75.263,0,60.02,22.74,0.587,1.486,1.405,20462,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.4,139.2,-2.2,238.8,0.84,0.125,0.027,0.025,0.001,137.5,134,131.1,124.2,119.7,114.6,0,1,0,0,0,69.055,29.75,0,0,73.08,36.283,35.197,37579.8369,1067.5,210458.6178,164.903,20414.328,34.8,40.275,CH4,
4/29/2020,40:59.1,0,20454.7,117.39,0.194,13.34,75.274,0,60.019,22.74,0.587,1.487,1.405,20465,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.2,70.4,139.2,-0.7,238.84,0.85,0.124,0.027,0.024,0,137.5,134,131.1,124.3,119.7,114.3,0,1,0,0,0,69.077,29.75,0,0,73.08,36.286,35.2,37583.04,1067.5,210490.6488,164.933,20417.326,34.8,40.275,CH4,
4/29/2020,41:02.1,0,20457.71,117.33,0.194,13.32,75.285,0,60.017,22.71,0.587,1.486,1.405,20468,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.1,-1.5,238.88,0.84,0.122,0.027,0.024,0,137.5,134,131.1,124.3,119.8,114.2,0,1,0,0,0,69.041,29.75,0,0,73.08,36.286,35.2,37583.04,1067.5,210521.6121,164.962,20420.32,34.8,40.275,CH4,
4/29/2020,41:05.1,0,20460.71,117.35,0.194,13.33,75.297,0,60.011,22.72,0.587,1.485,1.404,20471,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.3,139.1,-2.9,238.92,0.84,0.12,0.028,0.027,0,137.5,134,131.1,124.2,119.8,114,0,1,0,0,0,69.107,29.75,0,0,73.08,36.273,35.187,37569.1599,1067.5,210552.5754,164.991,20423.312,34.8,40.275,CH4,
4/29/2020,41:08.1,0,20463.7,117.33,0.194,13.32,75.308,0,60.012,22.71,0.587,1.485,1.404,20474,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-3.8,238.96,0.85,0.126,0.027,0.025,0,137.5,134,131.1,124.2,119.8,114,0,1,0,0,0,69.12,29.75,0,0,73.08,36.263,35.177,37558.4829,1067.5,210583.5387,165.02,20426.309,34.8,40.275,CH4,
4/29/2020,41:11.1,0,20466.71,117.33,0.194,13.32,75.319,0,60.011,22.71,0.587,1.486,1.405,20477,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.2,-5.4,239.02,0.85,0.125,0.027,0.025,0,137.5,134,131.1,124.1,119.6,113.9,0,1,0,0,0,69.073,29.75,0,0,73.08,36.292,35.203,37586.2431,1067.5,210615.5697,165.05,20429.301,34.8,40.275,CH4,
4/29/2020,41:14.1,0,20469.71,117.39,0.194,13.34,75.33,0,60.012,22.74,0.587,1.485,1.404,20480,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.3,139.1,-8,239.06,0.84,0.123,0.026,0.025,-0.001,137.6,134,131.2,124.2,119.7,114,0,1,0,0,0,69.111,29.75,0,0,73.08,36.306,35.22,37604.394,1067.5,210646.533,165.079,20432.293,34.8,40.275,CH4,
4/29/2020,41:17.1,0,20472.71,117.39,0.194,13.34,75.341,0,60.014,22.74,0.587,1.487,1.404,20483,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-9.7,239.1,0.84,0.122,0.026,0.025,0,137.5,134,131.1,124.2,119.8,113.9,0,1,0,0,0,69.106,29.75,0,0,73.08,36.279,35.19,37572.363,1067.5,210677.4963,165.108,20435.293,34.8,40.275,CH4,
4/29/2020,41:20.1,0,20475.71,117.39,0.194,13.34,75.352,0,60.013,22.74,0.587,1.487,1.404,20486,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-14.3,239.14,0.84,0.122,0.025,0.026,0,137.5,134.1,131.1,124.3,119.7,114.2,0,1,0,0,0,69.102,29.75,0,0,73.08,36.286,35.2,37583.04,1067.5,210709.5273,165.138,20438.283,34.8,40.275,CH4,
4/29/2020,41:23.1,0,20478.71,117.3,0.194,13.32,75.363,0,60.007,22.7,0.587,1.485,1.405,20489,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.4,139.1,-16.7,239.18,0.84,0.126,0.026,0.026,-0.001,137.4,134.1,131.1,124.1,119.4,114.7,0,1,0,0,0,69.147,29.75,0,0,73.08,36.246,35.16,37540.332,1067.5,210740.4906,165.167,20441.273,34.8,40.275,CH4,
4/29/2020,41:26.0,0,20481.7,117.31,0.194,13.32,75.374,0,60.004,22.71,0.587,1.489,1.404,20492,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-17.1,239.22,0.83,0.126,0.026,0.027,0,137.4,134,131,124.1,119.5,114.2,0,1,0,0,0,69.113,29.75,0,0,73.08,36.279,35.193,37575.5661,1067.5,210771.4539,165.196,20444.27,34.8,40.275,CH4,
4/29/2020,41:29.1,0,20484.71,117.34,0.194,13.33,75.385,0,60.003,22.72,0.587,1.487,1.404,20495,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,139.2,-17.4,239.26,0.84,0.125,0.025,0.025,-0.001,137.4,134.1,131.1,124.2,119.6,114.1,0,1,0,0,0,69.107,29.75,0,0,73.07,36.266,35.18,37561.686,1067.5,210802.4172,165.225,20447.266,34.8,40.275,CH4,
4/29/2020,41:32.1,0,20487.71,117.33,0.194,13.32,75.397,0,60.001,22.72,0.587,1.488,1.404,20498,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.2,-17.9,239.3,0.84,0.124,0.025,0.026,0,137.4,134.1,131.1,124.2,119.6,114.5,0,1,0,0,0,69.122,29.75,0,0,73.07,36.269,35.18,37561.686,1067.5,210833.3805,165.254,20450.258,34.8,40.275,CH4,
4/29/2020,41:35.0,0,20490.7,117.37,0.194,13.34,75.408,0,59.999,22.73,0.587,1.488,1.404,20501,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.2,-17.5,239.34,0.85,0.122,0.026,0.027,0,137.4,134,131,124.2,119.5,114.1,0,1,0,0,0,69.122,29.75,0,0,73.07,36.256,35.17,37551.009,1067.5,210865.4115,165.284,20453.254,34.8,40.275,CH4,
4/29/2020,41:38.1,0,20493.71,117.35,0.194,13.33,75.419,0,60.002,22.73,0.587,1.487,1.404,20504,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.2,-16.7,239.38,0.84,0.128,0.026,0.028,0,137.5,134,131.1,124.2,119.4,114.1,0,1,0,0,0,69.116,29.75,0,0,73.07,36.263,35.177,37558.4829,1067.5,210896.3748,165.313,20456.248,34.8,40.275,CH4,
4/29/2020,41:41.1,0,20496.71,117.4,0.194,13.34,75.43,0,60.006,22.75,0.587,1.487,1.404,20507,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-17.9,239.44,0.85,0.126,0.026,0.026,0,137.5,134,131.1,124.1,119.5,114,0,1,0,0,0,69.129,29.75,0,0,73.07,36.296,35.207,37590.5139,1067.5,210927.3381,165.342,20459.24,34.8,40.275,CH4,
4/29/2020,41:44.0,0,20499.7,117.39,0.194,13.34,75.441,0,60.008,22.74,0.587,1.487,1.404,20510,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-19.2,239.48,0.84,0.124,0.025,0.024,0,137.5,134,131.1,124.2,119.7,113.9,0,1,0,0,0,69.134,29.75,0,0,73.07,36.286,35.2,37583.04,1067.5,210959.3691,165.372,20462.227,34.8,40.275,CH4,
4/29/2020,41:47.0,0,20502.7,117.37,0.194,13.34,75.452,0,60.01,22.73,0.587,1.487,1.404,20513,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,139.1,-20.1,239.52,0.84,0.124,0.025,0.028,0,137.5,134,131.1,124.1,119.7,113.7,0,1,0,0,0,69.122,29.75,0,0,73.07,36.256,35.17,37551.009,1067.5,210990.3324,165.401,20465.227,34.8,40.275,CH4,
4/29/2020,41:50.1,0,20505.7,117.38,0.194,13.34,75.463,0,60.009,22.74,0.587,1.488,1.404,20516,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.3,139.1,-22.3,239.56,0.84,0.124,0.025,0.028,0,137.4,133.9,131.1,124.1,119.5,113.9,0,1,0,0,0,69.134,29.75,0,0,73.07,36.256,35.17,37551.009,1067.5,211021.2957,165.43,20468.221,34.8,40.275,CH4,
4/29/2020,41:53.1,0,20508.71,117.35,0.194,13.33,75.474,0,60.011,22.73,0.587,1.488,1.404,20519,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-23.6,239.6,0.84,0.128,0.025,0.027,0,137.4,134,131.1,124.2,119.6,113.8,0,1,0,0,0,69.145,29.75,0,0,73.07,36.309,35.22,37604.394,1067.5,211052.259,165.459,20471.213,34.8,40.275,CH4,
4/29/2020,41:56.1,0,20511.71,117.41,0.194,13.34,75.485,0,60.011,22.75,0.587,1.485,1.405,20522,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-24.8,239.64,0.84,0.128,0.024,0.028,0,137.4,134,131.1,124.1,119.5,113.9,0,1,0,0,0,69.187,29.75,0,0,73.07,36.289,35.2,37583.04,1067.5,211084.29,165.489,20474.205,34.8,40.275,CH4,
4/29/2020,41:59.1,0,20514.71,117.32,0.194,13.32,75.497,0,60.01,22.71,0.587,1.487,1.405,20525,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-25.8,239.68,0.85,0.127,0.024,0.026,0,137.4,134,131.1,124.2,119.5,114.3,0,1,0,0,0,69.152,29.75,0,0,73.07,36.283,35.193,37575.5661,1067.5,211115.2533,165.518,20477.197,34.8,40.275,CH4,
4/29/2020,42:02.0,0,20517.7,117.36,0.194,13.33,75.508,0,60.008,22.73,0.587,1.486,1.405,20528,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-25.7,239.72,0.85,0.125,0.024,0.027,0,137.4,134,131.2,124.3,119.5,113.8,0,1,0,0,0,69.152,29.75,0,0,73.07,36.289,35.2,37583.04,1067.5,211146.2166,165.547,20480.197,34.8,40.275,CH4,
4/29/2020,42:05.1,0,20520.71,117.35,0.194,13.33,75.519,0,60.006,22.73,0.587,1.486,1.405,20531,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.2,-26,239.76,0.83,0.123,0.024,0.029,0,137.4,134,131.2,124.1,119.4,113.8,0,1,0,0,0,69.145,29.75,0,0,73.07,36.292,35.207,37590.5139,1067.5,211178.2476,165.577,20483.186,34.8,40.275,CH4,
4/29/2020,42:08.1,0,20523.7,117.3,0.194,13.32,75.53,0,60.007,22.71,0.587,1.487,1.404,20534,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-25.8,239.8,0.85,0.129,0.024,0.027,-0.001,137.4,134,131.1,124.2,119.5,113.9,0,1,0,0,0,69.116,29.75,0,0,73.07,36.276,35.19,37572.363,1067.5,211209.2109,165.606,20486.182,34.8,40.275,CH4,
4/29/2020,42:11.1,0,20526.71,117.34,0.194,13.33,75.541,0,60.008,22.72,0.587,1.485,1.404,20537,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,139.1,-25.4,239.86,0.84,0.127,0.024,0.028,0,137.4,134,131.1,124.2,119.5,113.8,0,1,0,0,0,69.152,29.75,0,0,73.07,36.306,35.216,37600.1232,1067.5,211240.1742,165.635,20489.174,34.8,40.275,CH4,
4/29/2020,42:14.1,0,20529.71,117.37,0.194,13.34,75.552,0,60.01,22.73,0.587,1.487,1.405,20540,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.6,70.4,139.1,-24.6,239.9,0.85,0.127,0.023,0.029,0,137.4,134,131.1,124.3,119.5,113.9,0,1,0,0,0,69.111,29.75,0,0,73.07,36.306,35.213,37596.9201,1067.5,211271.1375,165.664,20492.17,34.8,40.275,CH4,
4/29/2020,42:17.1,0,20532.7,117.38,0.194,13.34,75.563,0,60.011,22.74,0.587,1.488,1.405,20543,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-24.3,239.94,0.84,0.125,0.023,0.029,0,137.5,134,131,124.3,119.7,114.1,0,1,0,0,0,69.152,29.75,0,0,73.07,36.283,35.193,37575.5661,1067.5,211302.1008,165.693,20495.162,34.8,40.275,CH4,
4/29/2020,42:20.1,0,20535.7,117.4,0.194,13.34,75.574,0,60.012,22.75,0.587,1.49,1.405,20546,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.3,139.1,-22.3,239.98,0.84,0.124,0.024,0.03,0,137.5,134,131,124.3,119.5,114.3,0,1,0,0,0,69.14,29.75,0,0,73.06,36.302,35.21,37593.717,1067.5,211334.1318,165.723,20498.154,34.8,40.275,CH4,
4/29/2020,42:23.0,0,20538.7,117.37,0.194,13.34,75.585,0,60.012,22.73,0.587,1.485,1.405,20549,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-20.7,240.02,0.84,0.128,0.024,0.028,0,137.5,134,131,124.2,119.6,113.8,0,1,0,0,0,69.145,29.75,0,0,73.06,36.286,35.193,37575.5661,1067.5,211365.0951,165.752,20501.146,34.8,40.275,CH4,
4/29/2020,42:26.1,0,20541.71,117.33,0.194,13.32,75.597,0,60.011,22.72,0.587,1.489,1.405,20552,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-18.3,240.06,0.84,0.127,0.024,0.027,0,137.5,134,131,124.2,119.8,113.5,0,1,0,0,0,69.134,29.75,0,0,73.06,36.319,35.226,37610.8002,1067.5,211396.0584,165.781,20504.141,34.8,40.275,CH4,
4/29/2020,42:29.1,0,20544.71,117.27,0.193,13.31,75.608,0,60.011,22.69,0.587,1.486,1.404,20555,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-16.2,240.1,0.84,0.125,0.024,0.03,0,137.5,133.9,131,124.1,119.7,113.6,0,1,0,0,0,69.122,29.75,0,0,73.06,36.283,35.19,37572.363,1067.5,211428.0894,165.811,20507.135,34.8,40.275,CH4,
4/29/2020,42:32.1,0,20547.71,117.29,0.194,13.31,75.619,0,60.01,22.7,0.587,1.49,1.405,20558,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.2,-14.5,240.15,0.84,0.123,0.023,0.028,0,137.5,134,131.1,124.3,119.7,113.7,0,1,0,0,0,69.116,29.75,0,0,73.06,36.322,35.226,37610.8002,1067.5,211459.0527,165.84,20510.127,34.8,40.275,CH4,
4/29/2020,42:35.1,0,20550.71,117.32,0.194,13.32,75.63,0,60.013,22.71,0.587,1.487,1.404,20561,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-12.3,240.19,0.84,0.123,0.025,0.03,0,137.5,134,131.1,124.2,119.7,113.7,0,1,0,0,0,69.116,29.74,0,0,73.06,36.289,35.197,37579.8369,1067.5,211490.016,165.869,20513.125,34.8,40.275,CH4,
4/29/2020,42:38.1,0,20553.71,117.34,0.194,13.33,75.641,0,60.012,22.72,0.587,1.488,1.404,20564,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-9.2,240.23,0.84,0.127,0.025,0.027,0,137.5,134,131.1,124.1,119.7,113.8,0,1,0,0,0,69.082,29.75,0,0,73.06,36.302,35.21,37593.717,1067.5,211520.9793,165.898,20516.113,34.8,40.275,CH4,
4/29/2020,42:41.0,0,20556.7,117.35,0.194,13.33,75.652,0,60.011,22.73,0.587,1.485,1.404,20567,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-7,240.28,0.84,0.126,0.026,0.028,0,137.5,134,131.1,124.1,119.6,113.7,0,1,0,0,0,69.088,29.75,0,0,73.06,36.299,35.207,37590.5139,1067.5,211553.0103,165.928,20519.113,34.8,40.275,CH4,
4/29/2020,42:44.1,0,20559.71,117.26,0.193,13.31,75.663,0,60.006,22.69,0.587,1.485,1.405,20570,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-5.5,240.32,0.85,0.125,0.026,0.026,0,137.5,134,131.1,124.2,119.5,113.7,0,1,0,0,0,69.048,29.75,0,0,73.06,36.283,35.19,37572.363,1067.5,211583.9736,165.957,20522.104,34.8,40.275,CH4,
4/29/2020,42:47.1,0,20562.71,117.32,0.194,13.32,75.674,0,60.004,22.72,0.587,1.487,1.404,20573,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-5,240.36,0.84,0.122,0.025,0.028,0,137.5,134,131,124.2,119.6,114.1,0,1,0,0,0,69.053,29.74,0,0,73.06,36.299,35.207,37590.5139,1067.5,211614.9369,165.986,20525.1,34.8,40.275,CH4,
4/29/2020,42:50.1,0,20565.71,117.31,0.194,13.32,75.685,0,59.999,22.71,0.587,1.488,1.405,20576,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-4.9,240.4,0.84,0.122,0.025,0.027,0,137.5,134,131.1,124.2,119.7,113.5,0,1,0,0,0,69.035,29.74,0,0,73.06,36.256,35.163,37543.5351,1067.5,211646.9679,166.016,20528.09,34.8,40.275,CH4,
4/29/2020,42:53.1,0,20568.7,117.27,0.194,13.31,75.696,0,59.996,22.7,0.587,1.487,1.404,20579,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,139.1,-5.5,240.44,0.84,0.127,0.026,0.028,0,137.4,133.9,131,124.1,119.6,113.7,0,1,0,0,0,69.041,29.75,0,0,73.06,36.249,35.157,37537.1289,1067.5,211677.9312,166.045,20531.086,34.8,40.275,CH4,
4/29/2020,42:56.1,0,20571.71,117.32,0.194,13.33,75.707,0,59.993,22.72,0.587,1.487,1.405,20582,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-6.9,240.48,0.84,0.127,0.026,0.027,0,137.4,133.9,131.1,124.2,119.6,113.9,0,1,0,0,0,69.053,29.74,0,0,73.06,36.286,35.19,37572.363,1067.5,211708.8945,166.074,20534.08,34.8,40.275,CH4,
4/29/2020,42:59.1,0,20574.71,117.28,0.194,13.31,75.719,0,59.993,22.7,0.587,1.488,1.404,20585,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-8.4,240.52,0.85,0.125,0.025,0.028,0,137.4,134,131.1,124.1,119.4,114.3,0,1,0,0,0,68.978,29.74,0,0,73.06,36.273,35.177,37558.4829,1067.5,211739.8578,166.103,20537.072,34.8,40.275,CH4,
4/29/2020,43:02.1,0,20577.71,117.34,0.194,13.33,75.73,0,59.992,22.73,0.587,1.487,1.404,20588,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-9.3,240.57,0.85,0.124,0.025,0.028,0,137.4,134.1,131.1,124.2,119.4,114.2,0,1,0,0,0,68.996,29.74,0,0,73.06,36.309,35.213,37596.9201,1067.5,211771.8888,166.133,20540.064,34.8,40.275,CH4,
4/29/2020,43:05.1,0,20580.71,117.33,0.194,13.33,75.741,0,59.989,22.72,0.587,1.485,1.404,20591,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-12.2,240.61,0.84,0.123,0.024,0.028,-0.001,137.4,134.1,131.1,124.2,119.6,114,0,1,0,0,0,68.989,29.74,0,0,73.06,36.273,35.177,37558.4829,1067.5,211802.8521,166.162,20543.057,34.8,40.275,CH4,
4/29/2020,43:08.0,0,20583.7,117.34,0.194,13.33,75.752,0,59.99,22.73,0.587,1.489,1.404,20594,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,139.1,-14.3,240.65,0.84,0.122,0.024,0.03,0,137.4,134.1,131.2,124.2,119.5,114,0,1,0,0,0,68.996,29.74,0,0,73.06,36.316,35.22,37604.394,1067.5,211833.8154,166.191,20546.051,34.8,40.275,CH4,
4/29/2020,43:11.1,0,20586.71,117.33,0.194,13.33,75.763,0,59.991,22.72,0.587,1.488,1.404,20597,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-17.1,240.69,0.84,0.129,0.025,0.03,0,137.5,134,131.2,124.2,119.5,114,0,1,0,0,0,69.007,29.74,0,0,73.06,36.306,35.207,37590.5139,1067.5,211864.7787,166.22,20549.045,34.8,40.275,CH4,
4/29/2020,43:14.1,0,20589.71,117.29,0.194,13.32,75.774,0,59.992,22.71,0.587,1.486,1.404,20600,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,139,-19,240.73,0.84,0.128,0.024,0.027,0,137.5,134,131.1,124.2,119.5,113.9,0,1,0,0,0,69.03,29.74,0,0,73.06,36.312,35.216,37600.1232,1067.5,211896.8097,166.25,20552.041,34.8,40.275,CH4,
4/29/2020,43:17.1,0,20592.71,117.36,0.194,13.34,75.785,0,59.992,22.74,0.587,1.489,1.406,20603,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-20.7,240.78,0.84,0.126,0.023,0.029,0,137.5,134,131.2,124.2,119.6,114,0,1,0,0,0,69.03,29.74,0,0,73.06,36.273,35.177,37558.4829,1067.5,211927.773,166.279,20555.033,34.8,40.275,CH4,
4/29/2020,43:20.1,0,20595.71,117.35,0.194,13.33,75.796,0,59.992,22.73,0.587,1.487,1.405,20606,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.2,-22.2,240.82,0.84,0.125,0.023,0.03,0,137.6,134,131.1,124.3,119.5,113.9,0,1,0,0,0,68.996,29.74,0,0,73.06,36.292,35.197,37579.8369,1067.5,211958.7363,166.308,20558.029,34.8,40.275,CH4,
4/29/2020,43:23.1,0,20598.71,117.35,0.194,13.33,75.807,0,59.994,22.73,0.587,1.485,1.404,20609,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.2,-23.3,240.86,0.84,0.123,0.024,0.029,0,137.6,134,131.2,124.3,119.5,114,0,1,0,0,0,69.025,29.74,0,0,73.06,36.279,35.183,37564.8891,1067.5,211990.7673,166.338,20561.018,34.8,40.275,CH4,
4/29/2020,43:26.0,0,20601.7,117.35,0.194,13.33,75.819,0,59.995,22.73,0.587,1.488,1.405,20612,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.3,-23.3,240.9,0.84,0.129,0.024,0.029,0,137.6,134,131.2,124.3,119.7,113.9,0,1,0,0,0,69.019,29.74,0,0,73.05,36.299,35.203,37586.2431,1067.5,212021.7306,166.367,20564.014,34.8,40.275,CH4,
4/29/2020,43:29.1,0,20604.71,117.33,0.194,13.33,75.83,0,59.997,22.72,0.587,1.487,1.404,20615,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139.1,-24.2,240.95,0.84,0.127,0.023,0.03,0,137.6,134.1,131.2,124.3,119.7,114,0,1,0,0,0,69.07,29.74,0,0,73.05,36.279,35.183,37564.8891,1067.5,212052.6939,166.396,20567.01,34.8,40.275,CH4,
4/29/2020,43:32.1,0,20607.71,117.33,0.194,13.33,75.841,0,59.997,22.72,0.587,1.492,1.404,20618,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,139.1,-24.3,240.99,0.84,0.126,0.023,0.029,0,137.6,134.1,131.1,124.3,119.6,114,0,1,0,0,0,69.019,29.74,0,0,73.05,36.269,35.173,37554.2121,1067.5,212083.6572,166.425,20570.004,34.8,40.275,CH4,
4/29/2020,43:35.1,0,20610.71,117.3,0.194,13.32,75.852,0,59.999,22.71,0.587,1.49,1.405,20621,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-24.9,241.03,0.83,0.124,0.023,0.03,0,137.5,134,131.1,124.2,119.5,114,0,1,0,0,0,69.048,29.74,0,0,73.05,36.286,35.19,37572.363,1067.5,212114.6205,166.454,20572.99,34.8,40.275,CH4,
4/29/2020,43:38.0,0,20613.7,117.35,0.194,13.33,75.863,0,59.997,22.73,0.587,1.488,1.404,20624,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-25.5,241.07,0.84,0.13,0.024,0.028,0,137.4,134,131.1,124.2,119.6,114.1,0,1,0,0,0,69.059,29.74,0,0,73.05,36.289,35.19,37572.363,1067.5,212146.6515,166.484,20575.988,34.8,40.275,CH4,
4/29/2020,43:41.1,0,20616.71,117.3,0.194,13.32,75.874,0,59.997,22.71,0.587,1.487,1.404,20627,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-25.6,241.11,0.84,0.129,0.024,0.029,0,137.4,134,131.1,124.2,119.6,114.3,0,1,0,0,0,69.012,29.74,0,0,73.05,36.276,35.18,37561.686,1067.5,212177.6148,166.513,20578.98,34.8,40.275,CH4,
4/29/2020,43:44.0,0,20619.7,117.4,0.194,13.35,75.885,0,59.999,22.75,0.587,1.485,1.404,20630,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.3,139.1,-25.1,241.15,0.84,0.127,0.024,0.028,0,137.4,134,131.1,124.2,119.6,114.6,0,1,0,0,0,69.03,29.74,0,0,73.05,36.266,35.167,37547.8059,1067.5,212208.5781,166.542,20581.975,34.8,40.275,CH4,
4/29/2020,43:47.1,0,20622.71,117.41,0.194,13.35,75.896,0,60.001,22.75,0.587,1.486,1.404,20633,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.2,-25.3,241.19,0.84,0.126,0.024,0.026,0,137.4,134,131.1,124.2,119.6,114.3,0,1,0,0,0,69.035,29.74,0,0,73.05,36.319,35.223,37607.5971,1067.5,212240.6091,166.572,20584.965,34.8,40.275,CH4,
4/29/2020,43:50.1,0,20625.71,117.37,0.194,13.34,75.907,0,60.003,22.74,0.587,1.491,1.404,20636,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-26.3,241.23,0.83,0.125,0.023,0.025,-0.001,137.4,134,131.1,124.2,119.5,114.3,0,1,0,0,0,69.03,29.74,0,0,73.05,36.269,35.17,37551.009,1067.5,212271.5724,166.601,20587.961,34.8,40.275,CH4,
4/29/2020,43:53.1,0,20628.71,117.42,0.194,13.35,75.919,0,60.006,22.76,0.587,1.486,1.404,20639,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.5,139.1,-25.8,241.28,0.84,0.123,0.024,0.027,0,137.4,134,131.1,124.1,119.5,114.2,0,1,0,0,0,69.012,29.74,0,0,73.05,36.289,35.19,37572.363,1067.5,212302.5357,166.63,20590.953,34.8,40.275,CH4,
4/29/2020,43:56.1,0,20631.71,117.4,0.194,13.34,75.93,0,60.006,22.75,0.587,1.485,1.404,20642,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-25.2,241.33,0.84,0.129,0.024,0.029,0,137.4,134,131,124.1,119.5,114,0,1,0,0,0,69.041,29.74,0,0,73.05,36.276,35.18,37561.686,1067.5,212333.499,166.659,20593.945,34.8,40.275,CH4,
4/29/2020,43:59.1,0,20634.71,117.37,0.194,13.34,75.941,0,60.006,22.74,0.587,1.486,1.404,20645,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139.1,-25.7,241.37,0.85,0.127,0.024,0.03,0,137.5,134,131,124.2,119.6,114.3,0,1,0,0,0,69.059,29.74,0,0,73.05,36.312,35.216,37600.1232,1067.5,212365.53,166.689,20596.941,34.8,40.275,CH4,
4/29/2020,44:02.1,0,20637.71,117.36,0.194,13.33,75.952,0,60.008,22.73,0.587,1.487,1.406,20648,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.4,139.2,-23.9,241.41,0.84,0.125,0.023,0.029,0,137.5,134,131,124.2,119.7,114.5,0,1,0,0,0,69.007,29.74,0,0,73.05,36.283,35.187,37569.1599,1067.5,212396.4933,166.718,20599.932,34.8,40.275,CH4,
4/29/2020,44:05.1,0,20640.71,117.35,0.194,13.33,75.963,0,60.01,22.72,0.587,1.487,1.405,20651,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,139.2,-24.2,241.45,0.84,0.125,0.023,0.029,0,137.5,134.1,131.1,124.2,119.5,114.4,0,1,0,0,0,69.032,29.74,0,0,73.05,36.322,35.223,37607.5971,1067.5,212427.4566,166.747,20602.926,34.8,40.275,CH4,
4/29/2020,44:08.0,0,20643.7,117.37,0.194,13.33,75.974,0,60.012,22.73,0.587,1.491,1.404,20654,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,139.1,-23.8,241.49,0.84,0.124,0.024,0.03,0,137.5,134,131.1,124.1,119.6,114.1,0,1,0,0,0,69.048,29.74,0,0,73.05,36.329,35.23,37615.071,1067.5,212459.4876,166.777,20605.92,34.8,40.275,CH4,
4/29/2020,44:11.1,0,20646.71,117.39,0.194,13.34,75.985,0,60.015,22.74,0.587,1.489,1.405,20657,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-21.7,241.53,0.84,0.128,0.024,0.03,0,137.5,134,131.1,124.1,119.6,113.9,0,1,0,0,0,69.055,29.74,0,0,73.05,36.273,35.177,37558.4829,1067.5,212490.4509,166.806,20608.912,34.8,40.275,CH4,
4/29/2020,44:14.1,0,20649.71,117.4,0.194,13.34,75.996,0,60.016,22.74,0.587,1.487,1.403,20660,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-19.4,241.57,0.84,0.127,0.023,0.029,0,137.5,134.1,131.2,124.2,119.7,113.8,0,1,0,0,0,69.098,29.74,0,0,73.05,36.292,35.193,37575.5661,1067.5,212521.4142,166.835,20611.904,34.8,40.275,CH4,
4/29/2020,44:17.0,0,20652.7,117.37,0.194,13.33,76.007,0,60.017,22.73,0.587,1.491,1.405,20663,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.2,70.4,139,-15.9,241.61,0.84,0.125,0.024,0.028,0,137.6,134.1,131.2,124.2,119.6,114,0,1,0,0,0,69.07,29.74,0,0,73.05,36.276,35.177,37558.4829,1067.5,212552.3775,166.864,20614.904,34.8,40.275,CH4,
4/29/2020,44:20.1,0,20655.71,117.29,0.194,13.31,76.019,0,60.016,22.7,0.587,1.489,1.404,20666,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,-12.4,241.65,0.84,0.123,0.025,0.029,0,137.5,134,131.1,124.1,119.6,114.1,0,1,0,0,0,69.07,29.74,0,0,73.05,36.312,35.213,37596.9201,1067.5,212583.3408,166.893,20617.893,34.8,40.275,CH4,
4/29/2020,44:23.1,0,20658.71,117.36,0.194,13.33,76.03,0,60.016,22.73,0.587,1.489,1.406,20669,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-8.9,241.69,0.84,0.121,0.025,0.03,0,137.5,134,131.1,124.1,119.4,114,0,1,0,0,0,69.097,29.74,0,0,73.05,36.283,35.187,37569.1599,1067.5,212615.3718,166.923,20620.887,34.8,40.275,CH4,
4/29/2020,44:26.1,0,20661.71,117.35,0.194,13.33,76.041,0,60.015,22.73,0.587,1.488,1.404,20672,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139.1,-5.9,241.75,0.84,0.127,0.025,0.027,0,137.6,134,131.1,124.2,119.3,113.9,0,1,0,0,0,69.091,29.74,0,0,73.05,36.296,35.197,37579.8369,1067.5,212646.3351,166.952,20623.883,34.8,40.275,CH4,
4/29/2020,44:29.0,0,20664.7,117.36,0.194,13.33,76.052,0,60.015,22.73,0.587,1.487,1.404,20675,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-3.9,241.79,0.85,0.125,0.026,0.026,0,137.5,134,131,124.2,119.4,114,0,1,0,0,0,69.106,29.74,0,0,73.05,36.292,35.197,37579.8369,1067.5,212677.2984,166.981,20626.875,34.8,40.275,CH4,
4/29/2020,44:32.1,0,20667.71,117.33,0.194,13.32,76.063,0,60.013,22.71,0.587,1.489,1.404,20678,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139.1,-1.9,241.83,0.84,0.124,0.026,0.025,0,137.5,134,131,124.2,119.5,113.9,0,1,0,0,0,69.098,29.74,0,0,73.05,36.302,35.203,37586.2431,1067.5,212709.3294,167.011,20629.869,34.8,40.275,CH4,
4/29/2020,44:35.1,0,20670.71,117.3,0.194,13.31,76.074,0,60.013,22.7,0.587,1.485,1.404,20681,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-0.6,241.87,0.84,0.122,0.027,0.027,0,137.5,133.9,131,124.1,119.5,114,0,1,0,0,0,69.077,29.74,0,0,73.04,36.283,35.19,37572.363,1067.5,212740.2927,167.04,20632.859,34.8,40.275,CH4,
4/29/2020,44:38.0,0,20673.7,117.39,0.194,13.34,76.085,0,60.015,22.74,0.587,1.485,1.405,20684,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.2,-0.4,241.91,0.85,0.127,0.027,0.027,0,137.5,134,131,124.1,119.6,114,0,1,0,0,0,69.116,29.74,0,0,73.04,36.302,35.207,37590.5139,1067.5,212771.256,167.069,20635.854,34.8,40.275,CH4,
4/29/2020,44:41.1,0,20676.71,117.37,0.194,13.33,76.096,0,60.013,22.73,0.587,1.487,1.404,20687,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.3,-1.1,241.95,0.84,0.126,0.027,0.024,0,137.4,133.9,131,124.2,119.7,113.9,0,1,0,0,0,69.106,29.74,0,0,73.04,36.302,35.207,37590.5139,1067.5,212802.2193,167.098,20638.85,34.8,40.275,CH4,
4/29/2020,44:44.0,0,20679.7,117.38,0.194,13.33,76.107,0,60.013,22.74,0.587,1.484,1.404,20690,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-1.7,241.99,0.84,0.124,0.027,0.025,0,137.4,134,131,124.1,119.8,114,0,1,0,0,0,69.118,29.74,0,0,73.04,36.326,35.23,37615.071,1067.5,212834.2503,167.128,20641.84,34.8,40.275,CH4,
4/29/2020,44:47.1,0,20682.7,117.41,0.194,13.34,76.118,0,60.015,22.75,0.587,1.488,1.404,20693,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.1,70.4,139.1,-3.7,242.03,0.85,0.123,0.027,0.025,0,137.4,133.9,131,124.1,119.7,113.8,0,1,0,0,0,69.071,29.74,0,0,73.04,36.299,35.207,37590.5139,1067.5,212865.2136,167.157,20644.838,34.8,40.275,CH4,
4/29/2020,44:50.1,0,20685.71,117.37,0.194,13.33,76.13,0,60.014,22.73,0.587,1.486,1.405,20696,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-5.5,242.09,0.84,0.122,0.026,0.025,-0.001,137.4,133.9,131,124.1,119.6,113.9,0,1,0,0,0,69.118,29.74,0,0,73.04,36.342,35.246,37632.1542,1067.5,212896.1769,167.186,20647.828,34.8,40.275,CH4,
4/29/2020,44:53.1,0,20688.71,117.4,0.194,13.34,76.141,0,60.015,22.75,0.587,1.487,1.405,20699,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.2,-7.9,242.13,0.84,0.122,0.026,0.026,0,137.4,134,131.1,124.1,119.5,114.6,0,1,0,0,0,69.077,29.74,0,0,73.04,36.312,35.216,37600.1232,1067.5,212928.2079,167.216,20650.822,34.8,40.275,CH4,
4/29/2020,44:56.1,0,20691.71,117.32,0.194,13.32,76.152,0,60.016,22.71,0.587,1.486,1.403,20702,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-12.2,242.17,0.85,0.126,0.027,0.027,-0.001,137.4,133.9,131.1,124,119.5,114.3,0,1,0,0,0,69.064,29.74,0,0,73.04,36.302,35.207,37590.5139,1067.5,212959.1712,167.245,20653.816,34.8,40.275,CH4,
4/29/2020,44:59.1,0,20694.7,117.31,0.194,13.32,76.163,0,60.018,22.7,0.587,1.489,1.404,20705,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.4,70.5,139.1,-15.8,242.21,0.84,0.126,0.026,0.025,0,137.5,133.9,131.1,124,119.6,115.6,0,1,0,0,0,69.077,29.74,0,0,73.04,36.306,35.207,37590.5139,1067.5,212990.1345,167.274,20656.812,34.8,40.275,CH4,
4/29/2020,45:02.1,0,20697.71,117.35,0.194,13.33,76.174,0,60.02,22.72,0.587,1.489,1.404,20708,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.4,139.1,-19.5,242.25,0.84,0.126,0.025,0.027,0,137.5,133.9,131.1,124.1,119.6,114.7,0,1,0,0,0,69.106,29.74,0,0,73.04,36.279,35.183,37564.8891,1067.5,213021.0978,167.303,20659.805,34.8,40.275,CH4,
4/29/2020,45:05.1,0,20700.71,117.33,0.194,13.32,76.185,0,60.019,22.71,0.587,1.485,1.404,20711,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-22.3,242.29,0.84,0.125,0.024,0.029,-0.001,137.5,133.9,131.2,124.2,119.5,114.2,0,1,0,0,0,69.084,29.74,0,0,73.04,36.286,35.187,37569.1599,1067.5,213053.1288,167.333,20662.797,34.8,40.275,CH4,
4/29/2020,45:08.1,0,20703.71,117.34,0.194,13.32,76.196,0,60.019,22.72,0.586,1.485,1.405,20714,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-24.6,242.33,0.84,0.124,0.024,0.026,0,137.5,133.9,131.1,124.2,119.5,113.8,0,1,0,0,0,69.089,29.74,0,0,73.04,36.299,35.203,37586.2431,1067.5,213084.0921,167.362,20665.791,34.8,40.275,CH4,
4/29/2020,45:11.1,0,20706.71,117.3,0.194,13.31,76.207,0,60.018,22.7,0.587,1.486,1.404,20717,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,139.1,-25.6,242.37,0.84,0.129,0.024,0.029,0,137.5,133.9,131.1,124.2,119.5,113.7,0,1,0,0,0,69.059,29.74,0,0,73.04,36.312,35.216,37600.1232,1067.5,213115.0554,167.391,20668.785,34.8,40.275,CH4,
4/29/2020,45:14.1,0,20709.71,117.3,0.194,13.31,76.218,0,60.018,22.7,0.587,1.488,1.405,20720,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139.1,-24.1,242.41,0.84,0.127,0.023,0.028,0,137.4,134,131.1,124.2,119.5,113.3,0,1,0,0,0,69.098,29.74,0,0,73.04,36.296,35.2,37583.04,1067.5,213146.0187,167.42,20671.779,34.8,40.275,CH4,
4/29/2020,45:17.1,0,20712.71,117.31,0.194,13.32,76.229,0,60.02,22.71,0.587,1.488,1.405,20723,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-21.9,242.46,0.84,0.126,0.024,0.027,0,137.5,134,131.2,124.2,119.6,114,0,1,0,0,0,69.106,29.74,0,0,73.04,36.279,35.183,37564.8891,1067.5,213178.0497,167.45,20674.77,34.8,40.275,CH4,
4/29/2020,45:20.1,0,20715.7,117.29,0.194,13.31,76.241,0,60.021,22.7,0.587,1.489,1.405,20726,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-19.7,242.5,0.84,0.124,0.023,0.028,-0.001,137.5,134,131.1,124.2,119.7,114.2,0,1,0,0,0,69.07,29.74,0,0,73.03,36.322,35.226,37610.8002,1067.5,213209.013,167.479,20677.766,34.8,40.275,CH4,
4/29/2020,45:23.1,0,20718.71,117.34,0.194,13.32,76.252,0,60.024,22.72,0.587,1.486,1.404,20729,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-14.4,242.55,0.84,0.123,0.023,0.03,0,137.4,134,131.1,124.2,119.6,113.7,0,1,0,0,0,69.129,29.74,0,0,73.03,36.319,35.22,37604.394,1067.5,213239.9763,167.508,20680.758,34.8,40.275,CH4,
4/29/2020,45:26.0,0,20721.7,117.27,0.193,13.3,76.263,0,60.024,22.69,0.586,1.487,1.405,20732,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139.1,-9,242.59,0.84,0.128,0.025,0.029,0,137.5,134,131.1,124.2,119.6,113.7,0,1,0,0,0,69.129,29.74,0,0,73.03,36.292,35.197,37579.8369,1067.5,213272.0073,167.538,20683.754,34.8,40.275,CH4,
4/29/2020,45:29.1,0,20724.71,117.33,0.194,13.32,76.274,0,60.024,22.71,0.587,1.486,1.404,20735,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139.1,-4.1,242.63,0.84,0.126,0.026,0.026,0,137.4,134,131.1,124.2,119.6,113.9,0,1,0,0,0,69.093,29.74,0,0,73.03,36.322,35.226,37610.8002,1067.5,213302.9706,167.567,20686.746,34.8,40.275,CH4,
4/29/2020,45:32.1,0,20727.71,117.33,0.194,13.32,76.285,0,60.025,22.71,0.587,1.487,1.405,20738,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-2.3,242.67,0.84,0.123,0.026,0.027,0,137.4,134,131.1,124.1,119.5,114.1,0,1,0,0,0,69.118,29.74,0,0,73.03,36.283,35.187,37569.1599,1067.5,213333.9339,167.596,20689.738,34.8,40.275,CH4,
4/29/2020,45:35.1,0,20730.7,117.35,0.194,13.32,76.296,0,60.021,22.72,0.587,1.485,1.404,20741,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-0.3,242.71,0.85,0.122,0.026,0.026,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.113,29.74,0,0,73.03,36.322,35.226,37610.8002,1067.5,213364.8972,167.625,20692.729,34.8,40.275,CH4,
4/29/2020,45:38.0,0,20733.7,117.33,0.194,13.32,76.307,0,60.019,22.71,0.587,1.485,1.405,20744,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-1.4,242.75,0.84,0.12,0.027,0.027,0,137.4,133.9,131.1,124.2,119.6,113.7,0,1,0,0,0,69.089,29.74,0,0,73.03,36.306,35.207,37590.5139,1067.5,213395.8605,167.654,20695.729,34.8,40.275,CH4,
4/29/2020,45:41.1,0,20736.71,117.29,0.194,13.31,76.318,0,60.021,22.7,0.586,1.487,1.405,20747,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.2,-2.5,242.79,0.84,0.125,0.027,0.025,0,137.4,133.9,131.1,124.2,119.5,113.6,0,1,0,0,0,69.118,29.74,0,0,73.03,36.286,35.187,37569.1599,1067.5,213427.8915,167.684,20698.719,34.8,40.275,CH4,
4/29/2020,45:44.1,0,20739.7,117.35,0.194,13.33,76.329,0,60.021,22.72,0.587,1.488,1.406,20750,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-5.8,242.83,0.85,0.125,0.027,0.026,0,137.4,133.9,131.1,124.1,119.5,113.6,0,1,0,0,0,69.136,29.74,0,0,73.03,36.279,35.18,37561.686,1067.5,213458.8548,167.713,20701.713,34.8,40.275,CH4,
4/29/2020,45:47.0,0,20742.7,117.36,0.194,13.33,76.34,0,60.021,22.73,0.587,1.486,1.405,20753,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,139.1,-10.5,242.88,0.84,0.125,0.027,0.026,0,137.4,133.9,131.1,124.2,119.5,113.7,0,1,0,0,0,69.106,29.74,0,0,73.03,36.286,35.187,37569.1599,1067.5,213489.8181,167.742,20704.711,34.8,40.275,CH4,
4/29/2020,45:50.1,0,20745.71,117.4,0.194,13.34,76.352,0,60.023,22.74,0.587,1.485,1.405,20756,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-16.1,242.92,0.84,0.123,0.025,0.027,0,137.4,133.9,131,124.1,119.4,113.8,0,1,0,0,0,69.113,29.74,0,0,73.03,36.286,35.19,37572.363,1067.5,213521.8491,167.772,20707.701,34.8,40.275,CH4,
4/29/2020,45:53.0,0,20748.7,117.4,0.194,13.34,76.363,0,60.026,22.74,0.587,1.485,1.405,20759,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-20.7,242.96,0.84,0.123,0.026,0.027,0,137.4,133.9,131,124.2,119.5,113.8,0,1,0,0,0,69.106,29.74,0,0,73.03,36.299,35.2,37583.04,1067.5,213552.8124,167.801,20710.693,34.8,40.275,CH4,
4/29/2020,45:56.1,0,20751.71,117.35,0.194,13.32,76.374,0,60.026,22.72,0.587,1.487,1.405,20762,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-24.6,243,0.84,0.129,0.025,0.027,0,137.4,134,131,124.1,119.6,113.9,0,1,0,0,0,69.129,29.74,0,0,73.03,36.276,35.177,37558.4829,1067.5,213583.7757,167.83,20713.689,34.8,40.275,CH4,
4/29/2020,45:59.1,0,20754.71,117.37,0.194,13.33,76.385,0,60.027,22.73,0.587,1.486,1.404,20765,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-25.1,243.05,0.84,0.129,0.024,0.029,-0.001,137.4,133.9,131,124.1,119.7,114.1,0,1,0,0,0,69.071,29.74,0,0,73.03,36.279,35.18,37561.686,1067.5,213615.8067,167.86,20716.682,34.8,40.275,CH4,
4/29/2020,46:02.1,0,20757.71,117.33,0.194,13.32,76.396,0,60.025,22.71,0.586,1.486,1.405,20768,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-23.3,243.09,0.84,0.126,0.024,0.029,0,137.4,133.9,131.1,124.1,119.6,113.8,0,1,0,0,0,69.118,29.74,0,0,73.03,36.263,35.167,37547.8059,1067.5,213646.77,167.889,20719.678,34.8,40.275,CH4,
