FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,46:05.1,0,20760.71,117.39,0.194,13.34,76.407,0,60.023,22.74,0.587,1.486,1.405,20771,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-18.6,243.13,0.84,0.124,0.023,0.029,0,137.4,133.9,131.1,124.1,119.5,113.8,0,1,0,0,0,69.136,29.74,0,0,73.03,36.332,35.23,37615.071,1067.5,213677.7333,167.918,20722.664,34.8,40.275,CH4,
4/29/2020,46:08.1,0,20763.71,117.35,0.194,13.33,76.418,0,60.021,22.72,0.587,1.487,1.405,20774,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.1,-14.6,243.17,0.84,0.123,0.023,0.03,0,137.4,134,131.2,124.1,119.6,113.9,0,1,0,0,0,69.1,29.74,0,0,73.03,36.296,35.197,37579.8369,1067.5,213708.6966,167.947,20725.656,34.8,40.275,CH4,
4/29/2020,46:11.1,0,20766.7,117.45,0.194,13.35,76.429,0,60.022,22.76,0.587,1.486,1.404,20777,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139.1,-9.7,243.22,0.84,0.122,0.025,0.028,0,137.4,134,131.1,124.1,119.7,114,0,1,0,0,0,69.118,29.74,0,0,73.03,36.266,35.17,37551.009,1067.5,213740.7276,167.977,20728.652,34.8,40.275,CH4,
4/29/2020,46:14.1,0,20769.71,117.45,0.194,13.35,76.44,0,60.021,22.77,0.587,1.485,1.405,20780,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-6.3,243.26,0.84,0.124,0.025,0.028,-0.001,137.4,134,131.1,124.1,119.8,114,0,1,0,0,0,69.136,29.74,0,0,73.03,36.279,35.18,37561.686,1067.5,213771.6909,168.006,20731.648,34.8,40.275,CH4,
4/29/2020,46:17.1,0,20772.71,117.43,0.194,13.35,76.452,0,60.023,22.75,0.587,1.488,1.405,20783,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-2.4,243.3,0.84,0.123,0.026,0.026,0,137.4,134,131.1,124.2,119.7,113.7,0,1,0,0,0,69.136,29.74,0,0,73.03,36.299,35.2,37583.04,1067.5,213802.6542,168.035,20734.639,34.8,40.275,CH4,
4/29/2020,46:20.1,0,20775.71,117.45,0.194,13.35,76.463,0,60.021,22.77,0.587,1.485,1.405,20786,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-0.4,243.34,0.84,0.121,0.026,0.026,0,137.3,134,131.1,124.2,119.5,113.9,0,1,0,0,0,69.136,29.74,0,0,73.03,36.286,35.187,37569.1599,1067.5,213833.6175,168.064,20737.633,34.8,40.275,CH4,
4/29/2020,46:23.1,0,20778.71,117.29,0.194,13.31,76.474,0,60.02,22.7,0.587,1.489,1.406,20789,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-1,243.38,0.84,0.121,0.028,0.025,0,137.4,134,131.1,124.2,119.6,114,0,1,0,0,0,69.095,29.74,0,0,73.03,36.302,35.203,37586.2431,1067.5,213865.6485,168.094,20740.629,34.8,40.275,CH4,
4/29/2020,46:26.1,0,20781.71,117.37,0.194,13.33,76.485,0,60.021,22.73,0.587,1.487,1.406,20792,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-1.5,243.42,0.84,0.127,0.028,0.025,0.001,137.4,134,131.1,124.1,119.4,113.8,0,1,0,0,0,69.113,29.74,0,0,73.03,36.306,35.21,37593.717,1067.5,213896.6118,168.123,20743.619,34.8,40.275,CH4,
4/29/2020,46:29.1,0,20784.7,117.38,0.194,13.33,76.496,0,60.019,22.73,0.587,1.49,1.404,20795,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-4.4,243.46,0.84,0.125,0.027,0.028,0,137.4,134,131.1,124.1,119.5,114,0,1,0,0,0,69.084,29.74,0,0,73.03,36.292,35.193,37575.5661,1067.5,213927.5751,168.152,20746.613,34.8,40.275,CH4,
4/29/2020,46:32.1,0,20787.71,117.31,0.194,13.32,76.507,0,60.018,22.71,0.587,1.486,1.405,20798,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-8.5,243.5,0.85,0.124,0.027,0.025,0,137.5,133.9,131.1,124.1,119.5,113.9,0,1,0,0,0,69.118,29.74,0,0,73.03,36.286,35.19,37572.363,1067.5,213958.5384,168.181,20749.613,34.8,40.275,CH4,
4/29/2020,46:35.1,0,20790.72,117.36,0.194,13.33,76.518,0,60.017,22.73,0.587,1.486,1.405,20801,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-12.5,243.55,0.84,0.124,0.026,0.026,0,137.5,134,131.1,124.2,119.5,113.7,0,1,0,0,0,69.095,29.74,0,0,73.03,36.276,35.18,37561.686,1067.5,213990.5694,168.211,20752.602,34.8,40.275,CH4,
4/29/2020,46:38.1,0,20793.71,117.32,0.194,13.32,76.529,0,60.015,22.71,0.587,1.487,1.404,20804,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.1,70.4,139.2,-16.3,243.6,0.84,0.122,0.026,0.025,-0.001,137.5,134,131.1,124.2,119.5,113.9,0,1,0,0,0,69.113,29.74,0,0,73.03,36.319,35.223,37607.5971,1067.5,214021.5327,168.24,20755.594,34.8,40.275,CH4,
4/29/2020,46:41.1,0,20796.7,117.37,0.194,13.33,76.54,0,60.014,22.73,0.587,1.487,1.404,20807,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-19.2,243.64,0.84,0.122,0.026,0.027,0,137.5,134,131.1,124.2,119.4,113.8,0,1,0,0,0,69.118,29.74,0,0,73.03,36.283,35.183,37564.8891,1067.5,214052.496,168.269,20758.586,34.8,40.275,CH4,
4/29/2020,46:44.1,0,20799.71,117.38,0.194,13.34,76.552,0,60.015,22.74,0.587,1.491,1.404,20810,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-20.8,243.68,0.85,0.126,0.024,0.025,0,137.5,134,131.1,124.1,119.5,114,0,1,0,0,0,69.118,29.74,0,0,73.03,36.292,35.193,37575.5661,1067.5,214084.527,168.299,20761.58,34.8,40.275,CH4,
4/29/2020,46:47.1,0,20802.71,117.38,0.194,13.34,76.563,0,60.016,22.74,0.587,1.488,1.404,20813,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,139.2,-23.6,243.72,0.84,0.126,0.024,0.026,0,137.4,134,131.1,124.1,119.5,113.7,0,1,0,0,0,69.106,29.74,0,0,73.03,36.316,35.216,37600.1232,1067.5,214115.4903,168.328,20764.572,34.8,40.275,CH4,
4/29/2020,46:50.1,0,20805.71,117.38,0.194,13.34,76.574,0,60.015,22.74,0.587,1.487,1.405,20816,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70,70.4,139.2,-25.1,243.76,0.84,0.125,0.024,0.027,0,137.4,134,131,124.1,119.5,113.8,0,1,0,0,0,69.118,29.74,0,0,73.03,36.329,35.23,37615.071,1067.5,214146.4536,168.357,20767.568,34.8,40.275,CH4,
4/29/2020,46:53.1,0,20808.71,117.37,0.194,13.33,76.585,0,60.013,22.73,0.587,1.487,1.405,20819,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.2,-25.6,243.8,0.83,0.124,0.025,0.029,0,137.4,134,131.1,124.2,119.5,114,0,1,0,0,0,69.194,29.74,0,0,73.03,36.309,35.207,37590.5139,1067.5,214177.4169,168.386,20770.561,34.8,40.275,CH4,
4/29/2020,46:56.1,0,20811.71,117.41,0.194,13.35,76.596,0,60.014,22.75,0.587,1.489,1.405,20822,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139.1,-25.3,243.84,0.84,0.123,0.024,0.03,0,137.4,134,131.1,124.1,119.5,114,0,1,0,0,0,69.152,29.74,0,0,73.03,36.309,35.21,37593.717,1067.5,214209.4479,168.416,20773.557,34.8,40.275,CH4,
4/29/2020,46:59.1,0,20814.71,117.4,0.194,13.34,76.607,0,60.014,22.75,0.587,1.488,1.405,20825,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,139.2,-23.9,243.88,0.84,0.128,0.024,0.027,0,137.4,134,131.1,124.1,119.5,114,0,1,0,0,0,69.147,29.74,0,0,73.03,36.279,35.18,37561.686,1067.5,214240.4112,168.445,20776.549,34.8,40.275,CH4,
4/29/2020,47:02.1,0,20817.71,117.37,0.194,13.33,76.618,0,60.015,22.73,0.587,1.488,1.405,20828,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.5,139.3,-22.2,243.92,0.84,0.126,0.023,0.03,0,137.4,134,131.1,124.1,119.5,113.9,0,1,0,0,0,69.124,29.74,0,0,73.03,36.279,35.18,37561.686,1067.5,214271.3745,168.474,20779.541,34.8,40.275,CH4,
4/29/2020,47:05.1,0,20820.71,117.4,0.194,13.34,76.629,0,60.016,22.74,0.587,1.487,1.405,20831,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-20.1,243.96,0.84,0.124,0.023,0.029,0,137.4,134,131.1,124.1,119.7,114,0,1,0,0,0,69.165,29.74,0,0,73.03,36.312,35.213,37596.9201,1067.5,214302.3378,168.503,20782.537,34.8,40.275,CH4,
4/29/2020,47:08.1,0,20823.71,117.34,0.194,13.33,76.64,0,60.012,22.72,0.587,1.485,1.405,20834,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-16.6,244.02,0.85,0.122,0.024,0.029,0,137.4,134,131.1,124.1,119.7,113.9,0,1,0,0,0,69.147,29.74,0,0,73.03,36.289,35.187,37569.1599,1067.5,214334.3688,168.533,20785.529,34.8,40.275,CH4,
4/29/2020,47:11.1,0,20826.71,117.36,0.194,13.33,76.652,0,60.008,22.73,0.587,1.486,1.404,20837,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-15,244.06,0.84,0.122,0.025,0.03,0,137.4,134,131.1,124.2,119.8,113.9,0,1,0,0,0,69.165,29.74,0,0,73.03,36.302,35.2,37583.04,1067.5,214365.3321,168.562,20788.521,34.8,40.275,CH4,
4/29/2020,47:14.1,0,20829.7,117.39,0.194,13.34,76.663,0,60.007,22.74,0.587,1.486,1.405,20840,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-13.8,244.1,0.84,0.128,0.025,0.028,0,137.3,134,131.1,124.2,119.7,114,0,1,0,0,0,69.158,29.74,0,0,73.03,36.296,35.197,37579.8369,1067.5,214396.2954,168.591,20791.518,34.8,40.275,CH4,
4/29/2020,47:17.0,0,20832.7,117.42,0.194,13.35,76.674,0,60.003,22.76,0.587,1.488,1.404,20843,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139.1,-12,244.14,0.85,0.127,0.025,0.03,0,137.3,134,131.1,124.1,119.7,114,0,1,0,0,0,69.217,29.74,0,0,73.03,36.292,35.193,37575.5661,1067.5,214428.3264,168.621,20794.516,34.8,40.275,CH4,
4/29/2020,47:20.1,0,20835.71,117.43,0.194,13.35,76.685,0,60,22.76,0.587,1.486,1.404,20846,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.2,-11.2,244.18,0.84,0.124,0.024,0.028,0,137.4,134,131,124.1,119.7,114,0,1,0,0,0,69.217,29.74,0,0,73.03,36.276,35.177,37558.4829,1067.5,214459.2897,168.65,20797.506,34.8,40.275,CH4,
4/29/2020,47:23.1,0,20838.71,117.36,0.194,13.33,76.696,0,59.999,22.73,0.587,1.484,1.406,20849,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.5,139.1,-11.8,244.22,0.84,0.123,0.025,0.03,0,137.4,134,131,124.1,119.7,114,0,1,0,0,0,69.188,29.74,0,0,73.02,36.302,35.2,37583.04,1067.5,214490.253,168.679,20800.496,34.8,40.275,CH4,
4/29/2020,47:26.1,0,20841.71,117.42,0.194,13.35,76.707,0,59.997,22.76,0.587,1.489,1.405,20852,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-12.9,244.26,0.84,0.128,0.025,0.027,0,137.5,134,131,124.2,119.7,113.8,0,1,0,0,0,69.181,29.74,0,0,73.02,36.286,35.187,37569.1599,1067.5,214521.2163,168.708,20803.486,34.8,40.275,CH4,
4/29/2020,47:29.1,0,20844.71,117.44,0.194,13.35,76.718,0,59.993,22.77,0.587,1.487,1.405,20855,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-13.6,244.3,0.84,0.126,0.024,0.029,0,137.6,134,131,124.2,119.6,113.7,0,1,0,0,0,69.165,29.74,0,0,73.02,36.296,35.193,37575.5661,1067.5,214553.2473,168.738,20806.484,34.8,40.275,CH4,
4/29/2020,47:32.1,0,20847.71,117.42,0.194,13.35,76.729,0,59.993,22.76,0.587,1.487,1.405,20858,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-15.9,244.34,0.84,0.127,0.024,0.03,0.001,137.5,134,131,124.2,119.5,114,0,1,0,0,0,69.199,29.74,0,0,73.02,36.289,35.187,37569.1599,1067.5,214584.2106,168.767,20809.475,34.8,40.275,CH4,
4/29/2020,47:35.1,0,20850.71,117.45,0.194,13.36,76.741,0,59.991,22.77,0.587,1.488,1.405,20861,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-17.6,244.4,0.84,0.124,0.023,0.029,0,137.5,134,131.1,124.2,119.5,114,0,1,0,0,0,69.194,29.74,0,0,73.02,36.342,35.24,37625.748,1067.5,214615.1739,168.796,20812.463,34.8,40.275,CH4,
4/29/2020,47:38.0,0,20853.7,117.4,0.194,13.34,76.752,0,59.992,22.75,0.587,1.486,1.405,20864,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-20.1,244.44,0.84,0.124,0.023,0.028,0,137.4,134,131.1,124.2,119.6,114,0,1,0,0,0,69.239,29.73,0,0,73.02,36.319,35.213,37596.9201,1067.5,214647.2049,168.826,20815.465,34.8,40.275,CH4,
4/29/2020,47:41.1,0,20856.71,117.44,0.194,13.35,76.763,0,59.991,22.77,0.587,1.489,1.405,20867,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139.2,-21.6,244.48,0.84,0.129,0.023,0.028,-0.001,137.4,134,131.1,124.2,119.5,114.3,0,1,0,0,0,69.228,29.73,0,0,73.02,36.326,35.223,37607.5971,1067.5,214677.1005,168.854,20818.457,34.8,40.275,CH4,
4/29/2020,47:44.1,0,20859.71,117.45,0.194,13.36,76.774,0,59.992,22.77,0.587,1.487,1.404,20870,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-22.3,244.52,0.84,0.129,0.024,0.03,0,137.4,133.9,131.1,124,119.5,114.1,0,1,0,0,0,69.176,29.73,0,0,73.02,36.299,35.197,37579.8369,1067.5,214709.1315,168.884,20821.449,34.8,40.275,CH4,
4/29/2020,47:47.0,0,20862.7,117.41,0.194,13.35,76.785,0,59.994,22.76,0.587,1.488,1.404,20873,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-23.9,244.56,0.84,0.127,0.023,0.029,0,137.2,134,131.1,124.1,119.7,113.9,0,1,0,0,0,69.205,29.74,0,0,73.02,36.322,35.216,37600.1232,1067.5,214740.0948,168.913,20824.441,34.8,40.275,CH4,
4/29/2020,47:50.1,0,20865.71,117.45,0.194,13.36,76.796,0,59.997,22.77,0.587,1.487,1.404,20876,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139.1,-23.6,244.6,0.84,0.126,0.023,0.029,0,137.3,134,131.1,124.1,119.7,114,0,1,0,0,0,69.188,29.74,0,0,73.02,36.335,35.23,37615.071,1067.5,214771.0581,168.942,20827.438,34.8,40.275,CH4,
4/29/2020,47:53.1,0,20868.71,117.43,0.194,13.35,76.807,0,59.997,22.76,0.587,1.487,1.404,20879,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.1,-24.6,244.64,0.84,0.123,0.024,0.028,0,137.4,134,131.1,124,119.8,114.1,0,1,0,0,0,69.194,29.74,0,0,73.02,36.289,35.187,37569.1599,1067.5,214803.0891,168.972,20830.432,34.8,40.275,CH4,
4/29/2020,47:56.1,0,20871.71,117.27,0.194,13.31,76.818,0,59.998,22.69,0.586,1.485,1.405,20882,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.3,139.1,-24.6,244.68,0.84,0.123,0.024,0.027,0,137.4,134,131.1,124.1,119.6,114.1,0,1,0,0,0,69.205,29.73,0,0,73.02,36.316,35.21,37593.717,1067.5,214834.0524,169.001,20833.424,34.8,40.275,CH4,
4/29/2020,47:59.1,0,20874.71,117.24,0.193,13.3,76.829,0,59.998,22.68,0.586,1.487,1.407,20885,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-25.4,244.73,0.84,0.128,0.024,0.029,0,137.5,134,131.1,124.2,119.5,114.1,0,1,0,0,0,69.21,29.73,0,0,73.02,36.319,35.213,37596.9201,1067.5,214865.0157,169.03,20836.416,34.8,40.275,CH4,
4/29/2020,48:02.1,0,20877.71,117.41,0.194,13.35,76.841,0,59.998,22.75,0.587,1.486,1.406,20888,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,139.1,-25.8,244.78,0.84,0.128,0.024,0.026,0,137.5,134,131.1,124.1,119.4,113.8,0,1,0,0,0,69.188,29.73,0,0,73.02,36.302,35.2,37583.04,1067.5,214897.0467,169.06,20839.408,34.8,40.275,CH4,
4/29/2020,48:05.1,0,20880.71,117.42,0.194,13.35,76.852,0,59.997,22.76,0.587,1.489,1.404,20891,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-25.8,244.82,0.84,0.125,0.023,0.029,0,137.5,134,131.1,124.1,119.4,113.7,0,1,0,0,0,69.188,29.73,0,0,73.02,36.339,35.233,37618.2741,1067.5,214928.01,169.089,20842.404,34.8,40.275,CH4,
4/29/2020,48:08.1,0,20883.71,117.37,0.194,13.34,76.863,0,59.996,22.74,0.587,1.487,1.405,20894,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.3,139.1,-25.8,244.86,0.84,0.125,0.023,0.028,-0.001,137.5,134,131.1,124.2,119.5,113.9,0,1,0,0,0,69.205,29.73,0,0,73.02,36.292,35.187,37569.1599,1067.5,214958.9733,169.118,20845.396,34.8,40.275,CH4,
4/29/2020,48:11.1,0,20886.71,117.43,0.194,13.35,76.874,0,59.998,22.76,0.587,1.487,1.405,20897,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,139.1,-25.2,244.9,0.84,0.123,0.024,0.028,0,137.5,134,131.1,124.1,119.5,113.8,0,1,0,0,0,69.181,29.73,0,0,73.02,36.322,35.216,37600.1232,1067.5,214989.9366,169.147,20848.391,34.8,40.275,CH4,
4/29/2020,48:14.1,0,20889.71,117.38,0.194,13.34,76.885,0,59.999,22.74,0.587,1.486,1.404,20900,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.3,139.1,-24.6,244.94,0.84,0.128,0.024,0.028,0,137.5,133.9,131.1,124.1,119.6,113.7,0,1,0,0,0,69.181,29.74,0,0,73.02,36.316,35.213,37596.9201,1067.5,215021.9676,169.177,20851.383,34.8,40.275,CH4,
4/29/2020,48:17.1,0,20892.7,117.45,0.194,13.36,76.896,0,60.002,22.77,0.587,1.485,1.404,20903,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.3,139.1,-24.4,244.98,0.85,0.127,0.024,0.027,0,137.5,134,131.1,124.2,119.6,113.9,0,1,0,0,0,69.165,29.73,0,0,73.02,36.306,35.2,37583.04,1067.5,215052.9309,169.206,20854.377,34.8,40.275,CH4,
4/29/2020,48:20.1,0,20895.71,117.41,0.194,13.34,76.907,0,60.003,22.75,0.587,1.487,1.404,20906,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.3,139.1,-23.3,245.02,0.85,0.124,0.023,0.028,0,137.5,134,131,124.2,119.6,113.8,0,1,0,0,0,69.181,29.74,0,0,73.02,36.309,35.207,37590.5139,1067.5,215083.8942,169.235,20857.375,34.8,40.275,CH4,
4/29/2020,48:23.1,0,20898.71,117.36,0.194,13.33,76.918,0,60,22.73,0.587,1.488,1.404,20909,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,139.1,-24.9,245.06,0.84,0.124,0.023,0.028,-0.001,137.5,134,131.1,124.3,119.6,114.1,0,1,0,0,0,69.152,29.73,0,0,73.02,36.292,35.187,37569.1599,1067.5,215114.8575,169.264,20860.365,34.8,40.275,CH4,
4/29/2020,48:26.1,0,20901.7,117.4,0.194,13.34,76.93,0,60.001,22.75,0.587,1.492,1.404,20912,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,139.1,-24.2,245.11,0.84,0.129,0.025,0.028,0,137.4,134,131,124.2,119.6,114.2,0,1,0,0,0,69.181,29.73,0,0,73.02,36.329,35.223,37607.5971,1067.5,215146.8885,169.294,20863.357,34.8,40.275,CH4,
4/29/2020,48:29.1,0,20904.7,117.36,0.194,13.33,76.941,0,59.998,22.73,0.587,1.487,1.404,20915,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-24.1,245.15,0.85,0.129,0.024,0.027,0,137.4,134,131,124.1,119.6,114.1,0,1,0,0,0,69.176,29.73,0,0,73.02,36.296,35.19,37572.363,1067.5,215177.8518,169.323,20866.352,34.8,40.275,CH4,
4/29/2020,48:32.1,0,20907.71,117.4,0.194,13.34,76.952,0,59.994,22.75,0.587,1.487,1.403,20918,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-23.7,245.19,0.84,0.126,0.024,0.026,0,137.4,134,131,124.2,119.7,114,0,1,0,0,0,69.17,29.73,0,0,73.02,36.312,35.207,37590.5139,1067.5,215208.8151,169.352,20869.348,34.8,40.275,CH4,
4/29/2020,48:35.1,0,20910.71,117.41,0.194,13.35,76.963,0,59.992,22.75,0.587,1.489,1.404,20921,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,139,-22.7,245.23,0.84,0.125,0.024,0.024,0,137.3,133.9,131,124.1,119.7,113.8,0,1,0,0,0,69.205,29.73,0,0,73.02,36.309,35.203,37586.2431,1067.5,215239.7784,169.381,20872.342,34.8,40.275,CH4,
4/29/2020,48:38.1,0,20913.71,117.42,0.194,13.35,76.974,0,59.992,22.76,0.587,1.486,1.404,20924,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-21.6,245.28,0.84,0.124,0.024,0.028,0,137.4,133.9,131.1,124.1,119.7,113.8,0,1,0,0,0,69.165,29.73,0,0,73.01,36.302,35.197,37579.8369,1067.5,215271.8094,169.411,20875.332,34.8,40.275,CH4,
4/29/2020,48:41.1,0,20916.71,117.4,0.194,13.35,76.985,0,59.988,22.75,0.587,1.486,1.405,20927,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.2,-18.7,245.32,0.84,0.128,0.026,0.026,0,137.4,133.9,131.1,124.1,119.7,113.9,0,1,0,0,0,69.147,29.73,0,0,73.01,36.306,35.2,37583.04,1067.5,215302.7727,169.44,20878.324,34.8,40.275,CH4,
4/29/2020,48:44.1,0,20919.7,117.34,0.194,13.33,76.996,0,59.985,22.72,0.587,1.487,1.404,20930,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-16.3,245.36,0.84,0.127,0.026,0.027,0,137.4,133.9,131.1,124.2,119.7,114.1,0,1,0,0,0,69.181,29.73,0,0,73.01,36.306,35.2,37583.04,1067.5,215333.736,169.469,20881.324,34.8,40.275,CH4,
4/29/2020,48:47.1,0,20922.71,117.4,0.194,13.35,77.007,0,59.983,22.75,0.587,1.486,1.405,20933,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-13,245.4,0.85,0.124,0.026,0.025,0,137.4,134,131.1,124.2,119.6,113.9,0,1,0,0,0,69.152,29.73,0,0,73.01,36.299,35.197,37579.8369,1067.5,215365.767,169.499,20884.312,34.8,40.275,CH4,
4/29/2020,48:50.1,0,20925.71,117.4,0.194,13.34,77.018,0,59.981,22.75,0.587,1.487,1.404,20936,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.3,-7.9,245.44,0.84,0.123,0.026,0.025,0,137.4,134,131.1,124.2,119.5,113.7,0,1,0,0,0,69.176,29.73,0,0,73.01,36.339,35.233,37618.2741,1067.5,215396.7303,169.528,20887.305,34.8,40.275,CH4,
4/29/2020,48:53.1,0,20928.71,117.41,0.194,13.35,77.03,0,59.982,22.76,0.587,1.486,1.404,20939,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.2,-3.8,245.48,0.84,0.121,0.028,0.026,0,137.4,133.9,131.1,124.1,119.6,113.8,0,1,0,0,0,69.17,29.73,0,0,73.01,36.329,35.223,37607.5971,1067.5,215427.6936,169.557,20890.297,34.8,40.275,CH4,
4/29/2020,48:56.0,0,20931.7,117.38,0.194,13.34,77.041,0,59.985,22.74,0.587,1.488,1.404,20942,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-2.2,245.53,0.84,0.127,0.028,0.026,0,137.4,134,131.1,124.2,119.6,113.8,0,1,0,0,0,69.17,29.73,0,0,73.01,36.292,35.187,37569.1599,1067.5,215459.7246,169.587,20893.293,34.8,40.275,CH4,
4/29/2020,48:59.1,0,20934.7,117.39,0.194,13.34,77.052,0,59.986,22.75,0.587,1.489,1.404,20945,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-1.1,245.57,0.84,0.124,0.027,0.025,-0.001,137.4,134,131,124.2,119.4,114,0,1,0,0,0,69.165,29.73,0,0,73.01,36.289,35.183,37564.8891,1067.5,215490.6879,169.616,20896.285,34.8,40.275,CH4,
4/29/2020,49:02.1,0,20937.71,117.41,0.194,13.35,77.063,0,59.987,22.76,0.587,1.487,1.404,20948,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.1,70.4,139.2,-1.3,245.61,0.84,0.123,0.027,0.025,0,137.4,133.9,131,124.2,119.4,113.9,0,1,0,0,0,69.158,29.73,0,0,73.01,36.332,35.223,37607.5971,1067.5,215521.6512,169.645,20899.283,34.8,40.275,CH4,
4/29/2020,49:05.1,0,20940.71,117.39,0.194,13.34,77.074,0,59.992,22.75,0.587,1.488,1.404,20951,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.2,-1.7,245.65,0.85,0.123,0.026,0.025,0,137.4,134,131.1,124.1,119.5,114,0,1,0,0,0,69.217,29.73,0,0,73.01,36.329,35.223,37607.5971,1067.5,215552.6145,169.674,20902.273,34.8,40.275,CH4,
4/29/2020,49:08.1,0,20943.71,117.41,0.194,13.35,77.085,0,59.992,22.75,0.587,1.487,1.404,20954,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-2.9,245.69,0.85,0.121,0.026,0.027,-0.001,137.4,134,131.1,124.1,119.7,114,0,1,0,0,0,69.176,29.73,0,0,73.01,36.283,35.18,37561.686,1067.5,215583.5778,169.703,20905.273,34.8,40.275,CH4,
4/29/2020,49:11.1,0,20946.71,117.43,0.194,13.35,77.096,0,59.992,22.77,0.587,1.49,1.404,20957,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139.2,-4,245.73,0.84,0.127,0.026,0.027,-0.001,137.4,133.9,131,124.1,119.6,113.7,0,1,0,0,0,69.21,29.73,0,0,73.01,36.319,35.21,37593.717,1067.5,215615.6088,169.733,20908.262,34.8,40.275,CH4,
4/29/2020,49:14.1,0,20949.71,117.42,0.194,13.35,77.107,0,59.994,22.76,0.587,1.487,1.404,20960,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.2,-5,245.78,0.83,0.126,0.026,0.029,0,137.4,133.9,131,124.1,119.6,113.8,0,1,0,0,0,69.152,29.73,0,0,73.01,36.299,35.193,37575.5661,1067.5,215646.5721,169.762,20911.254,34.8,40.275,CH4,
4/29/2020,49:17.1,0,20952.71,117.44,0.194,13.35,77.119,0,59.996,22.76,0.587,1.486,1.404,20963,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-6.4,245.82,0.83,0.125,0.025,0.028,0,137.4,134,131.1,124.1,119.6,113.8,0,1,0,0,0,69.152,29.73,0,0,73.01,36.322,35.213,37596.9201,1067.5,215677.5354,169.791,20914.248,34.8,40.275,CH4,
4/29/2020,49:20.1,0,20955.71,117.43,0.194,13.35,77.13,0,59.997,22.76,0.587,1.49,1.405,20966,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.5,139.1,-7.3,245.86,0.84,0.123,0.025,0.027,0,137.4,133.9,131.1,124.1,119.6,114,0,1,0,0,0,69.199,29.73,0,0,73.01,36.276,35.173,37554.2121,1067.5,215709.5664,169.821,20917.24,34.8,40.275,CH4,
4/29/2020,49:23.1,0,20958.71,117.46,0.194,13.36,77.141,0,60,22.78,0.587,1.484,1.405,20969,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-8.3,245.91,0.85,0.122,0.025,0.028,0,137.4,133.9,131.1,124.1,119.6,113.8,0,1,0,0,0,69.194,29.73,0,0,73.01,36.289,35.183,37564.8891,1067.5,215740.5297,169.85,20920.236,34.8,40.275,CH4,
4/29/2020,49:26.1,0,20961.71,117.43,0.194,13.35,77.152,0,60.003,22.76,0.587,1.487,1.404,20972,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-8,245.95,0.83,0.128,0.026,0.028,0.001,137.4,133.9,131.1,124.1,119.5,114,0,1,0,0,0,69.158,29.73,0,0,73.01,36.339,35.23,37615.071,1067.5,215771.493,169.879,20923.229,34.8,40.275,CH4,
4/29/2020,49:29.1,0,20964.71,117.45,0.194,13.36,77.163,0,60.002,22.77,0.587,1.487,1.404,20975,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-7.6,245.99,0.84,0.127,0.025,0.028,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.176,29.73,0,0,73.01,36.283,35.177,37558.4829,1067.5,215802.4563,169.908,20926.225,34.8,40.275,CH4,
4/29/2020,49:32.1,0,20967.71,117.44,0.194,13.35,77.174,0,60.002,22.77,0.587,1.486,1.405,20978,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.1,-6.9,246.03,0.84,0.125,0.025,0.029,-0.001,137.4,133.9,131.1,124.2,119.6,114,0,1,0,0,0,69.152,29.73,0,0,73.01,36.312,35.207,37590.5139,1067.5,215834.4873,169.938,20929.213,34.8,40.275,CH4,
4/29/2020,49:35.1,0,20970.71,117.42,0.194,13.35,77.185,0,60.003,22.76,0.587,1.486,1.404,20981,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,-6.1,246.07,0.83,0.124,0.025,0.025,0,137.4,134,131.1,124.1,119.5,114.3,0,1,0,0,0,69.152,29.73,0,0,73.01,36.296,35.19,37572.363,1067.5,215865.4506,169.967,20932.201,34.8,40.275,CH4,
4/29/2020,49:38.0,0,20973.7,117.46,0.194,13.36,77.196,0,60.006,22.77,0.587,1.485,1.405,20984,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-6.4,246.11,0.84,0.121,0.026,0.026,0,137.4,134,131.1,124.1,119.5,114.3,0,1,0,0,0,69.158,29.73,0,0,73.01,36.273,35.17,37551.009,1067.5,215896.4139,169.996,20935.201,34.8,40.275,CH4,
4/29/2020,49:41.1,0,20976.71,117.48,0.194,13.36,77.208,0,60.009,22.78,0.587,1.488,1.404,20987,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139.1,-5.4,246.15,0.84,0.127,0.026,0.027,0,137.4,134,131,124.2,119.5,114.2,0,1,0,0,0,69.165,29.73,0,0,73.01,36.299,35.193,37575.5661,1067.5,215927.3772,170.025,20938.193,34.8,40.275,CH4,
4/29/2020,49:44.1,0,20979.71,117.44,0.194,13.35,77.219,0,60.01,22.76,0.587,1.485,1.404,20990,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-4,246.19,0.85,0.125,0.026,0.027,0,137.4,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.17,29.73,0,0,73.01,36.312,35.203,37586.2431,1067.5,215958.3405,170.054,20941.186,34.8,40.275,CH4,
4/29/2020,49:47.1,0,20982.7,117.47,0.194,13.36,77.23,0,60.012,22.77,0.587,1.486,1.405,20993,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-2.1,246.25,0.84,0.124,0.026,0.027,0,137.4,134,131,124,119.6,114.1,0,1,0,0,0,69.136,29.73,0,0,73.01,36.322,35.213,37596.9201,1067.5,215990.3715,170.084,20944.182,34.8,40.275,CH4,
4/29/2020,49:50.1,0,20985.71,117.4,0.194,13.34,77.241,0,60.013,22.75,0.587,1.487,1.405,20996,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-1.1,246.29,0.84,0.124,0.027,0.025,0,137.3,134,131,124,119.6,114.1,0,1,0,0,0,69.129,29.73,0,0,73.01,36.269,35.163,37543.5351,1067.5,216021.3348,170.113,20947.174,34.8,40.275,CH4,
4/29/2020,49:53.1,0,20988.71,117.52,0.194,13.37,77.252,0,60.013,22.79,0.587,1.487,1.405,20999,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-0.3,246.33,0.84,0.121,0.026,0.027,0,137.3,133.9,131,124.1,119.6,114.2,0,1,0,0,0,69.176,29.73,0,0,73.01,36.279,35.173,37554.2121,1067.5,216052.2981,170.142,20950.17,34.8,40.275,CH4,
4/29/2020,49:56.1,0,20991.71,117.54,0.194,13.38,77.263,0,60.013,22.8,0.587,1.488,1.404,21002,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-0.8,246.37,0.85,0.12,0.027,0.028,0,137.3,133.9,131,124.1,119.6,113.9,0,1,0,0,0,69.147,29.73,0,0,73.01,36.302,35.197,37579.8369,1067.5,216084.3291,170.172,20953.156,34.8,40.275,CH4,
4/29/2020,49:59.1,0,20994.71,117.56,0.194,13.38,77.274,0,60.014,22.81,0.587,1.487,1.404,21005,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-1.3,246.41,0.84,0.125,0.028,0.024,0,137.4,133.9,131.1,124.2,119.8,114,0,1,0,0,0,69.17,29.73,0,0,73.01,36.276,35.17,37551.009,1067.5,216115.2924,170.201,20956.148,34.8,40.275,CH4,
4/29/2020,50:02.1,0,20997.71,117.54,0.194,13.38,77.286,0,60.015,22.81,0.587,1.488,1.404,21008,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139.1,-1,246.45,0.84,0.124,0.027,0.025,0,137.4,133.9,131.1,124.2,119.8,114.2,0,1,0,0,0,69.17,29.73,0,0,73.01,36.276,35.17,37551.009,1067.5,216146.2557,170.23,20959.145,34.8,40.275,CH4,
4/29/2020,50:05.1,0,21000.71,117.49,0.194,13.36,77.297,0,60.019,22.78,0.587,1.487,1.404,21011,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,139.1,-4.5,246.49,0.84,0.123,0.027,0.027,0,137.4,134,131.1,124.1,119.6,114.1,0,1,0,0,0,69.147,29.73,0,0,73.01,36.269,35.163,37543.5351,1067.5,216177.219,170.259,20962.137,34.8,40.275,CH4,
4/29/2020,50:08.1,0,21003.7,117.49,0.194,13.36,77.308,0,60.024,22.78,0.587,1.486,1.404,21014,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,139.1,-9,246.53,0.84,0.122,0.026,0.027,0,137.4,134,131,124,119.6,113.9,0,1,0,0,0,69.176,29.73,0,0,73.01,36.283,35.177,37558.4829,1067.5,216209.25,170.289,20965.133,34.8,40.275,CH4,
4/29/2020,50:11.1,0,21006.7,117.48,0.194,13.36,77.319,0,60.028,22.77,0.587,1.487,1.404,21017,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.4,139,-15,246.57,0.85,0.128,0.027,0.025,0,137.4,134,131,124,119.5,113.6,0,1,0,0,0,69.147,29.73,0,0,73.01,36.286,35.18,37561.686,1067.5,216240.2133,170.318,20968.129,34.8,40.275,CH4,
4/29/2020,50:14.1,0,21009.71,117.52,0.194,13.37,77.33,0,60.03,22.79,0.587,1.488,1.405,21020,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-20.5,246.61,0.84,0.128,0.025,0.027,-0.001,137.4,134,131,124.1,119.6,113.7,0,1,0,0,0,69.176,29.73,0,0,73.01,36.302,35.193,37575.5661,1067.5,216271.1766,170.347,20971.117,34.8,40.275,CH4,
4/29/2020,50:17.1,0,21012.71,117.52,0.194,13.37,77.341,0,60.03,22.79,0.587,1.487,1.404,21023,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.2,-24.1,246.67,0.84,0.128,0.024,0.027,0,137.4,134.1,131.1,124.1,119.6,113.8,0,1,0,0,0,69.165,29.73,0,0,73.01,36.326,35.216,37600.1232,1067.5,216303.2076,170.377,20974.113,34.8,40.275,CH4,
4/29/2020,50:20.1,0,21015.71,117.52,0.194,13.37,77.352,0,60.031,22.79,0.587,1.488,1.405,21026,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.3,-25.4,246.71,0.84,0.127,0.024,0.029,0,137.4,134.1,131.1,124.1,119.6,113.7,0,1,0,0,0,69.142,29.73,0,0,73.01,36.273,35.167,37547.8059,1067.5,216334.1709,170.406,20977.109,34.8,40.275,CH4,
4/29/2020,50:23.1,0,21018.71,117.55,0.194,13.38,77.364,0,60.034,22.8,0.587,1.486,1.406,21029,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.2,-22.1,246.75,0.85,0.124,0.023,0.029,0,137.4,134,131,124.1,119.6,113.7,0,1,0,0,0,69.142,29.73,0,0,73.01,36.302,35.193,37575.5661,1067.5,216365.1342,170.435,20980.1,34.8,40.275,CH4,
4/29/2020,50:26.1,0,21021.71,117.51,0.194,13.37,77.375,0,60.032,22.79,0.587,1.491,1.405,21032,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-16.2,246.79,0.85,0.13,0.025,0.027,0,137.4,134,131.1,124.1,119.6,113.8,0,1,0,0,0,69.136,29.73,0,0,73.01,36.276,35.17,37551.009,1067.5,216396.0975,170.464,20983.094,34.8,40.275,CH4,
4/29/2020,50:29.1,0,21024.71,117.53,0.194,13.37,77.386,0,60.03,22.8,0.587,1.486,1.405,21035,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.1,-9.7,246.83,0.84,0.127,0.025,0.028,0,137.4,134,131.1,124.1,119.6,114,0,1,0,0,0,69.176,29.73,0,0,73.01,36.322,35.213,37596.9201,1067.5,216427.0608,170.493,20986.088,34.8,40.275,CH4,
4/29/2020,50:32.1,0,21027.71,117.48,0.194,13.36,77.397,0,60.026,22.77,0.587,1.486,1.405,21038,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-5,246.87,0.84,0.125,0.026,0.029,0,137.4,134,131,124.1,119.4,114,0,1,0,0,0,69.17,29.73,0,0,73.01,36.292,35.183,37564.8891,1067.5,216459.0918,170.523,20989.078,34.8,40.275,CH4,
4/29/2020,50:35.1,0,21030.71,117.49,0.194,13.36,77.408,0,60.024,22.78,0.587,1.488,1.404,21041,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-0.9,246.91,0.85,0.124,0.027,0.025,0,137.4,134,131,124.1,119.5,114.1,0,1,0,0,0,69.142,29.73,0,0,73.01,36.286,35.18,37561.686,1067.5,216490.0551,170.552,20992.072,34.8,40.275,CH4,
4/29/2020,50:38.1,0,21033.71,117.5,0.194,13.37,77.419,0,60.023,22.78,0.587,1.49,1.404,21044,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,139,-1.5,246.96,0.84,0.122,0.027,0.025,0.001,137.4,134,131,124.1,119.6,114.1,0,1,0,0,0,69.142,29.73,0,0,73.01,36.299,35.193,37575.5661,1067.5,216521.0184,170.581,20995.064,34.8,40.275,CH4,
4/29/2020,50:41.1,0,21036.7,117.49,0.194,13.36,77.43,0,60.021,22.78,0.587,1.487,1.405,21047,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-1.8,247,0.84,0.127,0.028,0.025,0,137.4,134,131,124,119.6,114.2,0,1,0,0,0,69.129,29.73,0,0,73.01,36.283,35.173,37554.2121,1067.5,216553.0494,170.611,20998.061,34.8,40.275,CH4,
4/29/2020,50:44.1,0,21039.71,117.53,0.194,13.37,77.441,0,60.02,22.8,0.587,1.488,1.405,21050,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-4.6,247.05,0.85,0.125,0.027,0.025,0,137.5,134,131,124.1,119.6,114.3,0,1,0,0,0,69.118,29.73,0,0,73.01,36.316,35.207,37590.5139,1067.5,216584.0127,170.64,21001.053,34.8,40.275,CH4,
4/29/2020,50:47.1,0,21042.71,117.52,0.194,13.37,77.453,0,60.02,22.79,0.587,1.487,1.404,21053,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-9.2,247.09,0.84,0.124,0.026,0.024,0,137.5,134,131,124.2,119.7,114.3,0,1,0,0,0,69.129,29.73,0,0,73.01,36.322,35.213,37596.9201,1067.5,216614.976,170.669,21004.043,34.8,40.275,CH4,
4/29/2020,50:50.1,0,21045.71,117.5,0.194,13.37,77.464,0,60.016,22.79,0.587,1.486,1.404,21056,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-13.3,247.13,0.84,0.124,0.026,0.027,0.001,137.5,134,131.1,124.1,119.7,114.3,0,1,0,0,0,69.152,29.73,0,0,73.01,36.322,35.213,37596.9201,1067.5,216645.9393,170.698,21007.037,34.8,40.275,CH4,
4/29/2020,50:53.1,0,21048.71,117.47,0.194,13.36,77.475,0,60.014,22.77,0.587,1.486,1.404,21059,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.4,139.1,-16.6,247.17,0.84,0.122,0.026,0.028,0,137.4,134,131.1,124.2,119.7,114.2,0,1,0,0,0,69.142,29.73,0,0,73.01,36.299,35.19,37572.363,1067.5,216677.9703,170.728,21010.033,34.8,40.275,CH4,
4/29/2020,50:56.1,0,21051.71,117.43,0.194,13.35,77.486,0,60.013,22.76,0.587,1.489,1.404,21062,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139.1,-19.1,247.21,0.84,0.123,0.025,0.027,0,137.4,134,131.1,124.1,119.8,113.7,0,1,0,0,0,69.129,29.73,0,0,73.01,36.292,35.183,37564.8891,1067.5,216708.9336,170.757,21013.025,34.8,40.275,CH4,
4/29/2020,50:59.1,0,21054.71,117.49,0.194,13.36,77.497,0,60.013,22.78,0.587,1.485,1.404,21065,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.1,-20.8,247.25,0.84,0.128,0.025,0.027,0,137.4,134,131,124.1,119.8,113.6,0,1,0,0,0,69.147,29.73,0,0,73.01,36.276,35.17,37551.009,1067.5,216739.8969,170.786,21016.018,34.8,40.275,CH4,
4/29/2020,51:02.1,0,21057.71,117.47,0.194,13.36,77.508,0,60.012,22.78,0.587,1.489,1.405,21068,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-23.1,247.29,0.84,0.127,0.024,0.028,-0.001,137.4,134,131.1,124,119.6,113.7,0,1,0,0,0,69.147,29.73,0,0,73.01,36.289,35.18,37561.686,1067.5,216770.8602,170.815,21019.01,34.8,40.275,CH4,
4/29/2020,51:05.1,0,21060.71,117.52,0.194,13.37,77.519,0,60.012,22.8,0.587,1.489,1.405,21071,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139.1,-24.1,247.33,0.85,0.125,0.024,0.028,0,137.4,134,131,124,119.7,113.6,0,1,0,0,0,69.199,29.73,0,0,73,36.319,35.21,37593.717,1067.5,216802.8912,170.845,21022.004,34.8,40.275,CH4,
4/29/2020,51:08.1,0,21063.71,117.47,0.194,13.36,77.531,0,60.011,22.77,0.587,1.49,1.404,21074,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-25.3,247.38,0.85,0.125,0.023,0.026,0,137.4,134,131,124,119.6,113.7,0,1,0,0,0,69.194,29.73,0,0,73,36.306,35.197,37579.8369,1067.5,216833.8545,170.874,21024.992,34.8,40.275,CH4,
4/29/2020,51:11.1,0,21066.71,117.39,0.194,13.34,77.542,0,60.008,22.74,0.587,1.485,1.404,21077,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139.1,-25.6,247.42,0.84,0.124,0.023,0.028,0,137.4,134,131,124.1,119.6,113.7,0,1,0,0,0,69.147,29.73,0,0,73,36.283,35.173,37554.2121,1067.5,216864.8178,170.903,21027.988,34.8,40.275,CH4,
4/29/2020,51:14.1,0,21069.71,117.42,0.194,13.35,77.553,0,60.004,22.76,0.587,1.489,1.404,21080,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139.1,-25.4,247.46,0.84,0.13,0.024,0.027,0,137.4,134,131,124.1,119.4,113.5,0,1,0,0,0,69.181,29.73,0,0,73,36.319,35.21,37593.717,1067.5,216895.7811,170.932,21030.98,34.8,40.275,CH4,
4/29/2020,51:17.1,0,21072.71,117.43,0.194,13.35,77.564,0,60,22.76,0.587,1.487,1.404,21083,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139.2,-25.2,247.5,0.84,0.128,0.024,0.029,0,137.4,134,131,124.1,119.4,113.6,0,1,0,0,0,69.205,29.73,0,0,73,36.319,35.21,37593.717,1067.5,216927.8121,170.962,21033.975,34.8,40.275,CH4,
4/29/2020,51:20.1,0,21075.71,117.48,0.194,13.36,77.575,0,59.998,22.78,0.587,1.487,1.404,21086,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-25.4,247.55,0.84,0.126,0.024,0.026,0,137.4,133.9,131,124.1,119.6,113.6,0,1,0,0,0,69.21,29.73,0,0,73,36.296,35.187,37569.1599,1067.5,216958.7754,170.991,21036.969,34.8,40.275,CH4,
4/29/2020,51:23.1,0,21078.71,117.49,0.194,13.37,77.586,0,59.996,22.79,0.587,1.487,1.404,21089,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-25.6,247.59,0.84,0.124,0.023,0.028,0,137.4,133.9,131,124.1,119.5,113.8,0,1,0,0,0,69.239,29.73,0,0,73.01,36.296,35.187,37569.1599,1067.5,216989.7387,171.02,21039.961,34.8,40.275,CH4,
4/29/2020,51:26.1,0,21081.71,117.47,0.194,13.36,77.597,0,59.994,22.78,0.587,1.486,1.406,21092,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-25.1,247.63,0.84,0.124,0.024,0.028,0,137.3,133.9,131,124.1,119.7,113.8,0,1,0,0,0,69.228,29.73,0,0,73.01,36.306,35.197,37579.8369,1067.5,217021.7697,171.05,21042.953,34.8,40.275,CH4,
4/29/2020,51:29.1,0,21084.71,117.48,0.194,13.37,77.608,0,59.995,22.78,0.587,1.487,1.404,21095,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-24.8,247.67,0.84,0.129,0.024,0.027,0,137.3,133.9,131,124.1,119.8,113.7,0,1,0,0,0,69.269,29.73,0,0,73,36.329,35.22,37604.394,1067.5,217052.733,171.079,21045.949,34.8,40.275,CH4,
4/29/2020,51:32.1,0,21087.71,117.43,0.194,13.35,77.62,0,59.991,22.76,0.587,1.489,1.404,21098,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.1,-24.5,247.71,0.83,0.128,0.025,0.026,0,137.3,133.9,131,124.1,119.8,113.8,0,1,0,0,0,69.262,29.73,0,0,73,36.326,35.216,37600.1232,1067.5,217083.6963,171.108,21048.941,34.8,40.275,CH4,
4/29/2020,51:35.1,0,21090.71,117.48,0.194,13.37,77.631,0,59.99,22.79,0.587,1.492,1.404,21101,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139.1,-23,247.76,0.83,0.124,0.024,0.027,0,137.3,133.8,131,124.1,119.7,113.6,0,1,0,0,0,69.246,29.73,0,0,73,36.302,35.193,37575.5661,1067.5,217114.6596,171.137,21051.939,34.8,40.275,CH4,
4/29/2020,51:38.1,0,21093.72,117.47,0.194,13.36,77.642,0,59.993,22.78,0.587,1.487,1.404,21104,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-20.7,247.8,0.84,0.124,0.025,0.026,0,137.4,134,131.1,124.2,119.8,113.7,0,1,0,0,0,69.246,29.73,0,0,73.01,36.329,35.216,37600.1232,1067.5,217146.6906,171.167,21054.93,34.8,40.275,CH4,
4/29/2020,51:41.1,0,21096.71,117.5,0.194,13.37,77.653,0,59.997,22.79,0.587,1.486,1.405,21107,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.2,-18.8,247.84,0.84,0.122,0.026,0.028,0,137.4,134,131.1,124.1,119.8,113.8,0,1,0,0,0,69.251,29.73,0,0,73,36.319,35.207,37590.5139,1067.5,217177.6539,171.196,21057.922,34.8,40.275,CH4,
4/29/2020,51:44.1,0,21099.71,117.51,0.194,13.37,77.664,0,60.003,22.79,0.587,1.488,1.404,21110,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-19.4,247.88,0.84,0.127,0.025,0.028,0,137.4,134,131.1,124.1,119.8,113.7,0,1,0,0,0,69.269,29.73,0,0,73.01,36.332,35.22,37604.394,1067.5,217208.6172,171.225,21060.912,34.8,40.275,CH4,
4/29/2020,51:47.1,0,21102.71,117.5,0.194,13.37,77.675,0,60.011,22.79,0.587,1.488,1.405,21113,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139.1,-20.4,247.92,0.85,0.127,0.025,0.027,0,137.4,134.1,131.1,124.1,119.7,113.7,0,1,0,0,0,69.269,29.73,0,0,73.01,36.306,35.197,37579.8369,1067.5,217239.5805,171.254,21063.908,34.8,40.275,CH4,
4/29/2020,51:50.1,0,21105.71,117.54,0.194,13.37,77.686,0,60.014,22.8,0.587,1.486,1.404,21116,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,139.1,-22,247.96,0.85,0.125,0.024,0.026,0,137.4,134,131.1,124.1,119.7,113.7,0,1,0,0,0,69.275,29.73,0,0,73.01,36.335,35.223,37607.5971,1067.5,217271.6115,171.284,21066.902,34.8,40.275,CH4,
4/29/2020,51:53.1,0,21108.71,117.51,0.194,13.37,77.698,0,60.017,22.79,0.587,1.488,1.404,21119,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139,-24.2,248,0.85,0.125,0.024,0.03,0,137.4,134,131.1,124.3,119.5,114,0,1,0,0,0,69.246,29.73,0,0,73.01,36.316,35.207,37590.5139,1067.5,217302.5748,171.313,21069.895,34.8,40.275,CH4,
4/29/2020,51:56.1,0,21111.71,117.4,0.194,13.34,77.709,0,60.013,22.74,0.587,1.491,1.404,21122,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-26.3,248.05,0.85,0.124,0.024,0.028,0,137.4,134,131.1,124.2,119.5,113.8,0,1,0,0,0,69.239,29.73,0,0,73.01,36.342,35.233,37618.2741,1067.5,217333.5381,171.342,21072.885,34.8,40.275,CH4,
4/29/2020,51:59.1,0,21114.71,117.37,0.194,13.33,77.72,0,60.009,22.73,0.587,1.488,1.403,21125,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-25.1,248.1,0.85,0.128,0.024,0.027,0,137.4,134,131.1,124.3,119.3,114,0,1,0,0,0,69.251,29.73,0,0,73.01,36.296,35.183,37564.8891,1067.5,217364.5014,171.371,21075.881,34.8,40.275,CH4,
4/29/2020,52:02.1,0,21117.71,117.39,0.194,13.34,77.731,0,60.005,22.74,0.587,1.492,1.403,21128,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-24.9,248.14,0.84,0.129,0.024,0.029,0,137.4,134,131.1,124.1,119.4,114.1,0,1,0,0,0,69.239,29.73,0,0,73.01,36.292,35.18,37561.686,1067.5,217396.5324,171.401,21078.875,34.8,40.275,CH4,
4/29/2020,52:05.1,0,21120.71,117.44,0.194,13.35,77.742,0,59.998,22.76,0.587,1.49,1.403,21131,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.5,139.1,-24.9,248.18,0.84,0.126,0.024,0.029,0,137.4,134,131,124.1,119.4,113.9,0,1,0,0,0,69.246,29.73,0,0,73.01,36.299,35.187,37569.1599,1067.5,217427.4957,171.43,21081.867,34.8,40.275,CH4,
4/29/2020,52:08.1,0,21123.71,117.46,0.194,13.36,77.753,0,59.993,22.78,0.587,1.49,1.404,21134,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-25.4,248.22,0.84,0.125,0.023,0.028,0,137.4,134,131,124.1,119.7,114,0,1,0,0,0,69.228,29.73,0,0,73,36.335,35.223,37607.5971,1067.5,217458.459,171.459,21084.865,34.8,40.275,CH4,
4/29/2020,52:11.1,0,21126.71,117.48,0.194,13.36,77.764,0,59.99,22.78,0.587,1.487,1.403,21137,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-25.7,248.26,0.84,0.123,0.025,0.029,0,137.4,133.9,131,124.1,119.8,113.9,0,1,0,0,0,69.262,29.73,0,0,73,36.292,35.183,37564.8891,1067.5,217490.49,171.489,21087.857,34.8,40.275,CH4,
4/29/2020,52:14.1,0,21129.71,117.43,0.194,13.35,77.775,0,59.986,22.76,0.587,1.492,1.404,21140,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-25.2,248.3,0.84,0.128,0.024,0.027,0,137.4,133.9,131,124.1,119.6,113.9,0,1,0,0,0,69.251,29.73,0,0,73,36.319,35.207,37590.5139,1067.5,217521.4533,171.518,21090.85,34.8,40.275,CH4,
4/29/2020,52:17.1,0,21132.71,117.42,0.194,13.35,77.787,0,59.986,22.76,0.587,1.491,1.404,21143,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-23.1,248.34,0.84,0.128,0.025,0.027,0,137.4,134,131,124.1,119.5,114,0,1,0,0,0,69.275,29.73,0,0,73,36.332,35.22,37604.394,1067.5,217552.4166,171.547,21093.846,34.8,40.275,CH4,
4/29/2020,52:20.1,0,21135.71,117.49,0.194,13.37,77.798,0,59.988,22.79,0.587,1.488,1.402,21146,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,139.1,-20.8,248.38,0.84,0.125,0.025,0.027,0,137.4,134,131,124,119.6,113.7,0,1,0,0,0,69.269,29.73,0,0,73,36.299,35.187,37569.1599,1067.5,217584.4476,171.577,21096.844,34.8,40.275,CH4,
4/29/2020,52:23.1,0,21138.72,117.49,0.194,13.37,77.809,0,59.988,22.79,0.587,1.489,1.403,21149,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,139.1,-18.4,248.42,0.85,0.124,0.026,0.027,0,137.3,134,131,124,119.6,113.7,0,1,0,0,0,69.251,29.73,0,0,73,36.299,35.19,37572.363,1067.5,217615.4109,171.606,21099.824,34.8,40.275,CH4,
4/29/2020,52:26.1,0,21141.71,117.49,0.194,13.37,77.82,0,59.991,22.79,0.587,1.488,1.403,21152,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.1,70.4,139.1,-16,248.48,0.84,0.121,0.026,0.026,-0.001,137.3,134,131,124,119.6,113.9,0,1,0,0,0,69.275,29.73,0,0,73,36.339,35.223,37607.5971,1067.5,217646.3742,171.635,21102.824,34.8,40.275,CH4,
4/29/2020,52:29.1,0,21144.71,117.52,0.194,13.37,77.831,0,59.992,22.8,0.587,1.489,1.403,21155,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.1,-13.2,248.52,0.84,0.127,0.026,0.025,0,137.4,134,131,124,119.7,114.1,0,1,0,0,0,69.223,29.73,0,0,73,36.296,35.183,37564.8891,1067.5,217677.3375,171.664,21105.816,34.8,40.275,CH4,
4/29/2020,52:32.1,0,21147.71,117.45,0.194,13.35,77.842,0,59.989,22.77,0.587,1.49,1.403,21158,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,139,-11.4,248.56,0.84,0.127,0.027,0.026,0,137.4,134,131,124,119.6,113.7,0,1,0,0,0,69.223,29.73,0,0,73,36.345,35.233,37618.2741,1067.5,217708.3008,171.693,21108.809,34.8,40.275,CH4,
4/29/2020,52:35.1,0,21150.71,117.5,0.194,13.37,77.853,0,59.99,22.79,0.587,1.487,1.404,21161,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139,-8.7,248.6,0.84,0.123,0.027,0.025,0,137.4,134,131,124.2,119.6,114.4,0,1,0,0,0,69.269,29.73,0,0,73,36.306,35.193,37575.5661,1067.5,217740.3318,171.723,21111.805,34.8,40.275,CH4,
