FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,52:38.1,0,21153.71,117.46,0.194,13.36,77.864,0,59.993,22.78,0.587,1.486,1.403,21164,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-6.4,248.64,0.84,0.122,0.027,0.025,0,137.4,134,131,124.1,119.7,113.9,0,1,0,0,0,69.228,29.73,0,0,73,36.332,35.22,37604.394,1067.5,217771.2951,171.752,21114.797,34.8,40.275,CH4,
4/29/2020,52:41.1,0,21156.71,117.51,0.194,13.37,77.876,0,59.994,22.79,0.587,1.485,1.404,21167,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.4,139.1,-4.4,248.68,0.85,0.12,0.027,0.026,0,137.3,134,131,124,119.6,113.4,0,1,0,0,0,69.275,29.73,0,0,73,36.299,35.19,37572.363,1067.5,217802.2584,171.781,21117.789,34.8,40.275,CH4,
4/29/2020,52:44.1,0,21159.71,117.5,0.194,13.37,77.887,0,59.997,22.79,0.587,1.487,1.404,21170,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-3.6,248.72,0.85,0.126,0.027,0.026,-0.001,137.4,134,131,124.1,119.7,113.5,0,1,0,0,0,69.246,29.73,0,0,73,36.276,35.167,37547.8059,1067.5,217834.2894,171.811,21120.785,34.8,40.275,CH4,
4/29/2020,52:47.1,0,21162.71,117.5,0.194,13.37,77.898,0,59.998,22.79,0.587,1.487,1.404,21173,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-3.7,248.76,0.84,0.124,0.027,0.024,-0.001,137.4,134,131,124.1,119.6,113.6,0,1,0,0,0,69.269,29.73,0,0,73,36.286,35.173,37554.2121,1067.5,217865.2527,171.84,21123.777,34.8,40.275,CH4,
4/29/2020,52:50.1,0,21165.71,117.51,0.194,13.37,77.909,0,60,22.79,0.587,1.487,1.404,21176,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,139.1,-2.5,248.8,0.84,0.124,0.027,0.025,0,137.4,134,131,124,119.7,113.6,0,1,0,0,0,69.228,29.73,0,0,73,36.316,35.203,37586.2431,1067.5,217896.216,171.869,21126.773,34.8,40.275,CH4,
4/29/2020,52:53.1,0,21168.71,117.45,0.194,13.35,77.92,0,60.001,22.77,0.587,1.489,1.404,21179,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-2.2,248.84,0.84,0.121,0.026,0.025,0,137.4,134,131.1,124.1,119.7,113.7,0,1,0,0,0,69.228,29.73,0,0,73,36.296,35.183,37564.8891,1067.5,217927.1793,171.898,21129.766,34.8,40.275,CH4,
4/29/2020,52:56.1,0,21171.71,117.48,0.194,13.36,77.931,0,60,22.78,0.587,1.487,1.404,21182,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.5,139.1,-2.5,248.9,0.84,0.121,0.028,0.026,0,137.4,134,131.1,124.1,119.8,114,0,1,0,0,0,69.246,29.73,0,0,73,36.296,35.183,37564.8891,1067.5,217959.2103,171.928,21132.758,34.8,40.275,CH4,
4/29/2020,52:59.1,0,21174.71,117.49,0.194,13.36,77.942,0,59.997,22.78,0.587,1.488,1.404,21185,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,139.1,-1.8,248.94,0.84,0.126,0.027,0.025,0,137.4,134,131.1,124.1,119.8,114.1,0,1,0,0,0,69.239,29.73,0,0,73,36.289,35.18,37561.686,1067.5,217990.1736,171.957,21135.754,34.8,40.275,CH4,
4/29/2020,53:02.1,0,21177.71,117.49,0.194,13.37,77.954,0,59.994,22.79,0.587,1.487,1.404,21188,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-2.3,248.98,0.85,0.124,0.027,0.026,0,137.4,134,131,124.1,119.7,114.2,0,1,0,0,0,69.251,29.73,0,0,73,36.289,35.177,37558.4829,1067.5,218021.1369,171.986,21138.748,34.8,40.275,CH4,
4/29/2020,53:05.1,0,21180.71,117.5,0.194,13.37,77.965,0,59.992,22.79,0.587,1.489,1.404,21191,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139.1,-1.8,249.02,0.84,0.124,0.027,0.026,0,137.4,133.9,131,124.2,119.5,114.3,0,1,0,0,0,69.269,29.73,0,0,73,36.292,35.18,37561.686,1067.5,218052.1002,172.015,21141.742,34.8,40.275,CH4,
4/29/2020,53:08.1,0,21183.72,117.47,0.194,13.36,77.976,0,59.996,22.78,0.587,1.487,1.404,21194,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-1.1,249.06,0.84,0.122,0.026,0.027,-0.001,137.4,133.9,131,124.2,119.6,114.3,0,1,0,0,0,69.257,29.73,0,0,72.99,36.322,35.21,37593.717,1067.5,218084.1312,172.045,21144.732,34.8,40.275,CH4,
4/29/2020,53:11.1,0,21186.71,117.51,0.194,13.37,77.987,0,59.995,22.79,0.587,1.489,1.404,21197,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-0.7,249.1,0.84,0.12,0.027,0.025,0,137.4,133.9,131,124.1,119.8,114.1,0,1,0,0,0,69.275,29.73,0,0,72.99,36.312,35.203,37586.2431,1067.5,218115.0945,172.074,21147.725,34.8,40.275,CH4,
4/29/2020,53:14.1,0,21189.71,117.44,0.194,13.35,77.998,0,59.993,22.77,0.587,1.49,1.404,21200,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-1.5,249.14,0.85,0.126,0.027,0.027,0,137.4,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.262,29.73,0,0,72.99,36.309,35.197,37579.8369,1067.5,218146.0578,172.103,21150.721,34.8,40.275,CH4,
4/29/2020,53:17.1,0,21192.71,117.48,0.194,13.36,78.009,0,59.992,22.78,0.587,1.488,1.404,21203,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-0.9,249.19,0.84,0.125,0.027,0.025,0,137.4,133.9,131,124.1,119.7,114.1,0,1,0,0,0,69.239,29.73,0,0,72.99,36.332,35.22,37604.394,1067.5,218177.0211,172.132,21153.713,34.8,40.275,CH4,
4/29/2020,53:20.1,0,21195.71,117.47,0.194,13.36,78.02,0,59.988,22.78,0.587,1.488,1.403,21206,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-3.8,249.23,0.85,0.123,0.026,0.027,0,137.4,133.9,131,124.1,119.7,114,0,1,0,0,0,69.251,29.73,0,0,72.99,36.296,35.183,37564.8891,1067.5,218209.0521,172.162,21156.705,34.8,40.275,CH4,
4/29/2020,53:23.1,0,21198.71,117.45,0.194,13.36,78.032,0,59.986,22.77,0.587,1.489,1.405,21209,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-4.8,249.28,0.84,0.123,0.025,0.027,0,137.4,133.9,131,124.1,119.5,113.7,0,1,0,0,0,69.275,29.73,0,0,72.99,36.332,35.22,37604.394,1067.5,218240.0154,172.191,21159.697,34.8,40.275,CH4,
4/29/2020,53:26.1,0,21201.71,117.45,0.194,13.36,78.043,0,59.984,22.77,0.587,1.488,1.403,21212,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,139.1,-7.4,249.32,0.85,0.122,0.024,0.03,0,137.4,133.9,131,124.1,119.5,113.6,0,1,0,0,0,69.262,29.73,0,0,72.99,36.332,35.22,37604.394,1067.5,218270.9787,172.22,21162.693,34.8,40.275,CH4,
4/29/2020,53:29.1,0,21204.71,117.48,0.194,13.36,78.054,0,59.983,22.78,0.587,1.487,1.404,21215,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139.1,-10.2,249.36,0.83,0.127,0.025,0.027,0,137.4,134,131,124.1,119.5,113.6,0,1,0,0,0,69.228,29.73,0,0,72.99,36.302,35.193,37575.5661,1067.5,218303.0097,172.25,21165.686,34.8,40.275,CH4,
4/29/2020,53:32.1,0,21207.71,117.46,0.194,13.36,78.065,0,59.979,22.78,0.587,1.486,1.403,21218,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,139.1,-15.8,249.4,0.84,0.127,0.024,0.028,0,137.4,134,131,124,119.4,113.5,0,1,0,0,0,69.251,29.73,0,0,72.99,36.296,35.183,37564.8891,1067.5,218333.973,172.279,21168.682,34.8,40.275,CH4,
4/29/2020,53:35.1,0,21210.71,117.46,0.194,13.36,78.076,0,59.98,22.78,0.587,1.488,1.403,21221,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139.1,-20.4,249.44,0.84,0.127,0.024,0.026,0,137.4,134,131,124,119.6,113.6,0,1,0,0,0,69.199,29.73,0,0,72.99,36.309,35.197,37579.8369,1067.5,218364.9363,172.308,21171.674,34.8,40.275,CH4,
4/29/2020,53:38.1,0,21213.71,117.46,0.194,13.36,78.087,0,59.981,22.78,0.587,1.489,1.404,21224,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.2,-23.6,249.48,0.84,0.127,0.024,0.028,0,137.4,134,131,124.1,119.6,113.9,0,1,0,0,0,69.199,29.73,0,0,72.99,36.335,35.223,37607.5971,1067.5,218395.8996,172.337,21174.67,34.8,40.275,CH4,
4/29/2020,53:41.1,0,21216.71,117.47,0.194,13.36,78.098,0,59.981,22.78,0.587,1.489,1.403,21227,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-25,249.52,0.83,0.124,0.024,0.028,0,137.4,134,131,124.1,119.7,113.8,0,1,0,0,0,69.181,29.73,0,0,72.99,36.319,35.207,37590.5139,1067.5,218427.9306,172.367,21177.664,34.8,40.275,CH4,
4/29/2020,53:44.1,0,21219.71,117.45,0.194,13.36,78.109,0,59.985,22.77,0.587,1.489,1.403,21230,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,139.1,-26.2,249.56,0.85,0.129,0.024,0.028,0,137.4,134,131,124.1,119.8,113.6,0,1,0,0,0,69.142,29.73,0,0,72.99,36.322,35.21,37593.717,1067.5,218458.8939,172.396,21180.656,34.8,40.275,CH4,
4/29/2020,53:47.1,0,21222.71,117.49,0.194,13.37,78.121,0,59.984,22.79,0.587,1.488,1.403,21233,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,139,-24.5,249.61,0.84,0.127,0.025,0.029,0,137.4,134,131,124.1,119.8,113.6,0,1,0,0,0,69.147,29.73,0,0,72.99,36.316,35.203,37586.2431,1067.5,218489.8572,172.425,21183.648,34.8,40.275,CH4,
4/29/2020,53:50.1,0,21225.71,117.48,0.194,13.36,78.132,0,59.985,22.78,0.587,1.487,1.404,21236,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-21.2,249.65,0.85,0.126,0.025,0.025,0,137.4,133.9,131,124.1,119.5,113.7,0,1,0,0,0,69.124,29.73,0,0,72.99,36.306,35.193,37575.5661,1067.5,218520.8205,172.454,21186.645,34.8,40.275,CH4,
4/29/2020,53:53.1,0,21228.71,117.48,0.194,13.37,78.143,0,59.983,22.79,0.587,1.486,1.404,21239,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,139.1,-18.4,249.69,0.85,0.123,0.025,0.028,0,137.4,133.9,131,124,119.5,113.6,0,1,0,0,0,69.113,29.73,0,0,72.99,36.299,35.187,37569.1599,1067.5,218552.8515,172.484,21189.637,34.8,40.275,CH4,
4/29/2020,53:56.1,0,21231.71,117.47,0.194,13.36,78.154,0,59.984,22.78,0.587,1.489,1.403,21242,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139.2,-14.6,249.73,0.85,0.122,0.027,0.027,0,137.4,133.9,131,124.1,119.5,113.6,0,1,0,0,0,69.106,29.73,0,0,72.99,36.286,35.177,37558.4829,1067.5,218583.8148,172.513,21192.629,34.8,40.275,CH4,
4/29/2020,53:59.1,0,21234.71,117.43,0.194,13.35,78.165,0,59.986,22.76,0.587,1.488,1.404,21245,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-10.4,249.78,0.83,0.127,0.027,0.025,0,137.4,134,131.1,124,119.4,113.7,0,1,0,0,0,69.095,29.73,0,0,72.99,36.299,35.187,37569.1599,1067.5,218614.7781,172.542,21195.623,34.8,40.275,CH4,
4/29/2020,54:02.1,0,21237.71,117.49,0.194,13.37,78.176,0,59.985,22.79,0.587,1.486,1.404,21248,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,139.1,-6.1,249.82,0.84,0.124,0.027,0.025,0,137.4,133.9,131,124.1,119.5,113.5,0,1,0,0,0,69.089,29.73,0,0,72.99,36.319,35.207,37590.5139,1067.5,218645.7414,172.571,21198.619,34.8,40.275,CH4,
4/29/2020,54:05.1,0,21240.72,117.53,0.194,13.38,78.187,0,59.988,22.8,0.587,1.488,1.405,21251,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139.1,-4.2,249.86,0.84,0.124,0.027,0.025,0,137.4,133.9,131,124.2,119.6,113.4,0,1,0,0,0,69.106,29.73,0,0,72.99,36.302,35.193,37575.5661,1067.5,218677.7724,172.601,21201.611,34.8,40.275,CH4,
4/29/2020,54:08.1,0,21243.71,117.53,0.194,13.38,78.199,0,59.99,22.8,0.587,1.486,1.405,21254,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,139.1,-2.2,249.9,0.84,0.122,0.026,0.025,0,137.4,133.9,131,124.1,119.5,113.4,0,1,0,0,0,69.1,29.73,0,0,72.99,36.335,35.22,37604.394,1067.5,218708.7357,172.63,21204.602,34.8,40.275,CH4,
4/29/2020,54:11.1,0,21246.71,117.53,0.194,13.38,78.21,0,59.992,22.8,0.587,1.487,1.405,21257,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-1.8,249.94,0.85,0.12,0.027,0.027,0,137.4,134,131,124.1,119.7,113.6,0,1,0,0,0,69.061,29.73,0,0,72.99,36.326,35.21,37593.717,1067.5,218739.699,172.659,21207.598,34.8,40.275,CH4,
4/29/2020,54:14.1,0,21249.71,117.5,0.194,13.37,78.221,0,59.995,22.79,0.587,1.487,1.404,21260,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-0.3,249.99,0.84,0.12,0.028,0.026,0,137.4,133.9,131,124.1,119.7,113.7,0,1,0,0,0,69.084,29.73,0,0,72.99,36.309,35.197,37579.8369,1067.5,218771.73,172.689,21210.594,34.8,40.275,CH4,
4/29/2020,54:17.1,0,21252.71,117.51,0.194,13.37,78.232,0,59.996,22.79,0.587,1.487,1.404,21263,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-0.8,250.03,0.84,0.124,0.027,0.024,0,137.4,134,131,124.1,119.7,113.6,0,1,0,0,0,69.095,29.73,0,0,72.99,36.302,35.187,37569.1599,1067.5,218802.6933,172.718,21213.586,34.8,40.275,CH4,
4/29/2020,54:20.1,0,21255.71,117.5,0.194,13.37,78.243,0,59.997,22.79,0.587,1.487,1.404,21266,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.1,70.4,139.1,-0.7,250.07,0.83,0.124,0.027,0.025,0,137.4,133.9,131.1,124.1,119.6,113.8,0,1,0,0,0,69.106,29.73,0,0,72.99,36.329,35.213,37596.9201,1067.5,218833.6566,172.747,21216.576,34.8,40.275,CH4,
4/29/2020,54:23.1,0,21258.71,117.52,0.194,13.37,78.254,0,59.999,22.8,0.587,1.488,1.405,21269,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.1,70.4,139,-1.1,250.11,0.83,0.122,0.026,0.025,0,137.4,133.9,131.1,124.1,119.6,114,0,1,0,0,0,69.084,29.73,0,0,72.99,36.309,35.193,37575.5661,1067.5,218865.6876,172.777,21219.572,34.8,40.275,CH4,
4/29/2020,54:26.1,0,21261.71,117.53,0.194,13.38,78.265,0,60.002,22.8,0.587,1.486,1.404,21272,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.4,139.1,-1.3,250.15,0.84,0.122,0.027,0.027,0,137.4,133.9,131.1,124.1,119.6,114.1,0,1,0,0,0,69.071,29.73,0,0,72.99,36.292,35.177,37558.4829,1067.5,218895.5832,172.805,21222.566,34.8,40.275,CH4,
4/29/2020,54:29.1,0,21264.71,117.51,0.194,13.37,78.277,0,60.002,22.79,0.587,1.492,1.405,21275,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139.2,-1.3,250.19,0.84,0.127,0.027,0.027,0,137.4,134,131.1,124.1,119.5,114.2,0,1,0,0,0,69.152,29.73,0,0,72.99,36.286,35.173,37554.2121,1067.5,218927.6142,172.835,21225.557,34.8,40.275,CH4,
4/29/2020,54:32.1,0,21267.71,117.52,0.194,13.37,78.288,0,60.005,22.8,0.587,1.487,1.405,21278,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,-1.1,250.23,0.84,0.125,0.027,0.026,0,137.4,134,131.1,124.1,119.6,114.2,0,1,0,0,0,69.147,29.72,0,0,72.99,36.332,35.216,37600.1232,1067.5,218958.5775,172.864,21228.553,34.8,40.275,CH4,
4/29/2020,54:35.1,0,21270.71,117.54,0.194,13.38,78.299,0,60.003,22.81,0.587,1.488,1.405,21281,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.5,139.1,-1.5,250.28,0.84,0.123,0.026,0.027,0,137.4,134,131.1,124,119.7,114,0,1,0,0,0,69.118,29.73,0,0,72.99,36.322,35.21,37593.717,1067.5,218989.5408,172.893,21231.551,34.8,40.275,CH4,
4/29/2020,54:38.1,0,21273.72,117.44,0.194,13.35,78.31,0,60.003,22.76,0.587,1.49,1.405,21284,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,139,-1.3,250.32,0.85,0.121,0.026,0.026,0,137.4,133.9,131,124,119.6,113.9,0,1,0,0,0,69.113,29.72,0,0,72.99,36.322,35.21,37593.717,1067.5,219021.5718,172.923,21234.539,34.8,40.275,CH4,
4/29/2020,54:41.1,0,21276.71,117.46,0.194,13.36,78.321,0,60.008,22.77,0.587,1.488,1.405,21287,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-0.9,250.36,0.84,0.121,0.026,0.027,0,137.4,134,131,124.1,119.7,113.7,0,1,0,0,0,69.142,29.73,0,0,72.99,36.302,35.187,37569.1599,1067.5,219052.5351,172.952,21237.535,34.8,40.275,CH4,
4/29/2020,54:44.1,0,21279.71,117.34,0.194,13.32,78.332,0,60.007,22.72,0.587,1.489,1.405,21290,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,139.1,-1,250.41,0.84,0.12,0.028,0.027,0,137.4,134,131,124.1,119.5,113.6,0,1,0,0,0,69.147,29.73,0,0,72.98,36.312,35.203,37586.2431,1067.5,219083.4984,172.981,21240.527,34.8,40.275,CH4,
4/29/2020,54:47.1,0,21282.71,117.35,0.194,13.33,78.343,0,60.006,22.72,0.586,1.485,1.405,21293,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-1.5,250.45,0.84,0.125,0.027,0.025,0,137.4,134,131,124.2,119.5,113.7,0,1,0,0,0,69.152,29.73,0,0,72.98,36.319,35.21,37593.717,1067.5,219114.4617,173.01,21243.523,34.8,40.275,CH4,
4/29/2020,54:50.1,0,21285.72,117.31,0.194,13.32,78.354,0,60.002,22.71,0.586,1.489,1.406,21296,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139,-1.7,250.49,0.85,0.123,0.027,0.025,0,137.4,134,131,124.1,119.6,113.9,0,1,0,0,0,69.165,29.73,0,0,72.98,36.326,35.216,37600.1232,1067.5,219146.4927,173.04,21246.514,34.8,40.275,CH4,
4/29/2020,54:53.1,0,21288.71,117.41,0.194,13.35,78.366,0,60.002,22.75,0.587,1.487,1.405,21299,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-1.8,250.53,0.84,0.123,0.027,0.026,0,137.3,134,131,124.1,119.6,113.7,0,1,0,0,0,69.181,29.73,0,0,72.98,36.296,35.187,37569.1599,1067.5,219177.456,173.069,21249.508,34.8,40.275,CH4,
4/29/2020,54:56.1,0,21291.71,117.41,0.194,13.34,78.377,0,60.003,22.75,0.587,1.49,1.405,21302,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-1.9,250.57,0.84,0.12,0.027,0.025,0,137.3,134,131,124.1,119.6,113.8,0,1,0,0,0,69.17,29.73,0,0,72.98,36.292,35.183,37564.8891,1067.5,219208.4193,173.098,21252.502,34.8,40.275,CH4,
4/29/2020,54:59.1,0,21294.71,117.45,0.194,13.35,78.388,0,60.003,22.77,0.587,1.488,1.405,21305,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-1.8,250.61,0.85,0.121,0.029,0.027,0,137.3,134,131,124.1,119.4,113.9,0,1,0,0,0,69.181,29.73,0,0,72.98,36.362,35.25,37636.425,1067.5,219240.4503,173.128,21255.494,34.8,40.275,CH4,
4/29/2020,55:02.1,0,21297.71,117.45,0.194,13.35,78.399,0,60.001,22.77,0.587,1.486,1.405,21308,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,139.1,-1.5,250.65,0.85,0.124,0.027,0.027,0,137.4,134,131,124.1,119.5,114,0,1,0,0,0,69.176,29.73,0,0,72.98,36.309,35.2,37583.04,1067.5,219271.4136,173.157,21258.484,34.8,40.275,CH4,
4/29/2020,55:05.1,0,21300.71,117.38,0.194,13.34,78.41,0,59.999,22.74,0.587,1.485,1.405,21311,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.3,139.1,-2.1,250.71,0.84,0.122,0.027,0.025,0,137.4,134,131,124.1,119.5,114.1,0,1,0,0,0,69.181,29.73,0,0,72.98,36.322,35.213,37596.9201,1067.5,219302.3769,173.186,21261.479,34.8,40.275,CH4,
4/29/2020,55:08.1,0,21303.71,117.45,0.194,13.36,78.421,0,59.994,22.77,0.587,1.487,1.406,21314,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-2.3,250.75,0.84,0.122,0.027,0.025,0,137.4,134,131,124.1,119.5,114.1,0,1,0,0,0,69.165,29.72,0,0,72.98,36.326,35.216,37600.1232,1067.5,219333.3402,173.215,21264.475,34.8,40.275,CH4,
4/29/2020,55:11.1,0,21306.71,117.42,0.194,13.35,78.432,0,59.989,22.76,0.587,1.486,1.405,21317,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-1.7,250.79,0.84,0.121,0.028,0.027,0,137.4,134,131,124.1,119.6,113.9,0,1,0,0,0,69.152,29.73,0,0,72.98,36.306,35.197,37579.8369,1067.5,219365.3712,173.245,21267.467,34.8,40.275,CH4,
4/29/2020,55:14.1,0,21309.71,117.45,0.194,13.36,78.443,0,59.985,22.77,0.587,1.486,1.405,21320,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139.1,-1.6,250.83,0.84,0.127,0.027,0.026,0,137.4,134,131,124.2,119.5,114,0,1,0,0,0,69.194,29.73,0,0,72.98,36.335,35.223,37607.5971,1067.5,219396.3345,173.274,21270.459,34.8,40.275,CH4,
4/29/2020,55:17.1,0,21312.71,117.39,0.194,13.34,78.455,0,59.982,22.75,0.587,1.486,1.404,21323,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-3.1,250.87,0.85,0.125,0.026,0.025,0,137.4,134,131,124.2,119.6,113.7,0,1,0,0,0,69.21,29.73,0,0,72.98,36.332,35.223,37607.5971,1067.5,219427.2978,173.303,21273.453,34.8,40.275,CH4,
4/29/2020,55:20.1,0,21315.72,117.34,0.194,13.33,78.466,0,59.981,22.73,0.587,1.487,1.405,21326,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-5.8,250.91,0.84,0.125,0.026,0.026,0,137.4,134,131,124.2,119.6,113.8,0,1,0,0,0,69.129,29.72,0,0,72.98,36.319,35.21,37593.717,1067.5,219458.2611,173.332,21276.453,34.8,40.275,CH4,
4/29/2020,55:23.1,0,21318.72,117.38,0.194,13.34,78.477,0,59.978,22.75,0.587,1.487,1.404,21329,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.1,-9.4,250.95,0.84,0.124,0.025,0.025,0,137.4,133.9,131,124.1,119.6,113.9,0,1,0,0,0,69.158,29.72,0,0,72.98,36.302,35.193,37575.5661,1067.5,219490.2921,173.362,21279.441,34.8,40.275,CH4,
4/29/2020,55:26.1,0,21321.71,117.37,0.194,13.34,78.488,0,59.977,22.74,0.587,1.487,1.404,21332,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-14.3,250.99,0.85,0.124,0.024,0.03,0,137.4,134,131,124.1,119.7,113.9,0,1,0,0,0,69.176,29.72,0,0,72.98,36.279,35.17,37551.009,1067.5,219521.2554,173.391,21282.434,34.8,40.275,CH4,
4/29/2020,55:29.1,0,21324.71,117.38,0.194,13.34,78.499,0,59.977,22.74,0.587,1.487,1.403,21335,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-19.5,251.03,0.84,0.129,0.023,0.028,0,137.4,133.9,131,124.1,119.7,114.1,0,1,0,0,0,69.158,29.73,0,0,72.98,36.296,35.187,37569.1599,1067.5,219552.2187,173.42,21285.426,34.8,40.275,CH4,
4/29/2020,55:32.1,0,21327.71,117.37,0.194,13.34,78.51,0,59.975,22.74,0.587,1.487,1.404,21338,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.4,139.1,-23.3,251.07,0.84,0.127,0.023,0.028,0,137.4,134,131,124.2,119.6,114.3,0,1,0,0,0,69.17,29.73,0,0,72.98,36.283,35.173,37554.2121,1067.5,219584.2497,173.45,21288.42,34.8,40.275,CH4,
4/29/2020,55:35.1,0,21330.71,117.36,0.194,13.33,78.521,0,59.973,22.73,0.587,1.488,1.404,21341,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-25.6,251.13,0.83,0.127,0.024,0.028,0,137.4,134,131,124.1,119.5,114.2,0,1,0,0,0,69.165,29.73,0,0,72.98,36.299,35.19,37572.363,1067.5,219615.213,173.479,21291.408,34.8,40.275,CH4,
4/29/2020,55:38.1,0,21333.71,117.37,0.194,13.34,78.532,0,59.971,22.74,0.587,1.486,1.405,21344,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-24.2,251.17,0.84,0.125,0.025,0.026,0,137.4,134,131,124.1,119.4,114.2,0,1,0,0,0,69.188,29.73,0,0,72.98,36.283,35.173,37554.2121,1067.5,219646.1763,173.508,21294.406,34.8,40.275,CH4,
4/29/2020,55:41.1,0,21336.71,117.36,0.194,13.34,78.543,0,59.973,22.74,0.587,1.49,1.404,21347,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-18.8,251.21,0.84,0.122,0.026,0.027,0,137.4,134,131.1,124.1,119.4,113.8,0,1,0,0,0,69.17,29.73,0,0,72.98,36.289,35.18,37561.686,1067.5,219677.1396,173.537,21297.398,34.8,40.275,CH4,
4/29/2020,55:44.1,0,21339.71,117.38,0.194,13.34,78.555,0,59.978,22.75,0.587,1.486,1.405,21350,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-12.7,251.25,0.85,0.127,0.026,0.026,0,137.4,134,131.1,124.1,119.5,113.7,0,1,0,0,0,69.152,29.72,0,0,72.98,36.302,35.193,37575.5661,1067.5,219708.1029,173.566,21300.393,34.8,40.275,CH4,
4/29/2020,55:47.1,0,21342.71,117.39,0.194,13.34,78.566,0,59.982,22.75,0.587,1.489,1.404,21353,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-7.9,251.29,0.83,0.126,0.027,0.025,0,137.4,134,131.1,124.1,119.6,113.7,0,1,0,0,0,69.158,29.73,0,0,72.98,36.335,35.226,37610.8002,1067.5,219740.1339,173.596,21303.381,34.8,40.275,CH4,
4/29/2020,55:50.1,0,21345.71,117.35,0.194,13.33,78.577,0,59.985,22.73,0.587,1.487,1.405,21356,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,139.1,-4.5,251.33,0.84,0.124,0.027,0.025,0,137.4,134,131.1,124.1,119.5,113.9,0,1,0,0,0,69.136,29.73,0,0,72.98,36.309,35.2,37583.04,1067.5,219771.0972,173.625,21306.381,34.8,40.275,CH4,
4/29/2020,55:53.1,0,21348.72,117.4,0.194,13.34,78.588,0,59.987,22.75,0.587,1.487,1.405,21359,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-2.5,251.37,0.84,0.123,0.027,0.027,0,137.4,134,131,124.2,119.6,113.9,0,1,0,0,0,69.152,29.73,0,0,72.98,36.283,35.177,37558.4829,1067.5,219802.0605,173.654,21309.371,34.8,40.275,CH4,
4/29/2020,55:56.1,0,21351.71,117.38,0.194,13.34,78.599,0,59.992,22.74,0.587,1.487,1.404,21362,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-1.5,251.41,0.84,0.122,0.027,0.026,0,137.4,134,131,124.2,119.6,113.4,0,1,0,0,0,69.124,29.73,0,0,72.98,36.299,35.19,37572.363,1067.5,219834.0915,173.684,21312.365,34.8,40.275,CH4,
4/29/2020,55:59.1,0,21354.71,117.4,0.194,13.34,78.61,0,59.994,22.75,0.587,1.489,1.405,21365,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,139,-1.3,251.45,0.84,0.12,0.027,0.026,0,137.4,134,131,124.1,119.6,113.7,0,1,0,0,0,69.142,29.73,0,0,72.98,36.286,35.18,37561.686,1067.5,219865.0548,173.713,21315.357,34.8,40.275,CH4,
4/29/2020,56:02.1,0,21357.71,117.4,0.194,13.34,78.621,0,59.997,22.75,0.587,1.487,1.405,21368,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,138.9,-1.5,251.49,0.84,0.126,0.027,0.025,0,137.4,134,131,124.1,119.7,114.1,0,1,0,0,0,69.095,29.73,0,0,72.98,36.296,35.187,37569.1599,1067.5,219896.0181,173.742,21318.354,34.8,40.275,CH4,
4/29/2020,56:05.1,0,21360.71,117.39,0.194,13.34,78.632,0,59.998,22.74,0.587,1.486,1.405,21371,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139,-1.4,251.55,0.84,0.124,0.026,0.025,0,137.4,134,131,124.1,119.6,114,0,1,0,0,0,69.106,29.73,0,0,72.98,36.286,35.18,37561.686,1067.5,219926.9814,173.771,21321.354,34.8,40.275,CH4,
4/29/2020,56:08.1,0,21363.72,117.39,0.194,13.34,78.643,0,60,22.74,0.587,1.487,1.405,21374,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,139,-0.9,251.59,0.85,0.123,0.026,0.027,0,137.4,134,131,124.1,119.6,113.8,0,1,0,0,0,69.136,29.73,0,0,72.98,36.286,35.18,37561.686,1067.5,219959.0124,173.801,21324.346,34.8,40.275,CH4,
4/29/2020,56:11.1,0,21366.72,117.35,0.194,13.33,78.655,0,59.999,22.73,0.587,1.491,1.404,21377,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-1.6,251.63,0.85,0.121,0.027,0.025,0,137.4,134,131.1,124.3,119.5,113.7,0,1,0,0,0,69.048,29.73,0,0,72.98,36.283,35.173,37554.2121,1067.5,219992.1111,173.832,21327.576,34.8,40.275,CH4,
4/29/2020,56:14.3,0,21369.96,117.37,0.194,13.33,78.666,0,60,22.74,0.587,1.491,1.405,21380,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-2,251.67,0.84,0.119,0.027,0.025,0,137.4,133.9,131,124.2,119.5,113.6,0,1,0,0,0,69.071,29.73,0,0,72.98,36.322,35.213,37596.9201,1067.5,220023.0744,173.861,21330.498,34.8,40.275,CH4,
4/29/2020,56:17.2,0,21372.88,117.42,0.194,13.35,78.677,0,60,22.75,0.587,1.488,1.405,21383,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139.1,-1.7,251.71,0.84,0.127,0.027,0.025,0,137.4,134,131.1,124,119.5,113.7,0,1,0,0,0,69.066,29.73,0,0,72.98,36.299,35.19,37572.363,1067.5,220052.97,173.889,21333.395,34.8,40.275,CH4,
4/29/2020,56:20.1,0,21375.79,117.43,0.194,13.35,78.688,0,60.003,22.76,0.587,1.489,1.404,21386,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,139.1,-1.5,251.75,0.85,0.123,0.026,0.026,0,137.4,133.9,131,124,119.3,113.7,0,1,0,0,0,69.066,29.73,0,0,72.98,36.335,35.226,37610.8002,1067.5,220083.9333,173.918,21336.311,34.8,40.275,CH4,
4/29/2020,56:23.1,0,21378.71,117.42,0.194,13.35,78.699,0,60.006,22.75,0.587,1.488,1.405,21389,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,138.9,-1.3,251.79,0.84,0.122,0.026,0.028,0,137.4,134,131,124.1,119.5,114,0,1,0,0,0,69.113,29.73,0,0,72.97,36.335,35.226,37610.8002,1067.5,220114.8966,173.947,21339.305,34.8,40.275,CH4,
4/29/2020,56:26.1,0,21381.71,117.38,0.194,13.33,78.71,0,60.009,22.73,0.587,1.486,1.405,21392,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-1,251.84,0.84,0.122,0.027,0.027,0,137.4,134,131,124.1,119.5,114.3,0,1,0,0,0,69.071,29.73,0,0,72.97,36.292,35.187,37569.1599,1067.5,220145.8599,173.976,21342.297,34.8,40.275,CH4,
4/29/2020,56:29.1,0,21384.71,117.43,0.194,13.35,78.721,0,60.011,22.76,0.587,1.485,1.406,21395,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-1.1,251.88,0.84,0.126,0.027,0.026,0,137.4,134,131,124.1,119.5,113.8,0,1,0,0,0,69.095,29.73,0,0,72.97,36.302,35.193,37575.5661,1067.5,220176.8232,174.005,21345.293,34.8,40.275,CH4,
4/29/2020,56:32.1,0,21387.71,117.45,0.194,13.35,78.732,0,60.013,22.77,0.587,1.488,1.405,21398,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,139.1,-1.1,251.92,0.84,0.126,0.027,0.024,0,137.4,134,131,124.1,119.4,113.9,0,1,0,0,0,69.053,29.73,0,0,72.97,36.306,35.197,37579.8369,1067.5,220208.8542,174.035,21348.285,34.8,40.275,CH4,
4/29/2020,56:35.1,0,21390.71,117.43,0.194,13.35,78.744,0,60.01,22.75,0.587,1.486,1.405,21401,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,139.1,-1.9,251.96,0.84,0.123,0.027,0.025,0,137.4,133.9,131,124.1,119.4,113.8,0,1,0,0,0,69.061,29.73,0,0,72.97,36.326,35.216,37600.1232,1067.5,220239.8175,174.064,21351.275,34.8,40.275,CH4,
4/29/2020,56:38.1,0,21393.71,117.39,0.194,13.34,78.755,0,60.007,22.74,0.587,1.487,1.405,21404,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,139.1,-3.3,252,0.84,0.122,0.027,0.025,0,137.4,133.9,131.1,124.2,119.5,113.8,0,1,0,0,0,69.032,29.73,0,0,72.97,36.312,35.207,37590.5139,1067.5,220270.7808,174.093,21354.268,34.8,40.275,CH4,
4/29/2020,56:41.1,0,21396.71,117.37,0.194,13.33,78.766,0,60.009,22.73,0.587,1.486,1.405,21407,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.1,-2.6,252.05,0.83,0.121,0.026,0.026,0,137.4,133.9,131.1,124.1,119.6,113.8,0,1,0,0,0,69.066,29.73,0,0,72.97,36.342,35.233,37618.2741,1067.5,220302.8118,174.123,21357.266,34.8,40.275,CH4,
4/29/2020,56:44.1,0,21399.71,117.39,0.194,13.34,78.777,0,60.008,22.74,0.587,1.487,1.404,21410,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.2,-5.3,252.09,0.85,0.126,0.027,0.024,0,137.4,134,131.1,124.1,119.6,113.7,0,1,0,0,0,69.048,29.73,0,0,72.97,36.306,35.2,37583.04,1067.5,220333.7751,174.152,21360.262,34.8,40.275,CH4,
4/29/2020,56:47.1,0,21402.71,117.36,0.194,13.33,78.788,0,60.004,22.73,0.587,1.489,1.404,21413,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-6.2,252.13,0.85,0.125,0.027,0.025,0,137.4,133.9,131.1,124.1,119.6,113.5,0,1,0,0,0,69.037,29.73,0,0,72.97,36.319,35.21,37593.717,1067.5,220364.7384,174.181,21363.248,34.8,40.275,CH4,
4/29/2020,56:50.1,0,21405.71,117.39,0.194,13.34,78.799,0,60.002,22.74,0.587,1.487,1.405,21416,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,139.1,-7.1,252.17,0.84,0.125,0.027,0.025,0,137.4,133.9,131,124.1,119.4,113.6,0,1,0,0,0,69.003,29.73,0,0,72.97,36.319,35.21,37593.717,1067.5,220395.7017,174.21,21366.244,34.8,40.275,CH4,
4/29/2020,56:53.1,0,21408.71,117.43,0.194,13.35,78.81,0,60.002,22.76,0.587,1.486,1.406,21419,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.1,70.4,139.1,-7.8,252.21,0.84,0.122,0.027,0.025,0,137.4,133.9,131.1,124.1,119.5,113.6,0,1,0,0,0,69.032,29.73,0,0,72.97,36.322,35.216,37600.1232,1067.5,220427.7327,174.24,21369.236,34.8,40.275,CH4,
4/29/2020,56:56.1,0,21411.71,117.38,0.194,13.33,78.821,0,60,22.74,0.587,1.49,1.405,21422,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.4,139,-7.9,252.26,0.85,0.121,0.028,0.024,0,137.3,133.9,131.1,124.1,119.6,113.5,0,1,0,0,0,69.025,29.73,0,0,72.97,36.299,35.19,37572.363,1067.5,220458.696,174.269,21372.232,34.8,40.275,CH4,
4/29/2020,56:59.1,0,21414.71,117.38,0.194,13.34,78.832,0,59.998,22.74,0.587,1.488,1.404,21425,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,139.1,-6.6,252.3,0.84,0.126,0.027,0.026,0,137.4,134,131.1,124.2,119.6,113.4,0,1,0,0,0,69.071,29.73,0,0,72.97,36.286,35.18,37561.686,1067.5,220489.6593,174.298,21375.225,34.8,40.275,CH4,
4/29/2020,57:02.1,0,21417.71,117.43,0.194,13.35,78.844,0,59.997,22.76,0.587,1.487,1.404,21428,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,139.1,-6.9,252.34,0.84,0.126,0.027,0.026,0,137.4,133.9,131,124.2,119.8,113.6,0,1,0,0,0,69.077,29.73,0,0,72.97,36.302,35.193,37575.5661,1067.5,220521.6903,174.328,21378.217,34.8,40.275,CH4,
4/29/2020,57:05.1,0,21420.71,117.46,0.194,13.36,78.855,0,59.994,22.77,0.587,1.487,1.404,21431,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-5.4,252.38,0.85,0.124,0.027,0.024,0,137.4,134,131,124.1,119.6,113.6,0,1,0,0,0,69.089,29.73,0,0,72.97,36.306,35.2,37583.04,1067.5,220552.6536,174.357,21381.211,34.8,40.275,CH4,
4/29/2020,57:08.1,0,21423.71,117.46,0.194,13.36,78.866,0,59.993,22.77,0.587,1.489,1.405,21434,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-4.8,252.42,0.84,0.121,0.027,0.027,0,137.4,134,131,124.1,119.5,113.6,0,1,0,0,0,69.095,29.73,0,0,72.97,36.292,35.187,37569.1599,1067.5,220583.6169,174.386,21384.205,34.8,40.275,CH4,
4/29/2020,57:11.1,0,21426.71,117.47,0.194,13.36,78.877,0,59.994,22.78,0.587,1.488,1.404,21437,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-3.5,252.46,0.84,0.121,0.028,0.025,0,137.4,133.9,131,124.2,119.5,113.7,0,1,0,0,0,69.124,29.73,0,0,72.97,36.266,35.16,37540.332,1067.5,220614.5802,174.415,21387.197,34.8,40.275,CH4,
4/29/2020,57:14.1,0,21429.71,117.47,0.194,13.36,78.888,0,59.994,22.78,0.587,1.489,1.404,21440,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-2,252.5,0.85,0.12,0.027,0.026,0,137.4,133.9,131,124.2,119.5,114.4,0,1,0,0,0,69.194,29.73,0,0,72.97,36.326,35.216,37600.1232,1067.5,220645.5435,174.444,21390.193,34.8,40.275,CH4,
4/29/2020,57:17.1,0,21432.71,117.43,0.194,13.35,78.899,0,59.993,22.76,0.587,1.488,1.406,21443,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,139.1,-2.3,252.55,0.84,0.124,0.027,0.026,0,137.4,133.9,131,124.2,119.5,114.7,0,1,0,0,0,69.17,29.73,0,0,72.97,36.322,35.216,37600.1232,1067.5,220677.5745,174.474,21393.186,34.8,40.275,CH4,
4/29/2020,57:20.1,0,21435.71,117.46,0.194,13.36,78.91,0,59.989,22.77,0.587,1.487,1.404,21446,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.2,-1.9,252.6,0.84,0.124,0.027,0.024,0,137.4,133.9,131,124.1,119.7,114.2,0,1,0,0,0,69.165,29.73,0,0,72.97,36.322,35.216,37600.1232,1067.5,220708.5378,174.503,21396.182,34.8,40.275,CH4,
4/29/2020,57:23.1,0,21438.71,117.46,0.194,13.36,78.921,0,59.989,22.78,0.587,1.487,1.405,21449,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.4,139.1,-1,252.64,0.84,0.123,0.027,0.025,0,137.4,133.9,131.1,124.2,119.7,114.3,0,1,0,0,0,69.194,29.73,0,0,72.97,36.286,35.18,37561.686,1067.5,220739.5011,174.532,21399.17,34.8,40.275,CH4,
4/29/2020,57:26.1,0,21441.71,117.44,0.194,13.35,78.933,0,59.99,22.77,0.587,1.487,1.405,21452,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-0.7,252.68,0.84,0.121,0.026,0.028,0,137.4,134,131,124.1,119.5,113.6,0,1,0,0,0,69.158,29.73,0,0,72.97,36.292,35.187,37569.1599,1067.5,220771.5321,174.562,21402.162,34.8,40.275,CH4,
4/29/2020,57:29.1,0,21444.71,117.45,0.194,13.36,78.944,0,59.988,22.77,0.587,1.485,1.404,21455,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.4,139,-3,252.72,0.84,0.12,0.027,0.028,0,137.4,133.9,131,124.1,119.5,113.4,0,1,0,0,0,69.17,29.73,0,0,72.97,36.283,35.177,37558.4829,1067.5,220802.4954,174.591,21405.16,34.8,40.275,CH4,
4/29/2020,57:32.1,0,21447.72,117.38,0.194,13.34,78.955,0,59.986,22.74,0.587,1.49,1.404,21458,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139.1,-4.4,252.76,0.85,0.125,0.026,0.026,0,137.5,134,131,124,119.5,113.6,0,1,0,0,0,69.165,29.73,0,0,72.97,36.302,35.197,37579.8369,1067.5,220833.4587,174.62,21408.148,34.8,40.275,CH4,
4/29/2020,57:35.1,0,21450.71,117.46,0.194,13.36,78.966,0,59.987,22.78,0.587,1.487,1.405,21461,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,139.1,-6.9,252.8,0.84,0.125,0.025,0.028,0,137.4,134,131,124,119.5,113.4,0,1,0,0,0,69.181,29.73,0,0,72.97,36.306,35.197,37579.8369,1067.5,220864.422,174.649,21411.141,34.8,40.275,CH4,
4/29/2020,57:38.1,0,21453.71,117.45,0.194,13.36,78.977,0,59.985,22.77,0.587,1.486,1.405,21464,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-9.5,252.84,0.84,0.124,0.025,0.028,0,137.5,134,131,124.1,119.5,113.7,0,1,0,0,0,69.21,29.73,0,0,72.97,36.276,35.167,37547.8059,1067.5,220896.453,174.679,21414.137,34.8,40.275,CH4,
4/29/2020,57:41.1,0,21456.71,117.49,0.194,13.37,78.988,0,59.985,22.79,0.587,1.49,1.405,21467,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-13.9,252.88,0.84,0.123,0.025,0.029,0,137.5,134,131,124.1,119.6,113.5,0,1,0,0,0,69.181,29.73,0,0,72.97,36.269,35.163,37543.5351,1067.5,220927.4163,174.708,21417.129,34.8,40.275,CH4,
4/29/2020,57:44.1,0,21459.71,117.44,0.194,13.35,78.999,0,59.985,22.77,0.587,1.488,1.404,21470,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,139,-17,252.92,0.85,0.123,0.025,0.029,0,137.5,134,131,124.1,119.5,113.5,0,1,0,0,0,69.194,29.73,0,0,72.97,36.309,35.203,37586.2431,1067.5,220958.3796,174.737,21420.121,34.8,40.275,CH4,
4/29/2020,57:47.1,0,21462.71,117.39,0.194,13.34,79.01,0,59.985,22.75,0.587,1.487,1.405,21473,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,139.1,-20.5,252.98,0.84,0.127,0.023,0.027,0,137.4,134,131,124.1,119.5,113.7,0,1,0,0,0,69.199,29.73,0,0,72.97,36.283,35.177,37558.4829,1067.5,220989.3429,174.766,21423.117,34.8,40.275,CH4,
4/29/2020,57:50.1,0,21465.71,117.42,0.194,13.35,79.022,0,59.985,22.76,0.587,1.487,1.404,21476,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.3,139,-23.1,253.02,0.84,0.126,0.023,0.029,0,137.4,134,131,124.1,119.5,113.7,0,1,0,0,0,69.165,29.73,0,0,72.97,36.306,35.197,37579.8369,1067.5,221020.3062,174.795,21426.107,34.8,40.275,CH4,
4/29/2020,57:53.1,0,21468.71,117.41,0.194,13.34,79.033,0,59.986,22.75,0.587,1.486,1.404,21479,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139,-24.9,253.06,0.84,0.126,0.023,0.028,0,137.4,134,131,124.1,119.6,113.7,0,1,0,0,0,69.181,29.73,0,0,72.97,36.312,35.207,37590.5139,1067.5,221052.3372,174.825,21429.105,34.8,40.275,CH4,
4/29/2020,57:56.1,0,21471.71,117.45,0.194,13.36,79.044,0,59.988,22.77,0.587,1.489,1.404,21482,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-25.9,253.1,0.84,0.124,0.025,0.029,0,137.4,134,131,124.1,119.7,113.7,0,1,0,0,0,69.17,29.73,0,0,72.97,36.332,35.226,37610.8002,1067.5,221083.3005,174.854,21432.098,34.8,40.275,CH4,
4/29/2020,57:59.1,0,21474.71,117.47,0.194,13.36,79.055,0,59.992,22.78,0.587,1.486,1.404,21485,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,139.1,-25.6,253.14,0.84,0.123,0.024,0.026,0,137.4,133.9,131,124,119.6,113.8,0,1,0,0,0,69.181,29.73,0,0,72.97,36.319,35.21,37593.717,1067.5,221114.2638,174.883,21435.09,34.8,40.275,CH4,
4/29/2020,58:02.1,0,21477.71,117.44,0.194,13.35,79.066,0,59.993,22.77,0.587,1.487,1.405,21488,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.6,70.4,139,-25.1,253.18,0.84,0.128,0.024,0.026,0,137.4,134,131,124.1,119.6,113.7,0,1,0,0,0,69.17,29.73,0,0,72.97,36.322,35.216,37600.1232,1067.5,221146.2948,174.913,21438.078,34.8,40.275,CH4,
4/29/2020,58:05.1,0,21480.71,117.48,0.194,13.36,79.077,0,59.997,22.78,0.587,1.486,1.405,21491,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-24.5,253.22,0.84,0.125,0.024,0.028,0,137.4,134,131,124.1,119.6,113.7,0,1,0,0,0,69.165,29.73,0,0,72.96,36.332,35.226,37610.8002,1067.5,221177.2581,174.942,21441.076,34.8,40.275,CH4,
4/29/2020,58:08.1,0,21483.71,117.47,0.194,13.36,79.088,0,59.999,22.78,0.587,1.485,1.405,21494,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-23.3,253.26,0.84,0.126,0.024,0.026,0,137.4,134,131,124.1,119.6,113.7,0,1,0,0,0,69.165,29.73,0,0,72.96,36.299,35.193,37575.5661,1067.5,221208.2214,174.971,21444.068,34.8,40.275,CH4,
4/29/2020,58:11.1,0,21486.71,117.5,0.194,13.37,79.099,0,60.004,22.79,0.587,1.486,1.404,21497,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-23.9,253.3,0.84,0.124,0.024,0.029,0,137.4,134,131,124.1,119.6,113.9,0,1,0,0,0,69.165,29.73,0,0,72.96,36.289,35.183,37564.8891,1067.5,221240.2524,175.001,21447.061,34.8,40.275,CH4,
4/29/2020,58:14.1,0,21489.71,117.5,0.194,13.37,79.111,0,60.008,22.79,0.587,1.485,1.404,21500,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-23.6,253.34,0.84,0.129,0.025,0.026,0,137.4,133.9,131,124.1,119.7,113.9,0,1,0,0,0,69.129,29.73,0,0,72.96,36.302,35.197,37579.8369,1067.5,221271.2157,175.03,21450.053,34.8,40.275,CH4,
4/29/2020,58:17.1,0,21492.71,117.51,0.194,13.37,79.122,0,60.01,22.79,0.587,1.487,1.404,21503,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,139.1,-24.9,253.4,0.84,0.129,0.024,0.029,-0.001,137.4,133.9,131.1,124.1,119.6,113.8,0,1,0,0,0,69.176,29.73,0,0,72.96,36.289,35.183,37564.8891,1067.5,221302.179,175.059,21453.049,34.8,40.275,CH4,
4/29/2020,58:20.1,0,21495.71,117.54,0.194,13.38,79.133,0,60.012,22.8,0.587,1.488,1.404,21506,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.3,139.1,-26.4,253.44,0.84,0.127,0.024,0.028,0,137.4,133.9,131.1,124,119.5,114.1,0,1,0,0,0,69.181,29.73,0,0,72.96,36.276,35.17,37551.009,1067.5,221333.1423,175.088,21456.041,34.8,40.275,CH4,
4/29/2020,58:23.1,0,21498.71,117.54,0.194,13.38,79.144,0,60.015,22.8,0.587,1.489,1.405,21509,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-26,253.48,0.85,0.125,0.023,0.029,0,137.4,134,131.1,124,119.5,113.8,0,1,0,0,0,69.158,29.73,0,0,72.96,36.316,35.21,37593.717,1067.5,221365.1733,175.118,21459.033,34.8,40.275,CH4,
4/29/2020,58:26.1,0,21501.71,117.55,0.194,13.38,79.155,0,60.018,22.8,0.587,1.487,1.404,21512,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,139,-25.2,253.52,0.85,0.124,0.024,0.03,0,137.4,133.9,131.1,124,119.3,113.8,0,1,0,0,0,69.142,29.73,0,0,72.96,36.316,35.21,37593.717,1067.5,221396.1366,175.147,21462.027,34.8,40.275,CH4,
4/29/2020,58:29.1,0,21504.71,117.47,0.194,13.36,79.166,0,60.017,22.77,0.587,1.485,1.404,21515,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,139.1,-23.6,253.56,0.84,0.129,0.024,0.029,0,137.4,133.9,131.1,124.1,119.4,113.7,0,1,0,0,0,69.147,29.73,0,0,72.96,36.312,35.207,37590.5139,1067.5,221427.0999,175.176,21465.021,34.8,40.275,CH4,
4/29/2020,58:32.1,0,21507.71,117.48,0.194,13.36,79.177,0,60.016,22.77,0.587,1.487,1.404,21518,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-20.5,253.6,0.84,0.128,0.023,0.03,0,137.4,134,131.1,124.1,119.5,113.7,0,1,0,0,0,69.129,29.73,0,0,72.96,36.332,35.226,37610.8002,1067.5,221458.0632,175.205,21468.018,34.8,40.275,CH4,
4/29/2020,58:35.1,0,21510.71,117.49,0.194,13.36,79.189,0,60.014,22.78,0.587,1.488,1.404,21521,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,139.1,-18.3,253.64,0.84,0.126,0.023,0.029,0,137.4,133.9,131,124,119.5,113.7,0,1,0,0,0,69.176,29.73,0,0,72.96,36.289,35.18,37561.686,1067.5,221489.0265,175.234,21471.01,34.8,40.275,CH4,
4/29/2020,58:38.1,0,21513.72,117.49,0.194,13.37,79.2,0,60.013,22.78,0.587,1.488,1.405,21524,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,139,-15.3,253.69,0.84,0.124,0.023,0.029,0,137.3,133.9,131,124,119.4,113.7,0,1,0,0,0,69.118,29.73,0,0,72.96,36.302,35.193,37575.5661,1067.5,221521.0575,175.264,21473.996,34.8,40.275,CH4,
4/29/2020,58:41.1,0,21516.7,117.53,0.194,13.37,79.211,0,60.014,22.8,0.587,1.486,1.405,21527,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-12.4,253.73,0.84,0.123,0.025,0.027,0,137.4,134,131,124.1,119.4,113.8,0,1,0,0,0,69.158,29.73,0,0,72.96,36.302,35.197,37579.8369,1067.5,221552.0208,175.293,21476.994,34.8,40.275,CH4,
4/29/2020,58:44.1,0,21519.71,117.53,0.194,13.38,79.222,0,60.013,22.8,0.587,1.489,1.404,21530,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-9.6,253.78,0.84,0.127,0.025,0.029,0,137.4,134,131,124.1,119.3,114.3,0,1,0,0,0,69.136,29.73,0,0,72.96,36.283,35.177,37558.4829,1067.5,221582.9841,175.322,21479.988,34.8,40.275,CH4,
4/29/2020,58:47.1,0,21522.71,117.53,0.194,13.37,79.233,0,60.013,22.8,0.587,1.489,1.405,21533,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-7.2,253.82,0.84,0.126,0.025,0.028,0,137.4,133.9,131,124.1,119.4,113.8,0,1,0,0,0,69.17,29.73,0,0,72.96,36.309,35.2,37583.04,1067.5,221615.0151,175.352,21482.98,34.8,40.275,CH4,
4/29/2020,58:50.1,0,21525.71,117.51,0.194,13.37,79.244,0,60.012,22.79,0.587,1.489,1.404,21536,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.3,139.2,-5.2,253.86,0.84,0.124,0.026,0.025,0,137.4,133.9,131,124.1,119.6,113.6,0,1,0,0,0,69.152,29.73,0,0,72.96,36.306,35.2,37583.04,1067.5,221645.9784,175.381,21485.973,34.8,40.275,CH4,
4/29/2020,58:53.1,0,21528.71,117.5,0.194,13.37,79.255,0,60.011,22.78,0.587,1.487,1.405,21539,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-2.9,253.9,0.84,0.122,0.026,0.028,0,137.4,133.8,131.1,124.1,119.7,113.7,0,1,0,0,0,69.113,29.73,0,0,72.96,36.292,35.187,37569.1599,1067.5,221676.9417,175.41,21488.969,34.8,40.275,CH4,
4/29/2020,58:56.1,0,21531.71,117.5,0.194,13.37,79.267,0,60.01,22.79,0.587,1.49,1.404,21542,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,139,-3.1,253.94,0.84,0.122,0.026,0.025,0,137.4,133.8,131.1,124,119.6,113.7,0,1,0,0,0,69.118,29.73,0,0,72.96,36.283,35.18,37561.686,1067.5,221707.905,175.439,21491.961,34.8,40.275,CH4,
4/29/2020,58:59.1,0,21534.71,117.55,0.194,13.38,79.278,0,60.012,22.81,0.587,1.49,1.405,21545,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,139.1,-1.5,253.98,0.84,0.126,0.027,0.027,-0.001,137.4,133.9,131.1,124.1,119.6,113.9,0,1,0,0,0,69.106,29.73,0,0,72.96,36.269,35.163,37543.5351,1067.5,221739.936,175.469,21494.955,34.8,40.275,CH4,
4/29/2020,59:02.1,0,21537.71,117.58,0.194,13.39,79.289,0,60.011,22.82,0.587,1.487,1.404,21548,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.4,139.1,-1.6,254.02,0.85,0.126,0.027,0.026,0,137.4,133.9,131.1,124.1,119.6,114.3,0,1,0,0,0,69.071,29.73,0,0,72.96,36.263,35.157,37537.1289,1067.5,221770.8993,175.498,21497.949,34.8,40.275,CH4,
4/29/2020,59:05.1,0,21540.71,117.57,0.194,13.39,79.3,0,60.01,22.82,0.587,1.489,1.405,21551,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.3,139.1,-1.1,254.06,0.84,0.124,0.027,0.027,0,137.4,134,131,124.1,119.6,113.8,0,1,0,0,0,69.1,29.73,0,0,72.96,36.286,35.183,37564.8891,1067.5,221801.8626,175.527,21500.941,34.8,40.275,CH4,
4/29/2020,59:08.1,0,21543.71,117.51,0.194,13.37,79.311,0,60.01,22.79,0.587,1.488,1.404,21554,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,139,-1.7,254.11,0.84,0.122,0.027,0.026,0,137.4,134,131,124.1,119.6,113.6,0,1,0,0,0,69.095,29.73,0,0,72.95,36.263,35.157,37537.1289,1067.5,221832.8259,175.556,21503.938,34.8,40.275,CH4,
