FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,59:11.1,0,21546.72,117.56,0.194,13.38,79.322,0,60.013,22.81,0.587,1.486,1.405,21557,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.1,-2.2,254.15,0.84,0.122,0.027,0.027,0,137.4,134,131,124.2,119.6,113.7,0,1,0,0,0,69.106,29.73,0,0,72.95,36.309,35.203,37586.2431,1067.5,221864.8569,175.586,21506.93,34.8,40.275,CH4,
4/29/2020,59:14.1,0,21549.71,117.5,0.194,13.37,79.333,0,60.011,22.79,0.587,1.489,1.404,21560,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.6,70.4,139.1,-3.7,254.19,0.84,0.126,0.027,0.024,0,137.4,134,131,124.2,119.5,113.7,0,1,0,0,0,69.113,29.73,0,0,72.95,36.276,35.173,37554.2121,1067.5,221895.8202,175.615,21509.924,34.8,40.275,CH4,
4/29/2020,59:17.1,0,21552.71,117.57,0.194,13.38,79.345,0,60.013,22.82,0.587,1.486,1.404,21563,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,139,-5.5,254.23,0.84,0.127,0.027,0.026,0,137.4,133.9,130.9,124.1,119.5,113.7,0,1,0,0,0,69.113,29.73,0,0,72.95,36.292,35.187,37569.1599,1067.5,221926.7835,175.644,21512.914,34.8,40.275,CH4,
4/29/2020,59:20.1,0,21555.71,117.57,0.194,13.39,79.356,0,60.015,22.82,0.587,1.488,1.404,21566,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139.1,-7.9,254.28,0.84,0.124,0.027,0.025,0,137.4,133.9,131,124,119.4,113.7,0,1,0,0,0,69.129,29.73,0,0,72.95,36.289,35.183,37564.8891,1067.5,221957.7468,175.673,21515.908,34.8,40.275,CH4,
4/29/2020,59:23.1,0,21558.71,117.59,0.194,13.39,79.367,0,60.019,22.82,0.587,1.49,1.405,21569,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,139.1,-10.7,254.32,0.84,0.124,0.026,0.024,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.129,29.73,0,0,72.95,36.292,35.187,37569.1599,1067.5,221989.7778,175.703,21518.902,34.8,40.275,CH4,
4/29/2020,59:26.1,0,21561.71,117.56,0.194,13.38,79.378,0,60.021,22.81,0.587,1.485,1.404,21572,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139.1,-15.7,254.36,0.84,0.124,0.025,0.026,-0.001,137.4,134,131.1,124.1,119.6,113.9,0,1,0,0,0,69.158,29.73,0,0,72.95,36.279,35.173,37554.2121,1067.5,222020.7411,175.732,21521.895,34.8,40.275,CH4,
4/29/2020,59:29.1,0,21564.71,117.47,0.194,13.36,79.389,0,60.02,22.77,0.587,1.489,1.405,21575,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-20.1,254.4,0.84,0.129,0.025,0.025,0,137.4,134,131.1,124.1,119.6,114.1,0,1,0,0,0,69.124,29.73,0,0,72.95,36.286,35.183,37564.8891,1067.5,222051.7044,175.761,21524.889,34.8,40.275,CH4,
4/29/2020,59:32.1,0,21567.71,117.49,0.194,13.36,79.4,0,60.015,22.78,0.587,1.488,1.404,21578,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-22.7,254.44,0.84,0.129,0.025,0.026,0,137.4,134,131.1,124.2,119.6,114,0,1,0,0,0,69.095,29.73,0,0,72.95,36.302,35.197,37579.8369,1067.5,222082.6677,175.79,21527.881,34.8,40.275,CH4,
4/29/2020,59:35.1,0,21570.71,117.52,0.194,13.37,79.411,0,60.015,22.79,0.587,1.49,1.404,21581,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-25.2,254.49,0.84,0.127,0.025,0.027,0,137.4,134,131.1,124.1,119.7,114,0,1,0,0,0,69.136,29.73,0,0,72.95,36.263,35.16,37540.332,1067.5,222114.6987,175.82,21530.875,34.8,40.275,CH4,
4/29/2020,59:38.1,0,21573.71,117.5,0.194,13.37,79.423,0,60.017,22.79,0.587,1.487,1.404,21584,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,139.1,-26.2,254.53,0.84,0.126,0.024,0.026,0,137.4,133.9,131,124,119.6,114,0,1,0,0,0,69.152,29.73,0,0,72.95,36.279,35.173,37554.2121,1067.5,222145.662,175.849,21533.865,34.8,40.275,CH4,
4/29/2020,59:41.1,0,21576.71,117.54,0.194,13.38,79.434,0,60.017,22.8,0.587,1.486,1.404,21587,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,139.1,-24.6,254.57,0.84,0.123,0.024,0.03,0,137.4,133.9,131,124.1,119.4,113.8,0,1,0,0,0,69.152,29.73,0,0,72.95,36.289,35.183,37564.8891,1067.5,222176.6253,175.878,21536.861,34.8,40.275,CH4,
4/29/2020,59:44.1,0,21579.72,117.5,0.194,13.37,79.445,0,60.018,22.79,0.587,1.488,1.404,21590,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139.1,-24.2,254.61,0.84,0.123,0.024,0.029,0,137.4,133.9,131,124.1,119.4,113.7,0,1,0,0,0,69.165,29.73,0,0,72.95,36.273,35.167,37547.8059,1067.5,222208.6563,175.908,21539.854,34.8,40.275,CH4,
4/29/2020,59:47.1,0,21582.71,117.5,0.194,13.37,79.456,0,60.018,22.79,0.587,1.488,1.405,21593,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-21.8,254.65,0.84,0.129,0.024,0.031,0,137.4,133.9,131,124.1,119.6,113.7,0,1,0,0,0,69.129,29.73,0,0,72.95,36.263,35.16,37540.332,1067.5,222239.6196,175.937,21542.85,34.8,40.275,CH4,
4/29/2020,59:50.1,0,21585.71,117.5,0.194,13.37,79.467,0,60.014,22.79,0.587,1.488,1.404,21596,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-19,254.69,0.84,0.127,0.024,0.027,0,137.4,133.9,131,124.1,119.6,113.8,0,1,0,0,0,69.136,29.73,0,0,72.95,36.312,35.207,37590.5139,1067.5,222270.5829,175.966,21545.846,34.8,40.275,CH4,
4/29/2020,59:53.1,0,21588.71,117.53,0.194,13.38,79.478,0,60.015,22.8,0.587,1.494,1.404,21599,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,139.1,-16.3,254.73,0.84,0.124,0.024,0.03,0,137.4,133.9,131,124.1,119.5,113.8,0,1,0,0,0,69.176,29.73,0,0,72.95,36.269,35.167,37547.8059,1067.5,222301.5462,175.995,21548.838,34.8,40.275,CH4,
4/29/2020,59:56.1,0,21591.72,117.53,0.194,13.38,79.489,0,60.015,22.8,0.587,1.486,1.405,21602,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-13,254.78,0.85,0.123,0.024,0.027,0,137.4,133.9,131,124,119.5,113.8,0,1,0,0,0,69.165,29.73,0,0,72.95,36.273,35.17,37551.009,1067.5,222332.5095,176.024,21551.824,34.8,40.275,CH4,
4/29/2020,59:59.1,0,21594.71,117.42,0.194,13.35,79.501,0,60.014,22.75,0.587,1.488,1.404,21605,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,139,-9.7,254.82,0.84,0.128,0.026,0.03,0,137.4,133.9,131,124.1,119.4,113.7,0,1,0,0,0,69.158,29.73,0,0,72.95,36.292,35.187,37569.1599,1067.5,222364.5405,176.054,21554.822,34.8,40.275,CH4,
4/29/2020,00:02.1,0,21597.72,117.51,0.194,13.37,79.512,0,60.015,22.79,0.587,1.487,1.404,21608,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.5,139.1,-7.7,254.86,0.84,0.126,0.025,0.026,0,137.4,133.9,131.1,124.2,119.4,114.8,0,1,0,0,0,69.165,29.73,0,0,72.95,36.263,35.16,37540.332,1067.5,222395.5038,176.083,21557.812,34.8,40.275,CH4,
4/29/2020,00:05.1,0,21600.71,117.51,0.194,13.37,79.523,0,60.013,22.79,0.587,1.488,1.405,21611,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-4.9,254.91,0.84,0.125,0.026,0.028,0,137.4,134,131,124.2,119.5,114.3,0,1,0,0,0,69.165,29.73,0,0,72.95,36.309,35.203,37586.2431,1067.5,222426.4671,176.112,21560.809,34.8,40.275,CH4,
4/29/2020,00:08.1,0,21603.71,117.47,0.194,13.36,79.534,0,60.01,22.77,0.587,1.487,1.404,21614,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.1,-3.5,254.95,0.84,0.123,0.027,0.027,0,137.4,133.9,131.1,124.1,119.4,114,0,1,0,0,0,69.181,29.73,0,0,72.95,36.296,35.193,37575.5661,1067.5,222458.4981,176.142,21563.803,34.8,40.275,CH4,
4/29/2020,00:11.1,0,21606.71,117.44,0.194,13.35,79.545,0,60.009,22.76,0.587,1.489,1.404,21617,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-2.5,254.99,0.84,0.121,0.027,0.025,0,137.4,133.9,131.1,124.2,119.5,114,0,1,0,0,0,69.158,29.73,0,0,72.95,36.292,35.19,37572.363,1067.5,222489.4614,176.171,21566.795,34.8,40.275,CH4,
4/29/2020,00:14.1,0,21609.71,117.44,0.194,13.35,79.556,0,60.006,22.76,0.587,1.487,1.405,21620,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.1,-2,255.03,0.84,0.121,0.027,0.029,0,137.4,133.9,131,124.2,119.5,113.9,0,1,0,0,0,69.17,29.73,0,0,72.95,36.289,35.183,37564.8891,1067.5,222520.4247,176.2,21569.793,34.8,40.275,CH4,
4/29/2020,00:17.1,0,21612.72,117.48,0.194,13.36,79.567,0,60.003,22.78,0.587,1.489,1.405,21623,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-1.7,255.07,0.84,0.125,0.027,0.027,0,137.4,134,131,124.1,119.5,113.9,0,1,0,0,0,69.223,29.73,0,0,72.95,36.279,35.177,37558.4829,1067.5,222551.388,176.229,21572.783,34.8,40.275,CH4,
4/29/2020,00:20.1,0,21615.72,117.42,0.194,13.35,79.579,0,60.004,22.76,0.587,1.486,1.404,21626,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139,-1.3,255.11,0.84,0.124,0.027,0.028,0,137.4,134,131,124.1,119.5,113.9,0,1,0,0,0,69.199,29.73,0,0,72.94,36.269,35.17,37551.009,1067.5,222583.419,176.259,21575.779,34.8,40.275,CH4,
4/29/2020,00:23.1,0,21618.71,117.51,0.194,13.37,79.59,0,60.003,22.79,0.587,1.486,1.405,21629,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.5,139.1,-1.3,255.15,0.84,0.122,0.026,0.025,-0.001,137.4,134,131,124.1,119.6,113.9,0,1,0,0,0,69.223,29.73,0,0,72.94,36.319,35.216,37600.1232,1067.5,222614.3823,176.288,21578.771,34.8,40.275,CH4,
4/29/2020,00:26.1,0,21621.71,117.49,0.194,13.36,79.601,0,60.004,22.78,0.587,1.486,1.404,21632,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.5,139.1,-0.5,255.21,0.85,0.121,0.027,0.027,0,137.4,134,131,124,119.6,114,0,1,0,0,0,69.199,29.73,0,0,72.94,36.312,35.21,37593.717,1067.5,222645.3456,176.317,21581.766,34.8,40.275,CH4,
4/29/2020,00:29.1,0,21624.71,117.51,0.194,13.37,79.612,0,60.004,22.79,0.587,1.488,1.405,21635,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.5,139.1,-0.8,255.25,0.84,0.126,0.027,0.025,0,137.4,134,131,124,119.6,113.8,0,1,0,0,0,69.199,29.73,0,0,72.94,36.309,35.21,37593.717,1067.5,222676.3089,176.346,21584.758,34.8,40.275,CH4,
4/29/2020,00:32.1,0,21627.71,117.47,0.194,13.36,79.623,0,60.004,22.78,0.587,1.489,1.404,21638,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139.1,-0.5,255.29,0.85,0.125,0.027,0.025,0,137.4,133.9,131,124,119.5,113.6,0,1,0,0,0,69.21,29.73,0,0,72.94,36.329,35.226,37610.8002,1067.5,222708.3399,176.376,21587.752,34.8,40.275,CH4,
4/29/2020,00:35.1,0,21630.72,117.45,0.194,13.36,79.634,0,60.008,22.77,0.587,1.487,1.404,21641,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139,-0.5,255.33,0.84,0.124,0.027,0.025,-0.001,137.5,133.9,131,124.1,119.5,113.7,0,1,0,0,0,69.176,29.73,0,0,72.94,36.302,35.203,37586.2431,1067.5,222739.3032,176.405,21590.744,34.8,40.275,CH4,
4/29/2020,00:38.1,0,21633.71,117.49,0.194,13.37,79.645,0,60.008,22.78,0.587,1.493,1.404,21644,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-1.2,255.37,0.84,0.122,0.027,0.025,0,137.5,133.9,131,124.1,119.5,113.8,0,1,0,0,0,69.188,29.73,0,0,72.94,36.283,35.183,37564.8891,1067.5,222770.2665,176.434,21593.736,34.8,40.275,CH4,
4/29/2020,00:41.1,0,21636.71,117.49,0.194,13.37,79.656,0,60.008,22.78,0.587,1.488,1.404,21647,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.5,139.1,-1.1,255.41,0.84,0.121,0.028,0.027,0,137.5,133.9,131,124.1,119.5,114,0,1,0,0,0,69.165,29.73,0,0,72.94,36.279,35.177,37558.4829,1067.5,222801.2298,176.463,21596.729,34.8,40.275,CH4,
4/29/2020,00:44.1,0,21639.71,117.5,0.194,13.37,79.668,0,60.011,22.79,0.587,1.487,1.405,21650,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139.1,-2.2,255.45,0.84,0.12,0.028,0.027,0,137.5,133.9,131,124.1,119.6,113.8,0,1,0,0,0,69.181,29.73,0,0,72.94,36.273,35.173,37554.2121,1067.5,222833.2608,176.493,21599.725,34.8,40.275,CH4,
4/29/2020,00:47.1,0,21642.71,117.5,0.194,13.37,79.679,0,60.013,22.79,0.587,1.49,1.404,21653,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-3.9,255.49,0.84,0.126,0.027,0.026,0,137.5,134,131,124.2,119.4,114,0,1,0,0,0,69.21,29.73,0,0,72.94,36.302,35.203,37586.2431,1067.5,222864.2241,176.522,21602.717,34.8,40.275,CH4,
4/29/2020,00:50.1,0,21645.71,117.46,0.194,13.36,79.69,0,60.016,22.77,0.587,1.486,1.404,21656,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.5,139,-5.7,255.53,0.83,0.125,0.027,0.023,0,137.5,134,131,124.1,119.5,113.9,0,1,0,0,0,69.17,29.73,0,0,72.94,36.306,35.203,37586.2431,1067.5,222895.1874,176.551,21605.711,34.8,40.275,CH4,
4/29/2020,00:53.1,0,21648.71,117.5,0.194,13.37,79.701,0,60.018,22.78,0.587,1.488,1.404,21659,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139,-9.2,255.57,0.83,0.123,0.026,0.025,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.199,29.73,0,0,72.94,36.296,35.197,37579.8369,1067.5,222927.2184,176.581,21608.709,34.8,40.275,CH4,
4/29/2020,00:56.1,0,21651.72,117.46,0.194,13.35,79.712,0,60.021,22.77,0.587,1.49,1.405,21662,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-13.7,255.63,0.84,0.122,0.026,0.027,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.17,29.73,0,0,72.94,36.286,35.187,37569.1599,1067.5,222958.1817,176.61,21611.697,34.8,40.275,CH4,
4/29/2020,00:59.1,0,21654.71,117.46,0.194,13.36,79.723,0,60.022,22.77,0.587,1.487,1.405,21665,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-18.3,255.67,0.83,0.129,0.026,0.027,0,137.4,133.9,131,124,119.5,113.9,0,1,0,0,0,69.21,29.73,0,0,72.94,36.276,35.177,37558.4829,1067.5,222989.145,176.639,21614.695,34.8,40.275,CH4,
4/29/2020,01:02.1,0,21657.71,117.43,0.194,13.35,79.734,0,60.023,22.75,0.587,1.488,1.405,21668,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-21.6,255.71,0.84,0.128,0.025,0.029,0,137.4,133.9,131,124.1,119.6,113.9,0,1,0,0,0,69.223,29.73,0,0,72.94,36.279,35.18,37561.686,1067.5,223020.1083,176.668,21617.686,34.8,40.275,CH4,
4/29/2020,01:05.1,0,21660.71,117.41,0.194,13.34,79.746,0,60.026,22.74,0.587,1.488,1.404,21671,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,139.1,-24,255.75,0.84,0.126,0.024,0.028,0,137.3,133.8,131,124.1,119.5,113.8,0,1,0,0,0,69.217,29.73,0,0,72.94,36.263,35.163,37543.5351,1067.5,223051.0716,176.697,21620.686,34.8,40.275,CH4,
4/29/2020,01:08.1,0,21663.72,117.43,0.194,13.35,79.757,0,60.026,22.75,0.587,1.489,1.404,21674,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139,-25.3,255.79,0.84,0.126,0.024,0.027,0,137.4,133.9,131,124.2,119.5,113.9,0,1,0,0,0,69.223,29.73,0,0,72.94,36.269,35.173,37554.2121,1067.5,223083.1026,176.727,21623.676,34.8,40.275,CH4,
4/29/2020,01:11.1,0,21666.71,117.42,0.194,13.34,79.768,0,60.028,22.75,0.587,1.485,1.404,21677,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,139,-22,255.83,0.84,0.124,0.024,0.029,0,137.4,133.9,131,124.1,119.5,113.8,0,1,0,0,0,69.17,29.73,0,0,72.94,36.296,35.197,37579.8369,1067.5,223114.0659,176.756,21626.668,34.8,40.275,CH4,
4/29/2020,01:14.1,0,21669.71,117.4,0.194,13.34,79.779,0,60.027,22.74,0.587,1.486,1.404,21680,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-17.9,255.87,0.84,0.129,0.024,0.03,0,137.4,134,131,124.1,119.5,113.7,0,1,0,0,0,69.205,29.73,0,0,72.94,36.296,35.197,37579.8369,1067.5,223145.0292,176.785,21629.66,34.8,40.275,CH4,
4/29/2020,01:17.1,0,21672.71,117.42,0.194,13.34,79.79,0,60.027,22.75,0.587,1.487,1.405,21683,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,139,-12.2,255.91,0.84,0.127,0.024,0.027,0,137.4,134,131,124.1,119.5,113.7,0,1,0,0,0,69.194,29.73,0,0,72.94,36.319,35.22,37604.394,1067.5,223175.9925,176.814,21632.652,34.8,40.275,CH4,
4/29/2020,01:20.1,0,21675.71,117.43,0.194,13.34,79.801,0,60.029,22.75,0.587,1.487,1.404,21686,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-6.4,255.95,0.83,0.125,0.025,0.028,0,137.4,134,131,124.1,119.5,114,0,1,0,0,0,69.199,29.73,0,0,72.94,36.299,35.2,37583.04,1067.5,223208.0235,176.844,21635.648,34.8,40.275,CH4,
4/29/2020,01:23.1,0,21678.72,117.44,0.194,13.35,79.812,0,60.027,22.76,0.587,1.488,1.405,21689,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.5,139.1,-1.8,255.99,0.84,0.122,0.026,0.026,-0.001,137.4,134,131,124,119.5,113.9,0,1,0,0,0,69.223,29.73,0,0,72.94,36.276,35.177,37558.4829,1067.5,223238.9868,176.873,21638.645,34.8,40.275,CH4,
4/29/2020,01:26.1,0,21681.72,117.41,0.194,13.34,79.823,0,60.025,22.75,0.587,1.488,1.404,21692,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,139.1,-0.3,256.05,0.84,0.121,0.027,0.028,0,137.4,134,131,124,119.5,113.5,0,1,0,0,0,69.223,29.73,0,0,72.94,36.289,35.19,37572.363,1067.5,223269.9501,176.902,21641.637,34.8,40.275,CH4,
4/29/2020,01:29.1,0,21684.71,117.44,0.194,13.35,79.834,0,60.022,22.76,0.587,1.489,1.405,21695,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-1.9,256.09,0.84,0.126,0.027,0.025,-0.001,137.4,134,131.1,124.1,119.5,114.1,0,1,0,0,0,69.228,29.73,0,0,72.94,36.286,35.187,37569.1599,1067.5,223301.9811,176.932,21644.629,34.8,40.275,CH4,
4/29/2020,01:32.1,0,21687.71,117.41,0.194,13.34,79.846,0,60.016,22.75,0.587,1.488,1.404,21698,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.1,-3,256.13,0.84,0.125,0.027,0.025,0,137.4,134,131.1,124,119.4,114,0,1,0,0,0,69.217,29.73,0,0,72.94,36.289,35.193,37575.5661,1067.5,223332.9444,176.961,21647.625,34.8,40.275,CH4,
4/29/2020,01:35.1,0,21690.72,117.43,0.194,13.35,79.857,0,60.015,22.76,0.587,1.487,1.405,21701,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139,-7.1,256.17,0.84,0.125,0.027,0.026,0,137.4,133.9,131.1,124.2,119.4,113.9,0,1,0,0,0,69.233,29.73,0,0,72.94,36.286,35.19,37572.363,1067.5,223363.9077,176.99,21650.617,34.8,40.275,CH4,
4/29/2020,01:38.1,0,21693.72,117.43,0.194,13.35,79.868,0,60.015,22.76,0.587,1.487,1.405,21704,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-9.5,256.21,0.84,0.123,0.026,0.025,0,137.4,133.9,131.1,124.1,119.4,114,0,1,0,0,0,69.251,29.73,0,0,72.94,36.283,35.183,37564.8891,1067.5,223395.9387,177.02,21653.609,34.8,40.275,CH4,
4/29/2020,01:41.1,0,21696.71,117.42,0.194,13.35,79.879,0,60.011,22.75,0.587,1.489,1.405,21707,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-13.4,256.25,0.84,0.122,0.027,0.025,0,137.4,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.228,29.73,0,0,72.94,36.322,35.223,37607.5971,1067.5,223426.902,177.049,21656.605,34.8,40.275,CH4,
4/29/2020,01:44.1,0,21699.72,117.46,0.194,13.36,79.89,0,60.01,22.77,0.587,1.487,1.405,21710,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.5,139.1,-15.7,256.29,0.85,0.127,0.026,0.025,0,137.4,133.9,131,124.1,119.6,114,0,1,0,0,0,69.194,29.73,0,0,72.94,36.322,35.223,37607.5971,1067.5,223457.8653,177.078,21659.598,34.8,40.275,CH4,
4/29/2020,01:47.1,0,21702.72,117.5,0.194,13.37,79.901,0,60.012,22.78,0.587,1.489,1.404,21713,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-18,256.34,0.84,0.128,0.026,0.025,0,137.4,133.9,131,124.1,119.7,114.1,0,1,0,0,0,69.228,29.73,0,0,72.94,36.326,35.226,37610.8002,1067.5,223488.8286,177.107,21662.59,34.8,40.275,CH4,
4/29/2020,01:50.1,0,21705.71,117.51,0.194,13.37,79.912,0,60.013,22.79,0.587,1.487,1.404,21716,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-20.5,256.38,0.84,0.125,0.025,0.027,0,137.4,133.9,131,124.1,119.7,114.3,0,1,0,0,0,69.194,29.73,0,0,72.94,36.322,35.223,37607.5971,1067.5,223519.7919,177.136,21665.58,34.8,40.275,CH4,
4/29/2020,01:53.1,0,21708.71,117.52,0.194,13.37,79.923,0,60.012,22.79,0.587,1.487,1.403,21719,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-21.2,256.42,0.84,0.126,0.025,0.027,0,137.3,133.8,131,124,119.6,114.1,0,1,0,0,0,69.205,29.73,0,0,72.94,36.309,35.213,37596.9201,1067.5,223551.8229,177.166,21668.572,34.8,40.275,CH4,
4/29/2020,01:56.1,0,21711.71,117.5,0.194,13.36,79.935,0,60.014,22.78,0.587,1.49,1.404,21722,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.5,139,-23.3,256.46,0.84,0.123,0.025,0.026,0,137.4,133.9,131.1,124.1,119.6,114.1,0,1,0,0,0,69.223,29.73,0,0,72.94,36.302,35.203,37586.2431,1067.5,223582.7862,177.195,21671.568,34.8,40.275,CH4,
4/29/2020,01:59.1,0,21714.72,117.5,0.194,13.37,79.946,0,60.014,22.79,0.587,1.488,1.404,21725,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-24.7,256.5,0.84,0.124,0.025,0.03,0,137.4,133.9,131.1,124.1,119.6,113.9,0,1,0,0,0,69.199,29.73,0,0,72.94,36.332,35.233,37618.2741,1067.5,223613.7495,177.224,21674.561,34.8,40.275,CH4,
4/29/2020,02:02.1,0,21717.71,117.46,0.194,13.36,79.957,0,60.012,22.77,0.587,1.49,1.404,21728,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-26,256.55,0.85,0.129,0.025,0.029,0,137.3,133.9,131.1,124.2,119.6,113.9,0,1,0,0,0,69.199,29.73,0,0,72.94,36.302,35.203,37586.2431,1067.5,223645.7805,177.254,21677.555,34.8,40.275,CH4,
4/29/2020,02:05.1,0,21720.71,117.45,0.194,13.35,79.968,0,60.01,22.77,0.587,1.489,1.404,21731,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139.1,-25.2,256.59,0.84,0.128,0.024,0.028,0,137.4,134,131.1,124.1,119.5,113.8,0,1,0,0,0,69.205,29.73,0,0,72.94,36.299,35.2,37583.04,1067.5,223676.7438,177.283,21680.547,34.8,40.275,CH4,
4/29/2020,02:08.1,0,21723.71,117.46,0.194,13.36,79.979,0,60.012,22.77,0.587,1.488,1.405,21734,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139.1,-25.1,256.63,0.84,0.126,0.024,0.03,0,137.4,133.9,131,124,119.4,114,0,1,0,0,0,69.21,29.73,0,0,72.94,36.283,35.183,37564.8891,1067.5,223707.7071,177.312,21683.541,34.8,40.275,CH4,
4/29/2020,02:11.1,0,21726.71,117.63,0.194,13.4,79.99,0,60.014,22.84,0.587,1.488,1.404,21737,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-24,256.67,0.85,0.125,0.023,0.03,0,137.4,134,131,124,119.5,113.9,0,1,0,0,0,69.251,29.73,0,0,72.94,36.292,35.193,37575.5661,1067.5,223738.6704,177.341,21686.533,34.8,40.275,CH4,
4/29/2020,02:14.1,0,21729.71,117.62,0.194,13.4,80.001,0,60.015,22.83,0.587,1.486,1.404,21740,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-21.8,256.71,0.84,0.129,0.024,0.028,0,137.4,134,131,124.1,119.5,113.8,0,1,0,0,0,69.246,29.73,0,0,72.94,36.306,35.21,37593.717,1067.5,223770.7014,177.371,21689.529,34.8,40.275,CH4,
4/29/2020,02:17.1,0,21732.71,117.62,0.194,13.4,80.013,0,60.017,22.84,0.587,1.488,1.404,21743,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,139,-20.6,256.76,0.83,0.129,0.024,0.028,0,137.3,133.9,131,124,119.6,113.7,0,1,0,0,0,69.239,29.73,0,0,72.94,36.299,35.2,37583.04,1067.5,223801.6647,177.4,21692.521,34.8,40.275,CH4,
4/29/2020,02:20.1,0,21735.71,117.65,0.194,13.41,80.024,0,60.018,22.85,0.587,1.491,1.405,21746,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,139.1,-16.9,256.8,0.84,0.126,0.024,0.028,0,137.3,133.8,131,124,119.6,113.7,0,1,0,0,0,69.21,29.73,0,0,72.94,36.309,35.213,37596.9201,1067.5,223832.628,177.429,21695.518,34.8,40.275,CH4,
4/29/2020,02:23.1,0,21738.71,117.65,0.194,13.41,80.035,0,60.019,22.85,0.587,1.486,1.404,21749,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,139,-13.1,256.84,0.84,0.124,0.024,0.029,0,137.4,133.9,131,124,119.4,113.9,0,1,0,0,0,69.233,29.74,0,0,72.94,36.296,35.2,37583.04,1067.5,223864.659,177.459,21698.512,34.8,40.275,CH4,
4/29/2020,02:26.1,0,21741.72,117.63,0.194,13.4,80.046,0,60.021,22.84,0.587,1.487,1.404,21752,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-9.1,256.88,0.84,0.122,0.026,0.029,0,137.4,133.8,131,124,119.5,113.9,0,1,0,0,0,69.246,29.73,0,0,72.94,36.299,35.203,37586.2431,1067.5,223895.6223,177.488,21701.506,34.8,40.275,CH4,
4/29/2020,02:29.1,0,21744.71,117.62,0.194,13.4,80.057,0,60.023,22.83,0.587,1.486,1.404,21755,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,139,-5.4,256.92,0.84,0.127,0.026,0.028,0,137.4,133.8,131,124,119.5,114.1,0,1,0,0,0,69.228,29.73,0,0,72.94,36.289,35.193,37575.5661,1067.5,223926.5856,177.517,21704.5,34.8,40.275,CH4,
4/29/2020,02:32.1,0,21747.71,117.65,0.194,13.4,80.068,0,60.024,22.84,0.587,1.487,1.404,21758,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-2.2,256.96,0.84,0.125,0.027,0.026,0,137.4,133.9,131.1,124.1,119.6,114,0,1,0,0,0,69.269,29.73,0,0,72.94,36.312,35.213,37596.9201,1067.5,223957.5489,177.546,21707.494,34.8,40.275,CH4,
4/29/2020,02:35.1,0,21750.72,117.71,0.194,13.42,80.08,0,60.023,22.87,0.587,1.489,1.404,21761,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.1,70.4,139,-0.3,257,0.84,0.124,0.027,0.028,0,137.4,133.8,131,124,119.5,114,0,1,0,0,0,69.28,29.73,0,0,72.94,36.299,35.203,37586.2431,1067.5,223989.5799,177.576,21710.484,34.8,40.275,CH4,
4/29/2020,02:38.1,0,21753.71,117.65,0.194,13.4,80.091,0,60.022,22.85,0.587,1.487,1.404,21764,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.5,139.1,-1.5,257.05,0.84,0.123,0.027,0.025,0,137.4,133.8,131.1,124.1,119.5,113.7,0,1,0,0,0,69.239,29.74,0,0,72.94,36.319,35.223,37607.5971,1067.5,224020.5432,177.605,21713.477,34.8,40.275,CH4,
4/29/2020,02:41.1,0,21756.71,117.69,0.194,13.41,80.102,0,60.021,22.86,0.587,1.488,1.404,21767,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-4.3,257.09,0.84,0.122,0.027,0.026,0,137.4,133.9,131.1,124.1,119.6,113.7,0,1,0,0,0,69.269,29.74,0,0,72.94,36.283,35.187,37569.1599,1067.5,224051.5065,177.634,21716.471,34.8,40.275,CH4,
4/29/2020,02:44.1,0,21759.71,117.68,0.194,13.41,80.113,0,60.021,22.86,0.587,1.485,1.404,21770,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139.1,-7.9,257.14,0.84,0.127,0.028,0.026,0,137.4,133.8,131,124,119.5,113.7,0,1,0,0,0,69.233,29.74,0,0,72.94,36.299,35.203,37586.2431,1067.5,224082.4698,177.663,21719.465,34.8,40.275,CH4,
4/29/2020,02:47.1,0,21762.71,117.68,0.194,13.41,80.124,0,60.021,22.86,0.587,1.486,1.404,21773,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.6,70.4,139.1,-11.5,257.18,0.84,0.126,0.026,0.026,-0.001,137.5,133.9,131.1,124.1,119.7,114.3,0,1,0,0,0,69.251,29.73,0,0,72.94,36.319,35.223,37607.5971,1067.5,224114.5008,177.693,21722.459,34.8,40.275,CH4,
4/29/2020,02:50.1,0,21765.72,117.68,0.194,13.41,80.136,0,60.021,22.86,0.587,1.487,1.404,21776,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139.2,-17.3,257.22,0.84,0.126,0.025,0.026,0,137.4,133.9,131,124,119.6,114.5,0,1,0,0,0,69.262,29.73,0,0,72.94,36.296,35.2,37583.04,1067.5,224145.4641,177.722,21725.451,34.8,40.275,CH4,
4/29/2020,02:53.1,0,21768.71,117.7,0.194,13.42,80.147,0,60.021,22.87,0.587,1.486,1.405,21779,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.1,-21.4,257.26,0.84,0.124,0.024,0.026,-0.001,137.4,134,131,124,119.5,114,0,1,0,0,0,69.275,29.73,0,0,72.94,36.296,35.197,37579.8369,1067.5,224176.4274,177.751,21728.445,34.8,40.275,CH4,
4/29/2020,02:56.1,0,21771.71,117.71,0.194,13.42,80.158,0,60.022,22.87,0.587,1.486,1.405,21782,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139.1,-23.8,257.3,0.84,0.125,0.024,0.027,0,137.4,134,131,124,119.4,113.8,0,1,0,0,0,69.291,29.73,0,0,72.94,36.326,35.23,37615.071,1067.5,224208.4584,177.781,21731.441,34.8,40.275,CH4,
4/29/2020,02:59.1,0,21774.72,117.7,0.194,13.42,80.169,0,60.024,22.87,0.587,1.486,1.404,21785,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,139.1,-25.8,257.34,0.84,0.13,0.025,0.028,0,137.4,134.1,131,124,119.4,114,0,1,0,0,0,69.291,29.73,0,0,72.94,36.273,35.177,37558.4829,1067.5,224239.4217,177.81,21734.43,34.8,40.275,CH4,
4/29/2020,03:02.1,0,21777.71,117.71,0.194,13.42,80.18,0,60.024,22.87,0.587,1.487,1.404,21788,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.5,139.1,-24.4,257.38,0.84,0.129,0.023,0.029,0,137.4,134,130.9,124,119.4,113.9,0,1,0,0,0,69.286,29.73,0,0,72.94,36.283,35.19,37572.363,1067.5,224270.385,177.839,21737.426,34.8,40.275,CH4,
4/29/2020,03:05.1,0,21780.72,117.68,0.194,13.41,80.191,0,60.024,22.86,0.587,1.489,1.404,21791,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70,70.5,139.1,-20.4,257.42,0.84,0.127,0.023,0.03,-0.001,137.3,134,130.9,124,119.4,113.7,0,1,0,0,0,69.309,29.74,0,0,72.94,36.316,35.216,37600.1232,1067.5,224301.3483,177.868,21740.418,34.8,40.275,CH4,
4/29/2020,03:08.1,0,21783.72,117.73,0.194,13.42,80.203,0,60.025,22.88,0.587,1.489,1.404,21794,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.4,139,-17.4,257.48,0.84,0.125,0.024,0.027,0,137.3,134,131,124,119.5,113.7,0,1,0,0,0,69.309,29.73,0,0,72.94,36.322,35.226,37610.8002,1067.5,224332.3116,177.897,21743.412,34.8,40.275,CH4,
4/29/2020,03:11.1,0,21786.72,117.67,0.194,13.41,80.214,0,60.027,22.86,0.587,1.488,1.403,21797,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139.1,-11.8,257.52,0.83,0.124,0.025,0.027,0,137.4,134,131,124.1,119.3,113.9,0,1,0,0,0,69.309,29.73,0,0,72.94,36.302,35.203,37586.2431,1067.5,224364.3426,177.927,21746.404,34.8,40.275,CH4,
4/29/2020,03:14.1,0,21789.72,117.74,0.194,13.43,80.225,0,60.027,22.88,0.587,1.485,1.404,21800,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-6.4,257.56,0.84,0.128,0.026,0.029,0,137.4,134,131,124.1,119.4,113.7,0,1,0,0,0,69.298,29.73,0,0,72.94,36.329,35.23,37615.071,1067.5,224395.3059,177.956,21749.396,34.8,40.275,CH4,
4/29/2020,03:17.1,0,21792.72,117.75,0.194,13.43,80.236,0,60.028,22.89,0.587,1.487,1.404,21803,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139.1,-2.4,257.6,0.84,0.125,0.027,0.025,0,137.4,134,131,124,119.3,113.7,0,1,0,0,0,69.262,29.74,0,0,72.94,36.306,35.213,37596.9201,1067.5,224426.2692,177.985,21752.396,34.8,40.275,CH4,
4/29/2020,03:20.1,0,21795.72,117.74,0.194,13.43,80.247,0,60.027,22.89,0.587,1.487,1.405,21806,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,0.2,257.64,0.84,0.125,0.027,0.026,0,137.4,134,131,124.1,119.5,113.9,0,1,0,0,0,69.298,29.73,0,0,72.94,36.296,35.2,37583.04,1067.5,224458.3002,178.015,21755.385,34.8,40.275,CH4,
4/29/2020,03:23.1,0,21798.71,117.77,0.194,13.44,80.259,0,60.028,22.9,0.587,1.485,1.405,21809,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-1.1,257.68,0.85,0.123,0.027,0.026,0,137.4,134,131,124.1,119.4,113.9,0,1,0,0,0,69.309,29.73,0,0,72.94,36.286,35.19,37572.363,1067.5,224489.2635,178.044,21758.381,34.8,40.275,CH4,
4/29/2020,03:26.1,0,21801.72,117.71,0.194,13.42,80.27,0,60.029,22.87,0.587,1.486,1.404,21812,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-6.4,257.72,0.84,0.122,0.027,0.024,0,137.4,134,131,124.1,119.5,113.9,0,1,0,0,0,69.309,29.74,0,0,72.94,36.329,35.233,37618.2741,1067.5,224520.2268,178.073,21761.371,34.8,40.275,CH4,
4/29/2020,03:29.1,0,21804.71,117.77,0.194,13.43,80.281,0,60.028,22.9,0.587,1.486,1.405,21815,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-12.9,257.76,0.84,0.122,0.027,0.025,-0.001,137.3,134,131,124.1,119.5,113.7,0,1,0,0,0,69.332,29.73,0,0,72.94,36.276,35.183,37564.8891,1067.5,224552.2578,178.103,21764.365,34.8,40.275,CH4,
4/29/2020,03:32.1,0,21807.71,117.68,0.194,13.41,80.292,0,60.023,22.86,0.587,1.485,1.404,21818,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-18.6,257.8,0.84,0.128,0.026,0.027,0,137.4,134,131,124.1,119.6,113.6,0,1,0,0,0,69.338,29.74,0,0,72.94,36.316,35.223,37607.5971,1067.5,224583.2211,178.132,21767.357,34.8,40.275,CH4,
4/29/2020,03:35.1,0,21810.71,117.76,0.194,13.43,80.303,0,60.02,22.89,0.587,1.485,1.405,21821,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.5,139.1,-22.4,257.84,0.84,0.127,0.025,0.028,0,137.4,134,131,124.1,119.4,113.7,0,1,0,0,0,69.327,29.73,0,0,72.94,36.289,35.193,37575.5661,1067.5,224614.1844,178.161,21770.354,34.8,40.275,CH4,
4/29/2020,03:38.1,0,21813.71,117.75,0.194,13.43,80.314,0,60.022,22.89,0.587,1.488,1.405,21824,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,139.1,-24.9,257.9,0.84,0.126,0.024,0.028,0,137.4,134.1,131,124.1,119.5,113.7,0,1,0,0,0,69.343,29.74,0,0,72.94,36.283,35.19,37572.363,1067.5,224645.1477,178.19,21773.346,34.8,40.275,CH4,
4/29/2020,03:41.1,0,21816.71,117.72,0.194,13.42,80.326,0,60.019,22.88,0.587,1.487,1.404,21827,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-25.8,257.94,0.85,0.125,0.023,0.03,0,137.4,134.1,131,124,119.5,114.1,0,1,0,0,0,69.361,29.73,0,0,72.94,36.322,35.226,37610.8002,1067.5,224677.1787,178.22,21776.338,34.8,40.275,CH4,
4/29/2020,03:44.1,0,21819.71,117.76,0.194,13.43,80.337,0,60.021,22.89,0.587,1.486,1.404,21830,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.5,139.1,-24.2,257.98,0.84,0.13,0.024,0.028,0,137.4,134,131,123.9,119.4,113.8,0,1,0,0,0,69.372,29.73,0,0,72.94,36.276,35.18,37561.686,1067.5,224708.142,178.249,21779.334,34.8,40.275,CH4,
4/29/2020,03:47.1,0,21822.71,117.71,0.194,13.42,80.348,0,60.021,22.87,0.587,1.486,1.404,21833,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,139,-21.3,258.02,0.84,0.129,0.024,0.029,0,137.4,134,131,124,119.4,113.8,0,1,0,0,0,69.39,29.74,0,0,72.94,36.292,35.2,37583.04,1067.5,224739.1053,178.278,21782.324,34.8,40.275,CH4,
4/29/2020,03:50.1,0,21825.71,117.73,0.194,13.42,80.359,0,60.019,22.88,0.587,1.485,1.404,21836,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-18.6,258.06,0.84,0.127,0.024,0.028,0,137.4,134,131,124,119.5,114.4,0,1,0,0,0,69.372,29.74,0,0,72.94,36.306,35.213,37596.9201,1067.5,224770.0686,178.307,21785.316,34.8,40.275,CH4,
4/29/2020,03:53.1,0,21828.71,117.71,0.194,13.42,80.37,0,60.019,22.87,0.587,1.488,1.403,21839,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.5,139.1,-14.8,258.1,0.84,0.125,0.024,0.027,0,137.4,134,131,124,119.5,114.5,0,1,0,0,0,69.385,29.74,0,0,72.94,36.319,35.223,37607.5971,1067.5,224802.0996,178.337,21788.312,34.8,40.275,CH4,
4/29/2020,03:56.1,0,21831.72,117.75,0.194,13.43,80.382,0,60.019,22.89,0.587,1.487,1.404,21842,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.4,139,-10.1,258.14,0.84,0.123,0.025,0.029,0,137.4,134,131,124.1,119.5,114.5,0,1,0,0,0,69.403,29.74,0,0,72.94,36.292,35.197,37579.8369,1067.5,224833.0629,178.366,21791.305,34.8,40.275,CH4,
4/29/2020,03:59.1,0,21834.72,117.77,0.194,13.44,80.393,0,60.017,22.9,0.587,1.49,1.404,21845,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139,-6.9,258.18,0.85,0.121,0.025,0.029,0,137.4,134,131,124.1,119.4,114.2,0,1,0,0,0,69.395,29.74,0,0,72.94,36.302,35.21,37593.717,1067.5,224864.0262,178.395,21794.297,34.8,40.275,CH4,
4/29/2020,04:02.1,0,21837.71,117.7,0.194,13.42,80.404,0,60.017,22.87,0.587,1.493,1.404,21848,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139,-4.1,258.22,0.84,0.126,0.026,0.028,0,137.3,133.9,130.9,124,119.4,114.3,0,1,0,0,0,69.361,29.74,0,0,72.94,36.306,35.213,37596.9201,1067.5,224896.0572,178.425,21797.297,34.8,40.275,CH4,
4/29/2020,04:05.1,0,21840.72,117.76,0.194,13.44,80.415,0,60.015,22.9,0.587,1.487,1.404,21851,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.5,139,-1.6,258.28,0.84,0.125,0.027,0.026,0,137.3,133.9,130.9,124,119.6,114.2,0,1,0,0,0,69.343,29.74,0,0,72.94,36.332,35.24,37625.748,1067.5,224927.0205,178.454,21800.283,34.8,40.275,CH4,
4/29/2020,04:08.1,0,21843.71,117.7,0.194,13.42,80.426,0,60.013,22.87,0.587,1.489,1.404,21854,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-1.1,258.32,0.84,0.122,0.026,0.025,0,137.4,133.9,131,124,119.8,113.8,0,1,0,0,0,69.356,29.74,0,0,72.94,36.326,35.23,37615.071,1067.5,224957.9838,178.483,21803.279,34.8,40.275,CH4,
4/29/2020,04:11.1,0,21846.71,117.74,0.194,13.43,80.438,0,60.014,22.89,0.587,1.488,1.404,21857,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-0.1,258.36,0.84,0.122,0.027,0.028,0,137.4,134,131,124,119.8,113.9,0,1,0,0,0,69.385,29.74,0,0,72.94,36.312,35.22,37604.394,1067.5,224988.9471,178.512,21806.273,34.8,40.275,CH4,
4/29/2020,04:14.1,0,21849.72,117.75,0.194,13.43,80.449,0,60.013,22.89,0.587,1.486,1.404,21860,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139.1,-1.5,258.4,0.84,0.126,0.027,0.028,0,137.4,133.9,131,124,119.7,113.8,0,1,0,0,0,69.356,29.74,0,0,72.94,36.289,35.197,37579.8369,1067.5,225020.9781,178.542,21809.27,34.8,40.275,CH4,
4/29/2020,04:17.1,0,21852.72,117.77,0.194,13.44,80.46,0,60.014,22.9,0.587,1.487,1.404,21863,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139.1,-1.9,258.44,0.84,0.126,0.028,0.026,0,137.4,133.9,131,124,119.5,113.6,0,1,0,0,0,69.343,29.74,0,0,72.94,36.319,35.223,37607.5971,1067.5,225051.9414,178.571,21812.256,34.8,40.275,CH4,
4/29/2020,04:20.1,0,21855.71,117.77,0.194,13.44,80.471,0,60.013,22.9,0.587,1.489,1.404,21866,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-4.2,258.48,0.83,0.124,0.027,0.025,0,137.4,133.9,131,124.1,119.5,113.8,0,1,0,0,0,69.361,29.74,0,0,72.94,36.359,35.266,37653.5082,1067.5,225082.9047,178.6,21815.256,34.8,40.275,CH4,
4/29/2020,04:23.1,0,21858.71,117.69,0.194,13.42,80.482,0,60.009,22.87,0.587,1.487,1.404,21869,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-5.5,258.52,0.84,0.123,0.027,0.025,0,137.5,133.9,131,124.1,119.6,114,0,1,0,0,0,69.286,29.74,0,0,72.94,36.312,35.22,37604.394,1067.5,225114.9357,178.63,21818.244,34.8,40.275,CH4,
4/29/2020,04:26.1,0,21861.71,117.71,0.194,13.42,80.493,0,60.003,22.88,0.587,1.489,1.404,21872,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-6.4,258.56,0.84,0.122,0.026,0.026,0,137.4,133.9,131,124.1,119.4,113.9,0,1,0,0,0,69.338,29.74,0,0,72.94,36.296,35.207,37590.5139,1067.5,225145.899,178.659,21821.24,34.8,40.275,CH4,
4/29/2020,04:29.1,0,21864.71,117.75,0.194,13.44,80.505,0,59.996,22.9,0.587,1.486,1.404,21875,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,139.1,-6.3,258.6,0.84,0.122,0.028,0.025,0,137.4,133.9,131,124,119.4,113.7,0,1,0,0,0,69.367,29.74,0,0,72.94,36.299,35.207,37590.5139,1067.5,225176.8623,178.688,21824.236,34.8,40.275,CH4,
4/29/2020,04:32.1,0,21867.71,117.71,0.194,13.42,80.516,0,59.988,22.88,0.587,1.489,1.404,21878,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-5,258.64,0.84,0.125,0.027,0.025,0,137.3,133.9,131,124,119.5,113.7,0,1,0,0,0,69.35,29.74,0,0,72.94,36.302,35.21,37593.717,1067.5,225207.8256,178.717,21827.229,34.8,40.275,CH4,
4/29/2020,04:35.1,0,21870.71,117.72,0.194,13.43,80.527,0,59.98,22.89,0.587,1.486,1.404,21881,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.4,139.1,-3.2,258.69,0.84,0.123,0.027,0.026,0,137.4,133.9,131,124.1,119.3,113.5,0,1,0,0,0,69.338,29.74,0,0,72.94,36.326,35.233,37618.2741,1067.5,225239.8566,178.747,21830.221,34.8,40.275,CH4,
4/29/2020,04:38.1,0,21873.71,117.7,0.194,13.42,80.538,0,59.976,22.88,0.587,1.486,1.404,21884,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,139,-1.3,258.73,0.84,0.123,0.026,0.025,0,137.3,133.9,131,124.1,119.3,113.5,0,1,0,0,0,69.343,29.74,0,0,72.94,36.289,35.197,37579.8369,1067.5,225270.8199,178.776,21833.217,34.8,40.275,CH4,
4/29/2020,04:41.1,0,21876.72,117.75,0.195,13.44,80.549,0,59.975,22.9,0.587,1.489,1.404,21887,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-1.5,258.78,0.84,0.121,0.028,0.028,0,137.4,134,131,124.1,119.5,113.6,0,1,0,0,0,69.356,29.74,0,0,72.94,36.319,35.226,37610.8002,1067.5,225301.7832,178.805,21836.209,34.8,40.275,CH4,
4/29/2020,04:44.1,0,21879.71,117.73,0.194,13.43,80.561,0,59.977,22.89,0.587,1.487,1.404,21890,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139.1,-4.8,258.82,0.84,0.127,0.026,0.028,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.39,29.74,0,0,72.94,36.332,35.24,37625.748,1067.5,225332.7465,178.834,21839.203,34.8,40.275,CH4,
4/29/2020,04:47.1,0,21882.71,117.72,0.194,13.43,80.572,0,59.978,22.89,0.587,1.487,1.404,21893,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139,-8.2,258.86,0.84,0.128,0.025,0.028,0,137.4,133.9,131,124.1,119.5,114,0,1,0,0,0,69.403,29.74,0,0,72.94,36.319,35.23,37615.071,1067.5,225364.7775,178.864,21842.199,34.8,40.275,CH4,
4/29/2020,04:50.1,0,21885.72,117.73,0.194,13.43,80.583,0,59.98,22.89,0.587,1.49,1.404,21896,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-13.7,258.9,0.84,0.126,0.024,0.027,0,137.4,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.413,29.74,0,0,72.94,36.335,35.243,37628.9511,1067.5,225395.7408,178.893,21845.197,34.8,40.275,CH4,
4/29/2020,04:53.1,0,21888.72,117.7,0.194,13.42,80.594,0,59.984,22.88,0.587,1.488,1.406,21899,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.3,139,-18.5,258.94,0.84,0.125,0.024,0.029,0,137.4,133.8,131,124.2,119.3,114,0,1,0,0,0,69.442,29.74,0,0,72.94,36.332,35.24,37625.748,1067.5,225426.7041,178.922,21848.186,34.8,40.275,CH4,
4/29/2020,04:56.1,0,21891.72,117.72,0.194,13.43,80.605,0,59.985,22.89,0.587,1.485,1.404,21902,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-20.5,258.99,0.84,0.125,0.023,0.029,0,137.4,133.8,131,124.2,119.5,114,0,1,0,0,0,69.466,29.74,0,0,72.95,36.335,35.24,37625.748,1067.5,225458.7351,178.952,21851.18,34.8,40.275,CH4,
4/29/2020,04:59.1,0,21894.72,117.74,0.194,13.43,80.617,0,59.989,22.89,0.587,1.485,1.404,21905,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-23,259.03,0.84,0.124,0.024,0.029,0,137.4,133.8,131,124.1,119.5,114.1,0,1,0,0,0,69.505,29.74,0,0,72.95,36.306,35.213,37596.9201,1067.5,225489.6984,178.981,21854.172,34.8,40.275,CH4,
4/29/2020,05:02.1,0,21897.72,117.75,0.194,13.44,80.628,0,59.992,22.9,0.587,1.487,1.404,21908,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-24.2,259.07,0.84,0.13,0.024,0.028,0,137.4,133.8,131,124,119.5,114,0,1,0,0,0,69.46,29.74,0,0,72.95,36.326,35.23,37615.071,1067.5,225520.6617,179.01,21857.164,34.8,40.275,CH4,
4/29/2020,05:05.1,0,21900.72,117.73,0.194,13.43,80.639,0,59.993,22.89,0.587,1.488,1.405,21911,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-24.4,259.11,0.84,0.127,0.023,0.027,0,137.4,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.494,29.74,0,0,72.95,36.335,35.243,37628.9511,1067.5,225552.6927,179.04,21860.152,34.8,40.275,CH4,
4/29/2020,05:08.1,0,21903.71,117.7,0.194,13.42,80.65,0,59.994,22.87,0.587,1.486,1.404,21914,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-25.6,259.15,0.84,0.125,0.023,0.027,0,137.4,133.8,131,124,119.5,114,0,1,0,0,0,69.489,29.74,0,0,72.95,36.332,35.236,37621.4772,1067.5,225583.656,179.069,21863.148,34.8,40.275,CH4,
4/29/2020,05:11.1,0,21906.72,117.73,0.194,13.43,80.661,0,59.995,22.89,0.587,1.487,1.404,21917,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139.1,-25.6,259.19,0.85,0.125,0.024,0.028,0,137.4,133.9,131,124,119.5,113.9,0,1,0,0,0,69.494,29.74,0,0,72.95,36.292,35.197,37579.8369,1067.5,225614.6193,179.098,21866.145,34.8,40.275,CH4,
4/29/2020,05:14.1,0,21909.71,117.69,0.194,13.42,80.672,0,59.995,22.87,0.587,1.486,1.404,21920,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139.1,-24.5,259.23,0.84,0.124,0.025,0.027,0,137.4,133.9,131,124,119.5,113.9,0,1,0,0,0,69.505,29.74,0,0,72.95,36.355,35.259,37646.0343,1067.5,225646.6503,179.128,21869.137,34.8,40.275,CH4,
4/29/2020,05:17.1,0,21912.71,117.72,0.194,13.42,80.684,0,59.992,22.88,0.587,1.487,1.404,21923,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,139,-24.7,259.28,0.84,0.128,0.024,0.028,0,137.4,133.9,131,124,119.5,114.1,0,1,0,0,0,69.489,29.74,0,0,72.95,36.332,35.236,37621.4772,1067.5,225677.6136,179.157,21872.131,34.8,40.275,CH4,
4/29/2020,05:20.1,0,21915.72,117.74,0.194,13.43,80.695,0,59.989,22.89,0.587,1.485,1.404,21926,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139,-23.7,259.32,0.85,0.127,0.024,0.027,0,137.4,133.9,131,124,119.5,113.9,0,1,0,0,0,69.505,29.74,0,0,72.95,36.299,35.203,37586.2431,1067.5,225708.5769,179.186,21875.125,34.8,40.275,CH4,
4/29/2020,05:23.1,0,21918.72,117.68,0.194,13.42,80.706,0,59.987,22.87,0.587,1.489,1.404,21929,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,139,-21.3,259.36,0.84,0.126,0.025,0.027,0,137.4,133.9,131.1,124.1,119.4,113.7,0,1,0,0,0,69.5,29.74,0,0,72.95,36.306,35.21,37593.717,1067.5,225739.5402,179.215,21878.117,34.8,40.275,CH4,
4/29/2020,05:26.1,0,21921.72,117.7,0.194,13.42,80.717,0,59.987,22.88,0.587,1.488,1.404,21932,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.9,-19.3,259.41,0.84,0.123,0.025,0.029,0,137.4,133.9,131,124.1,119.5,113.7,0,1,0,0,0,69.484,29.74,0,0,72.96,36.306,35.21,37593.717,1067.5,225770.5035,179.244,21881.111,34.8,40.275,CH4,
4/29/2020,05:29.1,0,21924.72,117.66,0.194,13.41,80.728,0,59.989,22.86,0.587,1.487,1.403,21935,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.3,139,-16.8,259.45,0.84,0.128,0.027,0.026,-0.001,137.4,133.9,131,124.1,119.6,114.2,0,1,0,0,0,69.523,29.74,0,0,72.96,36.299,35.207,37590.5139,1067.5,225802.5345,179.274,21884.105,34.8,40.275,CH4,
4/29/2020,05:32.1,0,21927.72,117.72,0.194,13.43,80.74,0,59.988,22.88,0.587,1.486,1.404,21938,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-14,259.49,0.85,0.127,0.027,0.026,0,137.4,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.536,29.74,0,0,72.96,36.296,35.203,37586.2431,1067.5,225833.4978,179.303,21887.102,34.8,40.275,CH4,
4/29/2020,05:35.1,0,21930.72,117.72,0.194,13.43,80.751,0,59.988,22.88,0.587,1.488,1.404,21941,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139.1,-10.7,259.53,0.84,0.125,0.027,0.024,0,137.3,133.9,130.9,124,119.3,114,0,1,0,0,0,69.518,29.74,0,0,72.96,36.316,35.22,37604.394,1067.5,225864.4611,179.332,21890.09,34.8,40.275,CH4,
4/29/2020,05:38.1,0,21933.71,117.68,0.194,13.42,80.762,0,59.988,22.87,0.587,1.486,1.404,21944,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139.1,-6.1,259.57,0.83,0.123,0.026,0.025,0,137.4,133.9,131,124.1,119.3,114,0,1,0,0,0,69.552,29.74,0,0,72.96,36.326,35.23,37615.071,1067.5,225896.4921,179.362,21893.08,34.8,40.275,CH4,
4/29/2020,05:41.1,0,21936.71,117.76,0.194,13.44,80.773,0,59.988,22.9,0.587,1.486,1.404,21947,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-5.1,259.61,0.84,0.122,0.027,0.026,0,137.4,134,131,124.3,119.3,114,0,1,0,0,0,69.557,29.74,0,0,72.96,36.339,35.243,37628.9511,1067.5,225927.4554,179.391,21896.074,34.8,40.275,CH4,
