FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,05:44.1,0,21939.72,117.72,0.194,13.43,80.784,0,59.987,22.88,0.587,1.488,1.404,21950,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-2.4,259.65,0.84,0.12,0.027,0.025,-0.001,137.4,134,131,124.2,119.4,113.9,0,1,0,0,0,69.575,29.74,0,0,72.96,36.316,35.223,37607.5971,1067.5,225958.4187,179.42,21899.066,34.8,40.275,CH4,
4/29/2020,05:47.1,0,21942.72,117.74,0.194,13.43,80.796,0,59.987,22.89,0.587,1.487,1.404,21953,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,138.9,-1.4,259.69,0.85,0.126,0.027,0.026,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.593,29.74,0,0,72.96,36.339,35.246,37632.1542,1067.5,225990.4497,179.45,21902.062,34.8,40.275,CH4,
4/29/2020,05:50.1,0,21945.71,117.72,0.194,13.42,80.807,0,59.99,22.88,0.587,1.487,1.405,21956,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-0.9,259.73,0.84,0.124,0.027,0.025,0,137.4,133.9,131,124.1,119.4,113.7,0,1,0,0,0,69.581,29.74,0,0,72.96,36.316,35.223,37607.5971,1067.5,226021.413,179.479,21905.053,34.8,40.275,CH4,
4/29/2020,05:53.1,0,21948.71,117.68,0.194,13.42,80.818,0,59.989,22.87,0.587,1.488,1.405,21959,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.5,139,-0.7,259.79,0.84,0.123,0.027,0.025,0,137.4,133.9,131,124.1,119.4,113.7,0,1,0,0,0,69.604,29.74,0,0,72.96,36.302,35.21,37593.717,1067.5,226052.3763,179.508,21908.047,34.8,40.275,CH4,
4/29/2020,05:56.1,0,21951.71,117.69,0.194,13.42,80.829,0,59.991,22.87,0.587,1.487,1.404,21962,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-1.3,259.83,0.84,0.122,0.026,0.027,0,137.4,133.9,130.9,124,119.5,114,0,1,0,0,0,69.565,29.74,0,0,72.96,36.302,35.21,37593.717,1067.5,226084.4073,179.538,21911.041,34.8,40.275,CH4,
4/29/2020,05:59.1,0,21954.71,117.72,0.194,13.43,80.84,0,59.991,22.88,0.587,1.485,1.405,21965,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-3.3,259.87,0.84,0.122,0.027,0.028,0,137.4,133.9,131,124,119.6,114,0,1,0,0,0,69.588,29.74,0,0,72.96,36.345,35.25,37636.425,1067.5,226115.3706,179.567,21914.033,34.8,40.275,CH4,
4/29/2020,06:02.1,0,21957.71,117.73,0.194,13.43,80.851,0,59.994,22.89,0.587,1.486,1.404,21968,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139.1,-4,259.91,0.85,0.126,0.026,0.028,0,137.4,133.9,131,124.1,119.5,114.5,0,1,0,0,0,69.575,29.74,0,0,72.97,36.329,35.236,37621.4772,1067.5,226146.3339,179.596,21917.025,34.8,40.275,CH4,
4/29/2020,06:05.1,0,21960.71,117.69,0.194,13.42,80.863,0,59.997,22.87,0.587,1.487,1.405,21971,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-4.8,259.95,0.84,0.125,0.026,0.025,0,137.4,133.8,131,124,119.5,114.3,0,1,0,0,0,69.547,29.74,0,0,72.97,36.319,35.226,37610.8002,1067.5,226177.2972,179.625,21920.021,34.8,40.275,CH4,
4/29/2020,06:08.1,0,21963.72,117.7,0.194,13.42,80.874,0,59.997,22.87,0.587,1.488,1.404,21974,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.3,139.1,-4.8,259.99,0.84,0.124,0.025,0.027,0,137.4,133.8,131,124.1,119.5,113.9,0,1,0,0,0,69.593,29.74,0,0,72.97,36.339,35.246,37632.1542,1067.5,226208.2605,179.654,21923.014,34.8,40.275,CH4,
4/29/2020,06:11.1,0,21966.71,117.69,0.194,13.42,80.885,0,59.994,22.87,0.587,1.488,1.405,21977,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-5.9,260.03,0.85,0.122,0.025,0.029,0,137.4,133.9,131,124.1,119.5,114.2,0,1,0,0,0,69.552,29.74,0,0,72.97,36.286,35.193,37575.5661,1067.5,226240.2915,179.684,21926.01,34.8,40.275,CH4,
4/29/2020,06:14.1,0,21969.72,117.63,0.194,13.4,80.896,0,59.993,22.84,0.587,1.489,1.405,21980,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-8,260.07,0.83,0.122,0.025,0.029,0,137.4,134,131,124.1,119.5,114.1,0,1,0,0,0,69.57,29.74,0,0,72.97,36.332,35.24,37625.748,1067.5,226271.2548,179.713,21929.002,34.8,40.275,CH4,
4/29/2020,06:17.1,0,21972.72,117.72,0.194,13.42,80.907,0,59.993,22.88,0.587,1.486,1.404,21983,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-9.4,260.13,0.84,0.127,0.025,0.03,-0.001,137.4,134,131,124.1,119.6,114,0,1,0,0,0,69.581,29.74,0,0,72.97,36.352,35.256,37642.8312,1067.5,226302.2181,179.742,21931.992,34.8,40.275,CH4,
4/29/2020,06:20.1,0,21975.72,117.62,0.194,13.4,80.919,0,59.993,22.84,0.587,1.486,1.405,21986,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-11.2,260.17,0.85,0.127,0.025,0.029,0,137.4,134,131,124.1,119.7,114.1,0,1,0,0,0,69.557,29.74,0,0,72.97,36.289,35.197,37579.8369,1067.5,226334.2491,179.772,21934.988,34.8,40.275,CH4,
4/29/2020,06:23.1,0,21978.72,117.71,0.194,13.42,80.93,0,59.989,22.88,0.587,1.49,1.405,21989,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.5,139,-13.4,260.21,0.84,0.126,0.024,0.029,0,137.4,133.9,131,124.1,119.7,113.8,0,1,0,0,0,69.575,29.74,0,0,72.97,36.349,35.256,37642.8312,1067.5,226365.2124,179.801,21937.98,34.8,40.275,CH4,
4/29/2020,06:26.1,0,21981.72,117.67,0.194,13.41,80.941,0,59.987,22.86,0.587,1.488,1.404,21992,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139,-16.9,260.25,0.84,0.124,0.023,0.03,0,137.3,133.8,130.9,124.1,119.7,113.9,0,1,0,0,0,69.581,29.74,0,0,72.97,36.302,35.21,37593.717,1067.5,226396.1757,179.83,21940.973,34.8,40.275,CH4,
4/29/2020,06:29.1,0,21984.72,117.62,0.194,13.4,80.952,0,59.985,22.84,0.587,1.486,1.404,21995,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-19.5,260.29,0.84,0.124,0.024,0.03,0,137.4,133.8,130.9,124.1,119.6,114,0,1,0,0,0,69.588,29.74,0,0,72.97,36.319,35.23,37615.071,1067.5,226428.2067,179.86,21943.967,34.8,40.275,CH4,
4/29/2020,06:32.1,0,21987.72,117.64,0.194,13.4,80.963,0,59.981,22.85,0.587,1.488,1.403,21998,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-22.3,260.33,0.83,0.128,0.023,0.026,0,137.3,133.8,131,124,119.7,114,0,1,0,0,0,69.575,29.74,0,0,72.97,36.319,35.226,37610.8002,1067.5,226459.17,179.889,21946.957,34.8,40.275,CH4,
4/29/2020,06:35.1,0,21990.72,117.63,0.194,13.4,80.974,0,59.979,22.85,0.587,1.486,1.404,22001,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.6,70.5,139.1,-24.2,260.37,0.83,0.128,0.023,0.03,0,137.4,133.8,131,124,119.7,113.9,0,1,0,0,0,69.604,29.74,0,0,72.97,36.326,35.233,37618.2741,1067.5,226490.1333,179.918,21949.953,34.8,40.275,CH4,
4/29/2020,06:38.1,0,21993.72,117.65,0.194,13.41,80.986,0,59.978,22.86,0.587,1.486,1.404,22004,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-25.1,260.41,0.84,0.125,0.024,0.027,0,137.4,133.8,131,124.1,119.6,113.9,0,1,0,0,0,69.61,29.74,0,0,72.97,36.335,35.243,37628.9511,1067.5,226522.1643,179.948,21952.947,34.8,40.275,CH4,
4/29/2020,06:41.1,0,21996.72,117.57,0.194,13.39,80.997,0,59.979,22.82,0.587,1.489,1.404,22007,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,139.1,-23.1,260.45,0.84,0.124,0.024,0.028,-0.001,137.4,133.8,131,124.1,119.6,113.6,0,1,0,0,0,69.617,29.74,0,0,72.97,36.365,35.273,37660.9821,1067.5,226553.1276,179.977,21955.941,34.8,40.275,CH4,
4/29/2020,06:44.1,0,21999.71,117.65,0.194,13.41,81.008,0,59.983,22.85,0.587,1.49,1.404,22010,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.4,139.1,-20.7,260.49,0.84,0.128,0.026,0.025,0,137.4,133.8,131,124,119.5,113.6,0,1,0,0,0,69.604,29.74,0,0,72.98,36.322,35.233,37618.2741,1067.5,226584.0909,180.006,21958.93,34.8,40.275,CH4,
4/29/2020,06:47.1,0,22002.71,117.69,0.194,13.42,81.019,0,59.983,22.87,0.587,1.486,1.405,22013,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-16.5,260.55,0.83,0.127,0.026,0.025,0,137.4,133.9,131,124.1,119.6,113.7,0,1,0,0,0,69.617,29.74,0,0,72.98,36.365,35.273,37660.9821,1067.5,226615.0542,180.035,21961.922,34.8,40.275,CH4,
4/29/2020,06:50.1,0,22005.71,117.62,0.194,13.4,81.03,0,59.986,22.84,0.587,1.485,1.405,22016,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.5,139,-12.9,260.59,0.84,0.126,0.027,0.025,0,137.4,133.9,131,124.1,119.8,113.8,0,1,0,0,0,69.617,29.74,0,0,72.98,36.306,35.216,37600.1232,1067.5,226647.0852,180.065,21964.92,34.8,40.275,CH4,
4/29/2020,06:53.1,0,22008.72,117.69,0.194,13.42,81.041,0,59.986,22.87,0.587,1.487,1.405,22019,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-9.1,260.63,0.84,0.122,0.026,0.026,-0.001,137.4,133.9,131,124.1,119.7,113.6,0,1,0,0,0,69.64,29.74,0,0,72.98,36.322,35.23,37615.071,1067.5,226678.0485,180.094,21967.908,34.8,40.275,CH4,
4/29/2020,06:56.1,0,22011.73,117.69,0.194,13.42,81.053,0,59.987,22.87,0.587,1.491,1.405,22022,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139.2,-3.3,260.67,0.83,0.121,0.026,0.026,0,137.4,133.9,131,124,119.6,113.8,0,1,0,0,0,69.651,29.74,0,0,72.98,36.355,35.263,37650.3051,1067.5,226709.0118,180.123,21970.908,34.8,40.275,CH4,
4/29/2020,06:59.1,0,22014.72,117.69,0.194,13.42,81.064,0,59.986,22.87,0.587,1.486,1.405,22025,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-3.1,260.71,0.84,0.12,0.027,0.026,0,137.4,133.9,131,124.1,119.6,114,0,1,0,0,0,69.669,29.74,0,0,72.98,36.332,35.24,37625.748,1067.5,226741.0428,180.153,21973.896,34.8,40.275,CH4,
4/29/2020,07:02.1,0,22017.71,117.7,0.194,13.42,81.075,0,59.986,22.88,0.587,1.485,1.405,22028,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-1.9,260.75,0.83,0.126,0.027,0.025,0,137.4,133.9,131,124.1,119.3,114,0,1,0,0,0,69.656,29.74,0,0,72.98,36.319,35.226,37610.8002,1067.5,226772.0061,180.182,21976.893,34.8,40.275,CH4,
4/29/2020,07:05.1,0,22020.72,117.66,0.194,13.41,81.086,0,59.988,22.86,0.587,1.485,1.405,22031,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.5,139.1,-0.7,260.79,0.84,0.124,0.027,0.025,0,137.4,133.9,131,124,119.2,113.9,0,1,0,0,0,69.662,29.74,0,0,72.98,36.349,35.256,37642.8312,1067.5,226802.9694,180.211,21979.887,34.8,40.275,CH4,
4/29/2020,07:08.1,0,22023.72,117.6,0.194,13.39,81.097,0,59.986,22.83,0.587,1.487,1.404,22034,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-0.8,260.83,0.84,0.123,0.027,0.026,0,137.4,133.9,131,124,119.4,114.6,0,1,0,0,0,69.68,29.74,0,0,72.99,36.339,35.243,37628.9511,1067.5,226835.0004,180.241,21982.881,34.8,40.275,CH4,
4/29/2020,07:11.1,0,22026.72,117.57,0.194,13.38,81.108,0,59.988,22.82,0.587,1.489,1.404,22037,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.5,139.1,-2.9,260.87,0.83,0.122,0.026,0.027,0,137.4,133.9,131,124.1,119.5,114.8,0,1,0,0,0,69.721,29.74,0,0,72.99,36.342,35.25,37636.425,1067.5,226865.9637,180.27,21985.873,34.8,40.275,CH4,
4/29/2020,07:14.1,0,22029.72,117.63,0.194,13.4,81.12,0,59.989,22.84,0.587,1.486,1.404,22040,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-4.4,260.92,0.84,0.122,0.026,0.029,0,137.4,133.9,131,124.1,119.6,114.3,0,1,0,0,0,69.674,29.74,0,0,72.99,36.316,35.223,37607.5971,1067.5,226896.927,180.299,21988.865,34.8,40.275,CH4,
4/29/2020,07:17.1,0,22032.72,117.66,0.194,13.41,81.131,0,59.991,22.85,0.587,1.488,1.404,22043,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.5,139.1,-6.2,260.96,0.83,0.121,0.026,0.028,0,137.4,133.8,131,124,119.5,114.3,0,1,0,0,0,69.646,29.74,0,0,72.99,36.335,35.243,37628.9511,1067.5,226928.958,180.329,21991.861,34.8,40.275,CH4,
4/29/2020,07:20.1,0,22035.72,117.62,0.194,13.4,81.142,0,59.994,22.84,0.587,1.489,1.404,22046,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139.1,-6.9,261,0.84,0.126,0.025,0.029,0,137.4,133.8,131,124,119.5,114.1,0,1,0,0,0,69.662,29.74,0,0,72.99,36.352,35.256,37642.8312,1067.5,226959.9213,180.358,21994.852,34.8,40.275,CH4,
4/29/2020,07:23.1,0,22038.72,117.67,0.194,13.41,81.153,0,59.995,22.86,0.587,1.488,1.404,22049,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139.1,-8.2,261.05,0.84,0.125,0.025,0.029,0,137.4,133.9,131,124,119.5,113.9,0,1,0,0,0,69.685,29.74,0,0,72.99,36.352,35.256,37642.8312,1067.5,226990.8846,180.387,21997.848,34.8,40.275,CH4,
4/29/2020,07:26.1,0,22041.72,117.65,0.194,13.4,81.164,0,59.996,22.85,0.587,1.488,1.404,22052,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-9.4,261.09,0.84,0.123,0.025,0.029,0,137.4,133.9,130.9,124.1,119.4,114.1,0,1,0,0,0,69.622,29.74,0,0,72.99,36.332,35.236,37621.4772,1067.5,227021.8479,180.416,22000.84,34.8,40.275,CH4,
4/29/2020,07:29.1,0,22044.71,117.67,0.194,13.41,81.175,0,59.998,22.86,0.587,1.487,1.404,22055,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-10.7,261.13,0.85,0.122,0.025,0.03,0,137.3,134,130.9,124.1,119.4,114,0,1,0,0,0,69.628,29.74,0,0,72.99,36.372,35.276,37664.1852,1067.5,227052.8112,180.445,22003.834,34.8,40.275,CH4,
4/29/2020,07:32.1,0,22047.72,117.6,0.194,13.39,81.187,0,59.997,22.83,0.587,1.485,1.404,22058,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139.1,-11.6,261.17,0.84,0.129,0.025,0.028,0,137.3,134,130.9,124.1,119.3,114,0,1,0,0,0,69.628,29.74,0,0,72.99,36.335,35.24,37625.748,1067.5,227084.8422,180.475,22006.826,34.8,40.275,CH4,
4/29/2020,07:35.1,0,22050.72,117.6,0.194,13.39,81.198,0,59.998,22.83,0.587,1.485,1.404,22061,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,139.1,-12,261.21,0.84,0.128,0.025,0.03,0,137.3,133.9,131,124,119.2,113.7,0,1,0,0,0,69.64,29.74,0,0,72.99,36.329,35.236,37621.4772,1067.5,227115.8055,180.504,22009.82,34.8,40.275,CH4,
4/29/2020,07:38.1,0,22053.72,117.63,0.194,13.4,81.209,0,59.998,22.84,0.587,1.486,1.404,22064,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.4,139.1,-13.6,261.25,0.84,0.125,0.024,0.028,-0.001,137.4,133.9,131,124,119.3,113.7,0,1,0,0,0,69.646,29.74,0,0,72.99,36.322,35.23,37615.071,1067.5,227146.7688,180.533,22012.812,34.8,40.275,CH4,
4/29/2020,07:41.1,0,22056.71,117.6,0.194,13.39,81.22,0,59.998,22.82,0.587,1.489,1.408,22067,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,139,-14.5,261.29,0.84,0.125,0.024,0.027,0,137.4,133.9,131,124,119.4,113.7,0,1,0,0,0,69.617,29.74,0,0,73,36.355,35.263,37650.3051,1067.5,227178.7998,180.563,22015.811,34.8,40.275,CH4,
4/29/2020,07:44.1,0,22059.72,117.61,0.194,13.39,81.231,0,59.999,22.83,0.587,1.488,1.404,22070,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.5,139.1,-15,261.34,0.84,0.123,0.025,0.03,-0.001,137.4,133.9,131,124.1,119.6,113.9,0,1,0,0,0,69.557,29.74,0,0,73,36.309,35.216,37600.1232,1067.5,227209.7631,180.592,22018.801,34.8,40.275,CH4,
4/29/2020,07:47.1,0,22062.72,117.65,0.194,13.4,81.242,0,60,22.85,0.587,1.487,1.404,22073,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.5,139.1,-15.1,261.38,0.85,0.128,0.024,0.028,0,137.4,133.9,131,124.1,119.6,114,0,1,0,0,0,69.651,29.74,0,0,73,36.332,35.236,37621.4772,1067.5,227240.7264,180.621,22021.793,34.8,40.275,CH4,
4/29/2020,07:50.1,0,22065.72,117.59,0.194,13.39,81.254,0,60.001,22.82,0.587,1.487,1.408,22076,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-16.1,261.42,0.84,0.127,0.024,0.028,0,137.4,133.9,131,124.1,119.6,114,0,1,0,0,0,69.593,29.74,0,0,73,36.349,35.253,37639.6281,1067.5,227272.7574,180.651,22024.785,34.8,40.275,CH4,
4/29/2020,07:53.1,0,22068.71,117.61,0.194,13.39,81.265,0,60.001,22.83,0.587,1.487,1.404,22079,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-16.1,261.46,0.84,0.126,0.023,0.028,-0.001,137.4,133.9,131,124.1,119.6,114.2,0,1,0,0,0,69.617,29.74,0,0,73,36.339,35.246,37632.1542,1067.5,227303.7207,180.68,22027.781,34.8,40.275,CH4,
4/29/2020,07:56.1,0,22071.72,117.59,0.194,13.39,81.276,0,60.003,22.82,0.587,1.489,1.404,22082,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-15.8,261.5,0.85,0.125,0.023,0.028,0,137.4,133.9,131,124,119.5,114.3,0,1,0,0,0,69.64,29.74,0,0,73,36.322,35.226,37610.8002,1067.5,227334.684,180.709,22030.777,34.8,40.275,CH4,
4/29/2020,07:59.1,0,22074.72,117.64,0.194,13.4,81.287,0,60.003,22.84,0.587,1.485,1.404,22085,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-15.8,261.55,0.85,0.124,0.024,0.029,0,137.4,133.9,131,124,119.3,114.5,0,1,0,0,0,69.604,29.74,0,0,73.01,36.332,35.24,37625.748,1067.5,227366.715,180.739,22033.77,34.8,40.275,CH4,
4/29/2020,08:02.1,0,22077.72,117.62,0.194,13.4,81.298,0,60.003,22.83,0.587,1.485,1.404,22088,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-15.3,261.59,0.85,0.123,0.025,0.03,0,137.4,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.656,29.74,0,0,73.01,36.326,35.233,37618.2741,1067.5,227397.6783,180.768,22036.762,34.8,40.275,CH4,
4/29/2020,08:05.1,0,22080.72,117.63,0.194,13.4,81.309,0,60.002,22.84,0.587,1.486,1.404,22091,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.5,139.1,-13.8,261.63,0.84,0.128,0.025,0.029,0,137.4,133.9,131,124,119.5,114.2,0,1,0,0,0,69.714,29.74,0,0,73.01,36.329,35.236,37621.4772,1067.5,227428.6416,180.797,22039.758,34.8,40.275,CH4,
4/29/2020,08:08.1,0,22083.72,117.67,0.194,13.41,81.321,0,60.001,22.86,0.587,1.488,1.405,22094,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139.1,-14.4,261.67,0.84,0.126,0.024,0.028,0,137.4,133.9,131,124.1,119.4,114.3,0,1,0,0,0,69.743,29.74,0,0,73.01,36.365,35.269,37656.7113,1067.5,227459.6049,180.826,22042.746,34.8,40.275,CH4,
4/29/2020,08:11.1,0,22086.72,117.61,0.194,13.39,81.332,0,60,22.83,0.587,1.486,1.404,22097,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.5,139.1,-15,261.72,0.85,0.124,0.024,0.029,0,137.4,134,131,124,119.4,114.3,0,1,0,0,0,69.709,29.74,0,0,73.01,36.349,35.253,37639.6281,1067.5,227491.6359,180.856,22045.74,34.8,40.275,CH4,
4/29/2020,08:14.1,0,22089.71,117.66,0.194,13.41,81.343,0,60,22.86,0.587,1.484,1.404,22100,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.5,139.1,-15,261.76,0.84,0.123,0.023,0.027,-0.001,137.4,134,131,124,119.5,114,0,1,0,0,0,69.743,29.74,0,0,73.01,36.375,35.279,37667.3883,1067.5,227522.5992,180.885,22048.732,34.8,40.275,CH4,
4/29/2020,08:17.1,0,22092.71,117.59,0.194,13.39,81.354,0,60.001,22.82,0.587,1.489,1.405,22103,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,139.1,-15.3,261.8,0.84,0.122,0.025,0.029,0,137.4,133.9,131,124,119.6,114.1,0,1,0,0,0,69.727,29.74,0,0,73.01,36.329,35.236,37621.4772,1067.5,227553.5625,180.914,22051.729,34.8,40.275,CH4,
4/29/2020,08:20.1,0,22095.72,117.6,0.194,13.39,81.365,0,59.999,22.83,0.587,1.487,1.405,22106,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.5,139.1,-15.5,261.84,0.85,0.128,0.024,0.03,0,137.4,134,131,124.1,119.5,114.3,0,1,0,0,0,69.737,29.74,0,0,73.01,36.316,35.223,37607.5971,1067.5,227585.5935,180.944,22054.723,34.8,40.275,CH4,
4/29/2020,08:23.1,0,22098.72,117.63,0.194,13.4,81.376,0,59.998,22.84,0.587,1.486,1.405,22109,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,139.1,-15.8,261.88,0.85,0.125,0.023,0.029,0,137.4,133.9,130.9,124,119.5,113.8,0,1,0,0,0,69.831,29.74,0,0,73.02,36.326,35.233,37618.2741,1067.5,227616.5568,180.973,22057.715,34.8,40.275,CH4,
4/29/2020,08:26.1,0,22101.72,117.56,0.194,13.38,81.388,0,60,22.81,0.587,1.487,1.404,22112,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.4,139.1,-17,261.92,0.84,0.125,0.023,0.027,0,137.3,133.9,130.9,124,119.5,113.8,0,1,0,0,0,69.854,29.74,0,0,73.02,36.352,35.259,37646.0343,1067.5,227647.5201,181.002,22060.713,34.8,40.275,CH4,
4/29/2020,08:29.1,0,22104.73,117.63,0.194,13.4,81.399,0,60.002,22.84,0.587,1.486,1.404,22115,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,139.1,-17,261.96,0.84,0.123,0.025,0.03,0,137.4,133.9,130.9,124,119.5,113.7,0,1,0,0,0,69.889,29.74,0,0,73.02,36.326,35.233,37618.2741,1067.5,227679.5511,181.032,22063.699,34.8,40.275,CH4,
4/29/2020,08:32.1,0,22107.72,117.53,0.194,13.37,81.41,0,60.002,22.8,0.587,1.486,1.405,22118,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.5,139.1,-17.3,262,0.84,0.128,0.024,0.028,0,137.4,133.9,130.9,124,119.5,113.9,0,1,0,0,0,69.912,29.74,0,0,73.03,36.345,35.253,37639.6281,1067.5,227710.5144,181.061,22066.697,34.8,40.275,CH4,
4/29/2020,08:35.1,0,22110.72,117.62,0.194,13.4,81.421,0,60.004,22.84,0.587,1.487,1.404,22121,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,139.1,-17.3,262.05,0.84,0.128,0.024,0.03,0,137.4,133.9,131,124,119.4,113.8,0,1,0,0,0,69.952,29.74,0,0,73.03,36.369,35.276,37664.1852,1067.5,227741.4777,181.09,22069.689,34.8,40.275,CH4,
4/29/2020,08:38.1,0,22113.72,117.63,0.194,13.4,81.432,0,60.006,22.84,0.587,1.488,1.406,22124,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.5,139.1,-16.2,262.09,0.84,0.126,0.024,0.03,0,137.4,133.9,130.9,124,119.4,114,0,1,0,0,0,69.952,29.75,0,0,73.04,36.355,35.263,37650.3051,1067.5,227773.5087,181.12,22072.682,34.8,40.275,CH4,
4/29/2020,08:41.1,0,22116.72,117.61,0.194,13.39,81.443,0,60.007,22.83,0.587,1.486,1.405,22127,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.5,139.1,-14.7,262.14,0.84,0.124,0.024,0.027,0,137.4,134,131,124.1,119.5,113.9,0,1,0,0,0,69.959,29.74,0,0,73.05,36.339,35.243,37628.9511,1067.5,227804.472,181.149,22075.674,34.8,40.275,CH4,
4/29/2020,08:44.1,0,22119.72,117.62,0.194,13.4,81.454,0,60.008,22.84,0.587,1.486,1.405,22130,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,139,-13.4,262.18,0.84,0.124,0.024,0.028,0.001,137.4,134,131,124.1,119.5,114,0,1,0,0,0,69.964,29.74,0,0,73.06,36.345,35.25,37636.425,1067.5,227835.4353,181.178,22078.666,34.8,40.275,CH4,
4/29/2020,08:47.1,0,22122.72,117.59,0.194,13.39,81.466,0,60.009,22.82,0.587,1.489,1.405,22133,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139.1,-11.3,262.22,0.84,0.128,0.025,0.029,0,137.4,133.9,131,124.1,119.5,114,0,1,0,0,0,69.97,29.74,0,0,73.07,36.319,35.223,37607.5971,1067.5,227867.4663,181.208,22081.66,34.8,40.275,CH4,
4/29/2020,08:50.1,0,22125.72,117.62,0.194,13.4,81.477,0,60.008,22.83,0.587,1.487,1.404,22136,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,139.1,-10.7,262.26,0.84,0.127,0.025,0.027,0,137.4,133.9,130.9,124.1,119.4,113.9,0,1,0,0,0,70.027,29.74,0,0,73.07,36.312,35.216,37600.1232,1067.5,227898.4296,181.237,22084.652,34.8,40.275,CH4,
4/29/2020,08:53.1,0,22128.72,117.59,0.194,13.39,81.488,0,60.006,22.82,0.587,1.487,1.405,22139,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-9.3,262.3,0.84,0.126,0.025,0.027,0,137.4,134,131,124.1,119.5,114.2,0,1,0,0,0,69.97,29.75,0,0,73.08,36.329,35.233,37618.2741,1067.5,227929.3929,181.266,22087.648,34.8,40.275,CH4,
4/29/2020,08:56.1,0,22131.72,117.46,0.194,13.35,81.499,0,60.008,22.77,0.587,1.489,1.404,22142,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.5,139.1,-7.3,262.34,0.84,0.123,0.025,0.025,0,137.4,134,131,124.1,119.5,114.1,0,1,0,0,0,69.957,29.74,0,0,73.08,36.339,35.243,37628.9511,1067.5,227960.3562,181.295,22090.643,34.8,40.275,CH4,
4/29/2020,08:59.1,0,22134.72,117.5,0.194,13.36,81.51,0,60.006,22.78,0.587,1.487,1.405,22145,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139,-7,262.38,0.84,0.123,0.025,0.026,0,137.4,134,131,124.1,119.6,114,0,1,0,0,0,69.957,29.74,0,0,73.09,36.332,35.236,37621.4772,1067.5,227992.3872,181.325,22093.637,34.8,40.275,CH4,
4/29/2020,09:02.1,0,22137.72,117.49,0.194,13.36,81.521,0,60.01,22.78,0.587,1.487,1.404,22148,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.5,138.9,-6.2,262.44,0.84,0.126,0.026,0.027,0,137.4,134,131,124.1,119.6,114,0,1,0,0,0,69.955,29.74,0,0,73.09,36.329,35.233,37618.2741,1067.5,228023.3505,181.354,22096.629,34.8,40.275,CH4,
4/29/2020,09:05.1,0,22140.72,117.56,0.194,13.38,81.532,0,60.013,22.81,0.587,1.489,1.405,22151,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-4.2,262.48,0.84,0.126,0.026,0.027,0,137.4,133.9,131,124,119.7,114,0,1,0,0,0,69.921,29.74,0,0,73.1,36.345,35.243,37628.9511,1067.5,228054.3138,181.383,22099.625,34.8,40.275,CH4,
4/29/2020,09:08.1,0,22143.72,117.57,0.194,13.38,81.544,0,60.015,22.81,0.587,1.486,1.406,22154,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.5,139,-3,262.52,0.84,0.125,0.027,0.027,0,137.4,133.9,131,124,119.7,113.9,0,1,0,0,0,69.93,29.74,0,0,73.1,36.319,35.22,37604.394,1067.5,228086.3448,181.413,22102.617,34.8,40.275,CH4,
4/29/2020,09:11.1,0,22146.72,117.55,0.194,13.38,81.555,0,60.016,22.8,0.587,1.488,1.405,22157,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.5,139.1,-1.4,262.56,0.84,0.123,0.027,0.025,0,137.4,133.9,131,124,119.5,113.8,0,1,0,0,0,69.899,29.74,0,0,73.1,36.329,35.23,37615.071,1067.5,228117.3081,181.442,22105.613,34.8,40.275,CH4,
4/29/2020,09:14.1,0,22149.72,117.5,0.194,13.36,81.566,0,60.017,22.78,0.587,1.485,1.405,22160,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,139.1,-1.1,262.6,0.83,0.122,0.027,0.027,0,137.4,133.9,131,124,119.5,113.7,0,1,0,0,0,69.863,29.74,0,0,73.11,36.375,35.273,37660.9821,1067.5,228148.2714,181.471,22108.602,34.8,40.275,CH4,
4/29/2020,09:17.1,0,22152.71,117.43,0.194,13.34,81.577,0,60.017,22.75,0.587,1.489,1.405,22163,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.5,139.1,-1.7,262.64,0.85,0.121,0.028,0.026,0,137.4,134,131,124,119.6,113.7,0,1,0,0,0,69.899,29.75,0,0,73.11,36.335,35.236,37621.4772,1067.5,228180.3024,181.501,22111.598,34.8,40.275,CH4,
4/29/2020,09:20.1,0,22155.71,117.44,0.194,13.35,81.588,0,60.016,22.75,0.587,1.486,1.405,22166,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,139.1,-3.5,262.68,0.84,0.126,0.027,0.025,-0.001,137.4,134,131,124,119.5,113.7,0,1,0,0,0,69.916,29.75,0,0,73.11,36.362,35.263,37650.3051,1067.5,228211.2657,181.53,22114.592,34.8,40.275,CH4,
4/29/2020,09:23.1,0,22158.72,117.43,0.194,13.34,81.599,0,60.016,22.75,0.587,1.487,1.405,22169,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,139.1,-6.8,262.72,0.84,0.124,0.027,0.026,0,137.4,134,131,124,119.4,113.9,0,1,0,0,0,69.863,29.75,0,0,73.11,36.339,35.24,37625.748,1067.5,228242.229,181.559,22117.584,34.8,40.275,CH4,
4/29/2020,09:26.1,0,22161.72,117.46,0.194,13.35,81.61,0,60.016,22.76,0.587,1.488,1.405,22172,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.5,139.1,-9.2,262.76,0.84,0.122,0.026,0.028,0,137.4,134,131,124,119.3,114,0,1,0,0,0,69.899,29.75,0,0,73.12,36.365,35.266,37653.5082,1067.5,228274.26,181.589,22120.578,34.8,40.275,CH4,
4/29/2020,09:29.1,0,22164.72,117.49,0.194,13.36,81.622,0,60.015,22.78,0.587,1.489,1.405,22175,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,139.1,-12.8,262.8,0.84,0.122,0.026,0.027,0,137.4,134,131,124,119.5,113.9,0,1,0,0,0,69.892,29.75,0,0,73.12,36.326,35.23,37615.071,1067.5,228305.2233,181.618,22123.57,34.8,40.275,CH4,
4/29/2020,09:32.1,0,22167.72,117.46,0.194,13.35,81.633,0,60.016,22.76,0.587,1.488,1.405,22178,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-15.6,262.86,0.84,0.128,0.026,0.027,0,137.4,133.9,130.9,124,119.5,113.7,0,1,0,0,0,69.892,29.75,0,0,73.12,36.362,35.263,37650.3051,1067.5,228336.1866,181.647,22126.562,34.8,40.275,CH4,
4/29/2020,09:35.1,0,22170.72,117.48,0.194,13.36,81.644,0,60.016,22.77,0.587,1.487,1.405,22181,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,139.1,-19.5,262.9,0.84,0.127,0.026,0.027,0,137.4,133.9,131,124,119.5,113.7,0,1,0,0,0,69.876,29.74,0,0,73.12,36.339,35.236,37621.4772,1067.5,228368.2176,181.677,22129.557,34.8,40.275,CH4,
4/29/2020,09:38.1,0,22173.72,117.42,0.194,13.34,81.655,0,60.015,22.74,0.587,1.486,1.404,22184,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-21.1,262.94,0.84,0.126,0.025,0.027,0,137.4,133.9,131,124,119.8,113.9,0,1,0,0,0,69.892,29.75,0,0,73.13,36.342,35.243,37628.9511,1067.5,228399.1809,181.706,22132.549,34.8,40.275,CH4,
4/29/2020,09:41.1,0,22176.72,117.48,0.194,13.36,81.666,0,60.012,22.77,0.587,1.485,1.405,22187,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.5,139.1,-23.3,262.98,0.84,0.126,0.024,0.027,0,137.4,133.9,131,124,119.8,113.9,0,1,0,0,0,69.871,29.75,0,0,73.13,36.372,35.273,37660.9821,1067.5,228430.1442,181.735,22135.543,34.8,40.275,CH4,
4/29/2020,09:44.1,0,22179.72,117.4,0.194,13.34,81.677,0,60.01,22.74,0.587,1.489,1.405,22190,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-24.7,263.02,0.83,0.125,0.024,0.027,0,137.4,133.9,131,124,119.6,113.8,0,1,0,0,0,69.887,29.74,0,0,73.13,36.369,35.269,37656.7113,1067.5,228461.1075,181.764,22138.537,34.8,40.275,CH4,
4/29/2020,09:47.1,0,22182.72,117.42,0.194,13.34,81.688,0,60.009,22.75,0.587,1.485,1.404,22193,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-25.7,263.06,0.84,0.129,0.024,0.027,-0.001,137.4,133.9,131,124,119.5,113.9,0,1,0,0,0,69.881,29.74,0,0,73.13,36.339,35.24,37625.748,1067.5,228493.1385,181.794,22141.529,34.8,40.275,CH4,
4/29/2020,09:50.1,0,22185.71,117.48,0.194,13.36,81.699,0,60.008,22.77,0.587,1.486,1.405,22196,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-26.4,263.1,0.84,0.128,0.024,0.028,0,137.4,133.9,131,124,119.4,114,0,1,0,0,0,69.858,29.74,0,0,73.13,36.365,35.263,37650.3051,1067.5,228524.1018,181.823,22144.521,34.8,40.275,CH4,
4/29/2020,09:53.1,0,22188.71,117.44,0.194,13.35,81.711,0,60.005,22.75,0.587,1.487,1.405,22199,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-26,263.14,0.83,0.128,0.024,0.03,0,137.4,133.9,131,124.1,119.5,114,0,1,0,0,0,69.858,29.74,0,0,73.13,36.335,35.236,37621.4772,1067.5,228555.0651,181.852,22147.518,34.8,40.275,CH4,
4/29/2020,09:56.1,0,22191.71,117.45,0.194,13.35,81.722,0,60.004,22.76,0.587,1.487,1.405,22202,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-25.5,263.18,0.84,0.126,0.023,0.029,0,137.4,133.9,131,124.1,119.3,114.3,0,1,0,0,0,69.876,29.74,0,0,73.14,36.349,35.25,37636.425,1067.5,228587.0961,181.882,22150.508,34.8,40.275,CH4,
4/29/2020,09:59.1,0,22194.71,117.42,0.194,13.34,81.733,0,60.004,22.75,0.587,1.488,1.404,22205,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.5,139,-25.5,263.23,0.84,0.125,0.023,0.029,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.858,29.74,0,0,73.14,36.375,35.276,37664.1852,1067.5,228618.0594,181.911,22153.504,34.8,40.275,CH4,
4/29/2020,10:02.1,0,22197.72,117.39,0.194,13.33,81.744,0,60.005,22.74,0.587,1.488,1.405,22208,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.5,139.1,-24.9,263.28,0.84,0.124,0.024,0.03,0,137.3,133.9,131,124,119.7,114.1,0,1,0,0,0,69.887,29.75,0,0,73.14,36.379,35.279,37667.3883,1067.5,228649.0227,181.94,22156.496,34.8,40.275,CH4,
4/29/2020,10:05.1,0,22200.72,117.42,0.194,13.34,81.755,0,60.005,22.75,0.587,1.489,1.404,22211,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139,-25,263.32,0.84,0.128,0.024,0.029,0,137.4,134,131,124,119.7,114,0,1,0,0,0,69.887,29.74,0,0,73.14,36.349,35.25,37636.425,1067.5,228681.0537,181.97,22159.492,34.8,40.275,CH4,
4/29/2020,10:08.1,0,22203.73,117.36,0.194,13.33,81.766,0,60.004,22.72,0.587,1.49,1.404,22214,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139.1,-24.9,263.36,0.84,0.128,0.024,0.03,0,137.3,133.9,131,124,119.6,114,0,1,0,0,0,69.842,29.74,0,0,73.14,36.352,35.253,37639.6281,1067.5,228712.017,181.999,22162.484,34.8,40.275,CH4,
4/29/2020,10:11.1,0,22206.72,117.43,0.194,13.34,81.777,0,60.003,22.75,0.587,1.484,1.405,22217,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.5,139.1,-23.7,263.4,0.84,0.126,0.023,0.029,0,137.3,133.9,131,124.1,119.6,113.8,0,1,0,0,0,69.858,29.75,0,0,73.14,36.369,35.269,37656.7113,1067.5,228742.9803,182.028,22165.477,34.8,40.275,CH4,
4/29/2020,10:14.1,0,22209.71,117.43,0.194,13.34,81.788,0,60.004,22.75,0.587,1.486,1.405,22220,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.5,139.1,-23.9,263.44,0.85,0.125,0.024,0.029,0,137.3,134,131,124.1,119.5,113.7,0,1,0,0,0,69.887,29.75,0,0,73.15,36.365,35.269,37656.7113,1067.5,228775.0113,182.058,22168.473,34.8,40.275,CH4,
4/29/2020,10:17.1,0,22212.72,117.4,0.194,13.34,81.799,0,60.005,22.74,0.587,1.486,1.405,22223,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-23.9,263.48,0.84,0.123,0.024,0.029,0,137.3,134,131,124.1,119.4,113.9,0,1,0,0,0,69.847,29.75,0,0,73.15,36.342,35.243,37628.9511,1067.5,228805.9746,182.087,22171.465,34.8,40.275,CH4,
4/29/2020,10:20.1,0,22215.72,117.4,0.194,13.34,81.811,0,60.007,22.74,0.587,1.487,1.405,22226,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139,-23.3,263.52,0.84,0.129,0.023,0.029,0,137.3,134,131,124.2,119.7,113.9,0,1,0,0,0,69.887,29.75,0,0,73.15,36.359,35.259,37646.0343,1067.5,228836.9379,182.116,22174.461,34.8,40.275,CH4,
4/29/2020,10:23.1,0,22218.72,117.37,0.194,13.33,81.822,0,60.01,22.73,0.587,1.489,1.405,22229,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.5,139.1,-22.4,263.56,0.84,0.127,0.023,0.028,0,137.3,134,131,124.1,119.6,114,0,1,0,0,0,69.847,29.74,0,0,73.15,36.375,35.276,37664.1852,1067.5,228867.9012,182.145,22177.453,34.8,40.275,CH4,
4/29/2020,10:26.1,0,22221.72,117.41,0.194,13.34,81.833,0,60.011,22.74,0.587,1.486,1.405,22232,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,139.1,-20.9,263.61,0.84,0.126,0.023,0.029,0,137.3,134,131,124.1,119.5,113.9,0,1,0,0,0,69.905,29.75,0,0,73.15,36.382,35.286,37674.8622,1067.5,228899.9322,182.175,22180.445,34.8,40.275,CH4,
4/29/2020,10:29.1,0,22224.72,117.41,0.194,13.34,81.844,0,60.013,22.74,0.587,1.489,1.406,22235,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-19.2,263.65,0.84,0.125,0.023,0.029,0,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,69.881,29.75,0,0,73.15,36.375,35.273,37660.9821,1067.5,228930.8955,182.204,22183.438,34.8,40.275,CH4,
4/29/2020,10:32.1,0,22227.71,117.45,0.194,13.35,81.855,0,60.013,22.76,0.587,1.486,1.405,22238,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-17.4,263.69,0.84,0.129,0.024,0.028,0,137.3,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.928,29.75,0,0,73.15,36.398,35.296,37685.5392,1067.5,228961.8588,182.233,22186.434,34.8,40.275,CH4,
4/29/2020,10:35.1,0,22230.72,117.45,0.194,13.35,81.866,0,60.013,22.76,0.587,1.487,1.405,22241,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139.1,-13.4,263.73,0.85,0.128,0.024,0.029,-0.001,137.4,133.9,131,124.1,119.5,114.2,0,1,0,0,0,69.939,29.75,0,0,73.15,36.392,35.289,37678.0653,1067.5,228993.8898,182.263,22189.426,34.8,40.275,CH4,
4/29/2020,10:38.1,0,22233.72,117.38,0.194,13.33,81.877,0,60.014,22.73,0.587,1.486,1.405,22244,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.5,139.1,-10.9,263.78,0.84,0.127,0.025,0.029,0,137.4,134,131,124.2,119.7,114,0,1,0,0,0,69.962,29.75,0,0,73.15,36.342,35.236,37621.4772,1067.5,229024.8531,182.292,22192.422,34.8,40.275,CH4,
4/29/2020,10:41.1,0,22236.73,117.39,0.194,13.33,81.888,0,60.014,22.73,0.587,1.485,1.407,22247,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139.1,-9.1,263.82,0.84,0.126,0.026,0.028,0,137.4,134,131,124.2,119.6,114.2,0,1,0,0,0,69.962,29.75,0,0,73.15,36.349,35.246,37632.1542,1067.5,229055.8164,182.321,22195.408,34.8,40.275,CH4,
4/29/2020,10:44.1,0,22239.72,117.3,0.193,13.31,81.899,0,60.013,22.7,0.587,1.485,1.405,22250,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-6.2,263.86,0.84,0.123,0.025,0.025,0,137.4,134,131,124.2,119.6,114,0,1,0,0,0,69.98,29.75,0,0,73.16,36.362,35.263,37650.3051,1067.5,229087.8474,182.351,22198.406,34.8,40.275,CH4,
4/29/2020,10:47.1,0,22242.72,117.34,0.194,13.32,81.911,0,60.013,22.71,0.587,1.486,1.405,22253,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139.1,-3.3,263.9,0.84,0.121,0.025,0.026,0,137.4,134,131,124.2,119.5,114.2,0,1,0,0,0,70.015,29.75,0,0,73.16,36.349,35.25,37636.425,1067.5,229118.8107,182.38,22201.396,34.8,40.275,CH4,
4/29/2020,10:50.1,0,22245.72,117.32,0.194,13.31,81.922,0,60.01,22.7,0.586,1.485,1.404,22256,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.5,139.1,-3.6,263.94,0.84,0.127,0.027,0.027,0,137.4,134,131,124.1,119.5,114.3,0,1,0,0,0,70.004,29.75,0,0,73.16,36.382,35.276,37664.1852,1067.5,229149.774,182.409,22204.387,34.8,40.275,CH4,
4/29/2020,10:53.1,0,22248.71,117.3,0.193,13.31,81.933,0,60.007,22.7,0.587,1.488,1.405,22259,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139.1,-2.3,263.99,0.85,0.124,0.027,0.025,0,137.4,134,131,124.1,119.6,114,0,1,0,0,0,69.991,29.74,0,0,73.16,36.375,35.269,37656.7113,1067.5,229181.805,182.439,22207.385,34.8,40.275,CH4,
4/29/2020,10:56.1,0,22251.72,117.37,0.194,13.33,81.944,0,60.008,22.73,0.587,1.488,1.404,22262,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.5,139.1,-1,264.03,0.85,0.123,0.026,0.026,0,137.4,134,131,124.1,119.6,114,0,1,0,0,0,69.997,29.74,0,0,73.16,36.329,35.226,37610.8002,1067.5,229212.7683,182.468,22210.377,34.8,40.275,CH4,
4/29/2020,10:59.1,0,22254.72,117.32,0.194,13.31,81.955,0,60.005,22.7,0.586,1.486,1.404,22265,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139.1,-1.5,264.07,0.84,0.122,0.027,0.027,0,137.3,134,131,124.1,119.6,114.2,0,1,0,0,0,70.02,29.74,0,0,73.16,36.316,35.213,37596.9201,1067.5,229243.7316,182.497,22213.373,34.8,40.275,CH4,
4/29/2020,11:02.1,0,22257.72,117.38,0.194,13.33,81.966,0,60.005,22.73,0.587,1.486,1.405,22268,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,139,-0.9,264.11,0.84,0.12,0.028,0.025,0,137.3,133.9,131,124.1,119.7,114.3,0,1,0,0,0,70.038,29.75,0,0,73.16,36.329,35.23,37615.071,1067.5,229275.7626,182.527,22216.365,34.8,40.275,CH4,
4/29/2020,11:05.1,0,22260.72,117.39,0.194,13.33,81.977,0,60.004,22.73,0.587,1.485,1.405,22271,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.5,139.1,-0.6,264.15,0.84,0.126,0.027,0.025,0,137.3,133.9,131,124,119.5,114.2,0,1,0,0,0,70.033,29.75,0,0,73.16,36.362,35.259,37646.0343,1067.5,229306.7259,182.556,22219.359,34.8,40.275,CH4,
4/29/2020,11:08.1,0,22263.72,117.43,0.194,13.35,81.988,0,60.004,22.75,0.587,1.485,1.405,22274,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.5,139,-0.9,264.19,0.84,0.125,0.027,0.025,0,137.3,134,131,124.1,119.5,114.3,0,1,0,0,0,70.061,29.74,0,0,73.16,36.319,35.22,37604.394,1067.5,229337.6892,182.585,22222.354,34.8,40.275,CH4,
4/29/2020,11:11.1,0,22266.72,117.44,0.194,13.35,81.999,0,60.002,22.76,0.587,1.489,1.405,22277,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.5,139.1,-1.1,264.23,0.84,0.123,0.028,0.025,0,137.3,134,131,124,119.6,114.1,0,1,0,0,0,70.025,29.75,0,0,73.16,36.359,35.256,37642.8312,1067.5,229368.6525,182.614,22225.348,34.8,40.275,CH4,
4/29/2020,11:14.1,0,22269.72,117.41,0.194,13.34,82.01,0,59.998,22.75,0.587,1.488,1.405,22280,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.5,139.1,-0.1,264.28,0.84,0.122,0.026,0.026,0,137.3,134,131,124,119.6,114.1,0,1,0,0,0,70.033,29.75,0,0,73.17,36.362,35.263,37650.3051,1067.5,229400.6835,182.644,22228.338,34.8,40.275,CH4,
4/29/2020,11:17.1,0,22272.71,117.46,0.194,13.35,82.022,0,59.997,22.77,0.587,1.487,1.405,22283,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,139.1,-0.9,264.32,0.84,0.121,0.026,0.025,0,137.3,134,130.9,124,119.6,113.9,0,1,0,0,0,70.049,29.75,0,0,73.17,36.345,35.246,37632.1542,1067.5,229431.6468,182.673,22231.334,34.8,40.275,CH4,
4/29/2020,11:20.1,0,22275.71,117.39,0.194,13.34,82.033,0,59.994,22.74,0.587,1.488,1.405,22286,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.5,139.1,-0.7,264.37,0.84,0.126,0.027,0.028,-0.001,137.3,134,130.9,124,119.6,113.9,0,1,0,0,0,70.038,29.75,0,0,73.17,36.345,35.246,37632.1542,1067.5,229462.6101,182.702,22234.328,34.8,40.275,CH4,
4/29/2020,11:23.1,0,22278.72,117.42,0.194,13.34,82.044,0,59.994,22.75,0.587,1.488,1.405,22289,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.5,139.1,-1.5,264.41,0.84,0.125,0.027,0.027,0,137.4,134,130.9,124,119.6,114,0,1,0,0,0,70.038,29.75,0,0,73.17,36.375,35.276,37664.1852,1067.5,229494.6411,182.732,22237.324,34.8,40.275,CH4,
4/29/2020,11:26.1,0,22281.72,117.46,0.194,13.35,82.055,0,59.992,22.77,0.587,1.486,1.405,22292,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.5,139.1,-2.7,264.45,0.84,0.123,0.027,0.025,0,137.4,134,130.9,124,119.6,114,0,1,0,0,0,70.015,29.75,0,0,73.17,36.355,35.256,37642.8312,1067.5,229525.6044,182.761,22240.312,34.8,40.275,CH4,
4/29/2020,11:29.1,0,22284.72,117.41,0.194,13.34,82.066,0,59.991,22.75,0.587,1.487,1.404,22295,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-3.6,264.49,0.85,0.123,0.026,0.026,0,137.4,134,131,124.1,119.6,114,0,1,0,0,0,70.025,29.75,0,0,73.17,36.388,35.286,37674.8622,1067.5,229556.5677,182.79,22243.305,34.8,40.275,CH4,
4/29/2020,11:32.1,0,22287.71,117.42,0.194,13.35,82.077,0,59.988,22.75,0.587,1.485,1.406,22298,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,139,-5.4,264.53,0.84,0.122,0.026,0.028,0.001,137.4,134,131,124,119.3,114,0,1,0,0,0,70.056,29.75,0,0,73.17,36.352,35.253,37639.6281,1067.5,229588.5987,182.82,22246.301,34.8,40.275,CH4,
4/29/2020,11:35.1,0,22290.72,117.44,0.194,13.35,82.088,0,59.989,22.76,0.587,1.485,1.405,22301,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,139.1,-7.1,264.57,0.84,0.127,0.025,0.03,0,137.3,134,131,124.1,119.4,113.7,0,1,0,0,0,70.025,29.75,0,0,73.17,36.342,35.243,37628.9511,1067.5,229619.562,182.849,22249.293,34.8,40.275,CH4,
4/29/2020,11:38.1,0,22293.71,117.45,0.194,13.35,82.099,0,59.989,22.77,0.587,1.486,1.405,22304,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.5,139.1,-9.3,264.61,0.84,0.127,0.025,0.028,0,137.3,133.9,131,124.1,119.5,113.7,0,1,0,0,0,70.033,29.75,0,0,73.17,36.372,35.273,37660.9821,1067.5,229650.5253,182.878,22252.289,34.8,40.275,CH4,
4/29/2020,11:41.1,0,22296.71,117.42,0.194,13.34,82.111,0,59.99,22.75,0.587,1.487,1.406,22307,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.5,139.1,-10.1,264.65,0.85,0.126,0.025,0.027,0,137.4,134,131,124.1,119.5,113.7,0,1,0,0,0,70.015,29.75,0,0,73.18,36.345,35.25,37636.425,1067.5,229682.5563,182.908,22255.279,34.8,40.275,CH4,
4/29/2020,11:44.1,0,22299.71,117.39,0.194,13.34,82.122,0,59.99,22.74,0.587,1.484,1.405,22310,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-13.7,264.69,0.85,0.124,0.024,0.029,0,137.4,134,131.1,124.2,119.6,113.8,0,1,0,0,0,70.033,29.75,0,0,73.18,36.329,35.23,37615.071,1067.5,229713.5196,182.937,22258.273,34.8,40.275,CH4,
4/29/2020,11:47.1,0,22302.72,117.44,0.194,13.35,82.133,0,59.992,22.76,0.587,1.486,1.404,22313,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-16.4,264.73,0.85,0.123,0.025,0.027,0,137.4,134,131,124.1,119.6,113.9,0,1,0,0,0,70.033,29.75,0,0,73.18,36.359,35.259,37646.0343,1067.5,229744.4829,182.966,22261.268,34.8,40.275,CH4,
4/29/2020,11:50.1,0,22305.72,117.39,0.194,13.33,82.144,0,59.994,22.74,0.587,1.487,1.404,22316,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-18.4,264.79,0.84,0.128,0.024,0.029,0,137.4,134,131,124.1,119.7,113.9,0,1,0,0,0,69.995,29.75,0,0,73.18,36.332,35.233,37618.2741,1067.5,229776.5139,182.996,22264.262,34.8,40.275,CH4,
4/29/2020,11:53.1,0,22308.72,117.44,0.194,13.35,82.155,0,59.995,22.76,0.587,1.486,1.405,22319,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.5,139.1,-19.1,264.83,0.83,0.127,0.023,0.029,0,137.4,134,131,124.1,119.7,113.8,0,1,0,0,0,69.988,29.75,0,0,73.18,36.349,35.25,37636.425,1067.5,229807.4772,183.025,22267.252,34.8,40.275,CH4,
4/29/2020,11:56.1,0,22311.72,117.44,0.194,13.35,82.166,0,59.997,22.76,0.587,1.489,1.405,22322,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.5,138.9,-21.3,264.87,0.84,0.126,0.023,0.029,0,137.4,133.9,131,124.2,119.5,113.8,0,1,0,0,0,69.998,29.75,0,0,73.18,36.332,35.233,37618.2741,1067.5,229838.4405,183.054,22270.246,34.8,40.275,CH4,
4/29/2020,11:59.1,0,22314.72,117.42,0.194,13.34,82.177,0,59.997,22.75,0.587,1.488,1.405,22325,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-21.3,264.91,0.84,0.125,0.023,0.03,0,137.4,134,131,124.2,119.5,113.9,0,1,0,0,0,70.015,29.75,0,0,73.18,36.365,35.263,37650.3051,1067.5,229869.4038,183.083,22273.24,34.8,40.275,CH4,
4/29/2020,12:02.1,0,22317.72,117.43,0.194,13.35,82.188,0,59.999,22.76,0.587,1.484,1.405,22328,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,139,-22.2,264.95,0.83,0.124,0.023,0.03,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,70.049,29.75,0,0,73.18,36.342,35.243,37628.9511,1067.5,229901.4348,183.113,22276.232,34.8,40.275,CH4,
4/29/2020,12:05.1,0,22320.72,117.41,0.194,13.34,82.2,0,60.003,22.74,0.587,1.487,1.405,22331,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,139,-21.9,264.99,0.85,0.129,0.024,0.028,0,137.4,133.9,131,124,119.5,114,0,1,0,0,0,70.025,29.75,0,0,73.18,36.352,35.253,37639.6281,1067.5,229932.3981,183.142,22279.227,34.8,40.275,CH4,
4/29/2020,12:08.1,0,22323.72,117.43,0.194,13.34,82.211,0,60.002,22.75,0.587,1.486,1.404,22334,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.5,138.9,-22.2,265.03,0.84,0.128,0.024,0.03,0,137.4,134,131,124.1,119.6,113.9,0,1,0,0,0,70.024,29.75,0,0,73.18,36.329,35.23,37615.071,1067.5,229963.3614,183.171,22282.219,34.8,40.275,CH4,
4/29/2020,12:11.1,0,22326.72,117.45,0.194,13.35,82.222,0,60,22.76,0.587,1.488,1.404,22337,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,138.9,-21.8,265.09,0.84,0.128,0.024,0.029,0,137.4,134,131,124.1,119.6,114,0,1,0,0,0,69.944,29.75,0,0,73.18,36.335,35.236,37621.4772,1067.5,229995.3924,183.201,22285.217,34.8,40.275,CH4,
4/29/2020,12:14.1,0,22329.72,117.44,0.194,13.35,82.233,0,59.998,22.76,0.587,1.487,1.405,22340,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,138.9,-21.6,265.13,0.84,0.126,0.023,0.028,0,137.3,133.9,131,124,119.7,113.8,0,1,0,0,0,70.004,29.75,0,0,73.18,36.332,35.233,37618.2741,1067.5,230026.3557,183.23,22288.205,34.8,40.275,CH4,
