FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,18:50.1,0,22725.72,117.52,0.194,13.37,83.7,0,60.017,22.79,0.587,1.487,1.407,22736,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,138.9,-6.2,270.67,0.84,0.124,0.027,0.026,0,137.3,133.9,131,124.1,119.5,114.9,0,1,0,0,0,69.093,29.76,0,0,73.13,36.279,35.197,37579.8369,1067.5,234153.0162,187.095,22683.305,34.8,40.275,CH4,
4/29/2020,18:53.1,0,22728.72,117.53,0.194,13.37,83.711,0,60.016,22.79,0.587,1.483,1.406,22739,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.5,138.9,-9.1,270.71,0.84,0.123,0.026,0.026,0,137.4,133.9,131,124.1,119.5,114.9,0,1,0,0,0,69.07,29.76,0,0,73.13,36.279,35.197,37579.8369,1067.5,234183.9795,187.124,22686.301,34.8,40.275,CH4,
4/29/2020,18:56.1,0,22731.72,117.5,0.194,13.36,83.722,0,60.016,22.78,0.587,1.484,1.408,22742,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-12.9,270.75,0.84,0.128,0.027,0.025,0,137.3,133.9,131,124,119.5,114.4,0,1,0,0,0,69.075,29.76,0,0,73.13,36.266,35.183,37564.8891,1067.5,234214.9428,187.153,22689.297,34.8,40.275,CH4,
4/29/2020,18:59.1,0,22734.72,117.5,0.194,13.37,83.734,0,60.015,22.79,0.587,1.486,1.407,22745,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.6,70.4,139,-16.2,270.79,0.84,0.127,0.026,0.026,0,137.4,133.9,131,124.1,119.6,114,0,1,0,0,0,69.035,29.76,0,0,73.13,36.276,35.197,37579.8369,1067.5,234246.9738,187.183,22692.289,34.8,40.275,CH4,
4/29/2020,19:02.1,0,22737.72,117.52,0.194,13.37,83.745,0,60.014,22.79,0.587,1.485,1.406,22748,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.5,139.1,-19.5,270.84,0.84,0.125,0.025,0.026,0,137.4,133.9,131,124.1,119.6,114,0,1,0,0,0,69.075,29.76,0,0,73.13,36.269,35.187,37569.1599,1067.5,234277.9371,187.212,22695.281,34.8,40.275,CH4,
4/29/2020,19:05.1,0,22740.72,117.48,0.194,13.36,83.756,0,60.012,22.78,0.587,1.486,1.405,22751,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,139.1,-20.5,270.88,0.84,0.125,0.025,0.027,0,137.3,133.9,131,124.1,119.4,113.8,0,1,0,0,0,69.046,29.76,0,0,73.13,36.273,35.19,37572.363,1067.5,234308.9004,187.241,22698.273,34.8,40.275,CH4,
4/29/2020,19:08.1,0,22743.72,117.49,0.194,13.36,83.767,0,60.013,22.78,0.587,1.485,1.406,22754,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-23.3,270.92,0.84,0.124,0.024,0.027,0,137.3,133.9,131,124,119.4,114,0,1,0,0,0,69.007,29.76,0,0,73.13,36.312,35.23,37615.071,1067.5,234339.8637,187.27,22701.27,34.8,40.275,CH4,
4/29/2020,19:11.1,0,22746.72,117.53,0.194,13.37,83.778,0,60.015,22.8,0.587,1.486,1.405,22757,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139,-25.1,270.96,0.83,0.123,0.025,0.029,0,137.3,133.9,131,124,119.5,114,0,1,0,0,0,68.994,29.76,0,0,73.12,36.299,35.216,37600.1232,1067.5,234371.8947,187.3,22704.266,34.8,40.275,CH4,
4/29/2020,19:14.1,0,22749.72,117.52,0.194,13.37,83.789,0,60.016,22.79,0.587,1.485,1.406,22760,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-26,271,0.84,0.129,0.024,0.029,0,137.4,134,131.1,124.1,119.5,114,0,1,0,0,0,69.012,29.76,0,0,73.12,36.276,35.193,37575.5661,1067.5,234402.858,187.329,22707.258,34.8,40.275,CH4,
4/29/2020,19:17.1,0,22752.72,117.52,0.194,13.37,83.8,0,60.015,22.79,0.587,1.486,1.407,22763,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,138.8,-24.8,271.05,0.84,0.127,0.024,0.029,0,137.2,133.9,131,124.1,119.4,113.9,0,1,0,0,0,69.012,29.76,0,0,73.12,36.289,35.207,37590.5139,1067.5,234433.8213,187.358,22710.25,34.8,40.275,CH4,
4/29/2020,19:20.1,0,22755.72,117.52,0.194,13.37,83.812,0,60.016,22.79,0.587,1.487,1.406,22766,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-24.6,271.09,0.84,0.127,0.024,0.029,0,137.3,134,131.1,124.2,119.4,113.8,0,1,0,0,0,69.041,29.76,0,0,73.12,36.292,35.21,37593.717,1067.5,234465.8523,187.388,22713.24,34.8,40.275,CH4,
4/29/2020,19:23.1,0,22758.72,117.58,0.194,13.39,83.823,0,60.016,22.82,0.587,1.485,1.407,22769,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139.1,-21.8,271.13,0.84,0.124,0.023,0.03,0,137.3,134,131.1,124.1,119.3,113.9,0,1,0,0,0,69.012,29.76,0,0,73.12,36.279,35.197,37579.8369,1067.5,234496.8156,187.417,22716.234,34.8,40.275,CH4,
4/29/2020,19:26.1,0,22761.72,117.54,0.194,13.38,83.834,0,60.018,22.8,0.587,1.485,1.405,22772,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,139.1,-20.1,271.18,0.84,0.123,0.023,0.029,0,137.2,133.9,131,124.1,119.4,113.7,0,1,0,0,0,69.046,29.76,0,0,73.12,36.316,35.233,37618.2741,1067.5,234527.7789,187.446,22719.225,34.8,40.275,CH4,
4/29/2020,19:29.1,0,22764.72,117.55,0.194,13.38,83.845,0,60.019,22.8,0.587,1.486,1.406,22775,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.5,70.4,139.1,-16,271.22,0.84,0.127,0.024,0.03,0,137.2,133.9,131,124,119.5,113.5,0,1,0,0,0,69.122,29.76,0,0,73.12,36.279,35.197,37579.8369,1067.5,234559.8099,187.476,22722.221,34.8,40.275,CH4,
4/29/2020,19:32.1,0,22767.72,117.47,0.194,13.36,83.856,0,60.017,22.77,0.587,1.487,1.405,22778,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,139.1,-12.2,271.26,0.84,0.126,0.024,0.026,-0.001,137.3,134,131,124,119.5,113.7,0,1,0,0,0,69.093,29.76,0,0,73.12,36.263,35.18,37561.686,1067.5,234589.7055,187.504,22725.215,34.8,40.275,CH4,
4/29/2020,19:35.1,0,22770.72,117.5,0.194,13.37,83.867,0,60.013,22.78,0.587,1.485,1.405,22781,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.6,70.4,139,-9.2,271.3,0.84,0.125,0.026,0.028,0,137.4,134,131,124.1,119.6,113.7,0,1,0,0,0,69.122,29.76,0,0,73.12,36.276,35.193,37575.5661,1067.5,234621.7365,187.534,22728.209,34.8,40.275,CH4,
4/29/2020,19:38.1,0,22773.72,117.52,0.194,13.37,83.878,0,60.012,22.79,0.587,1.484,1.406,22784,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.6,70.4,139.1,-6.4,271.34,0.85,0.122,0.025,0.027,0,137.4,133.9,131,124,119.7,113.7,0,1,0,0,0,69.08,29.76,0,0,73.12,36.279,35.197,37579.8369,1067.5,234652.6998,187.563,22731.203,34.8,40.275,CH4,
4/29/2020,19:41.1,0,22776.72,117.5,0.194,13.37,83.89,0,60.01,22.78,0.587,1.487,1.406,22787,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.6,70.4,139.1,-5.2,271.38,0.84,0.121,0.026,0.028,0,137.4,134,131,124,119.6,113.9,0,1,0,0,0,69.116,29.76,0,0,73.12,36.276,35.193,37575.5661,1067.5,234683.6631,187.592,22734.195,34.8,40.275,CH4,
4/29/2020,19:44.1,0,22779.72,117.55,0.194,13.38,83.901,0,60.007,22.81,0.587,1.487,1.407,22790,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.6,70.4,139,-4.2,271.42,0.84,0.126,0.026,0.025,-0.001,137.4,134,131,124,119.5,113.7,0,1,0,0,0,69.133,29.76,0,0,73.12,36.269,35.187,37569.1599,1067.5,234715.6941,187.622,22737.189,34.8,40.275,CH4,
4/29/2020,19:47.1,0,22782.72,117.52,0.194,13.37,83.912,0,60.003,22.79,0.587,1.487,1.405,22793,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.6,70.4,138.9,-3.8,271.46,0.84,0.125,0.026,0.028,0,137.4,134,131,124.1,119.5,114,0,1,0,0,0,69.111,29.76,0,0,73.12,36.266,35.183,37564.8891,1067.5,234746.6574,187.651,22740.184,34.8,40.275,CH4,
4/29/2020,19:50.1,0,22785.72,117.54,0.194,13.38,83.923,0,59.999,22.81,0.587,1.485,1.406,22796,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139,-3.3,271.5,0.84,0.123,0.026,0.025,0,137.3,134,131,124,119.4,114,0,1,0,0,0,69.127,29.76,0,0,73.11,36.266,35.183,37564.8891,1067.5,234777.6207,187.68,22743.178,34.8,40.275,CH4,
4/29/2020,19:53.1,0,22788.73,117.54,0.194,13.38,83.934,0,59.994,22.81,0.587,1.487,1.406,22799,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139.1,-3.1,271.56,0.84,0.123,0.026,0.027,0,137.4,134,131,124,119.6,114.1,0,1,0,0,0,69.133,29.76,0,0,73.11,36.236,35.154,37533.9258,1067.5,234808.584,187.709,22746.172,34.8,40.275,CH4,
4/29/2020,19:56.1,0,22791.72,117.55,0.194,13.39,83.945,0,59.99,22.81,0.587,1.485,1.406,22802,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,139,-4.4,271.6,0.85,0.121,0.027,0.027,0.001,137.4,133.9,131,124,119.5,114.1,0,1,0,0,0,69.075,29.76,0,0,73.11,36.266,35.183,37564.8891,1067.5,234840.615,187.739,22749.17,34.8,40.275,CH4,
4/29/2020,19:59.1,0,22794.73,117.56,0.194,13.39,83.956,0,59.986,22.82,0.587,1.488,1.406,22805,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.8,-6.4,271.64,0.84,0.127,0.025,0.027,0,137.3,133.9,131,124,119.6,114.3,0,1,0,0,0,69.122,29.76,0,0,73.11,36.263,35.18,37561.686,1067.5,234871.5783,187.768,22752.152,34.8,40.275,CH4,
4/29/2020,20:02.1,0,22797.72,117.52,0.194,13.38,83.968,0,59.982,22.8,0.587,1.485,1.406,22808,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139,-9.4,271.68,0.84,0.127,0.026,0.029,0,137.3,133.9,131,124,119.7,114.2,0,1,0,0,0,69.104,29.76,0,0,73.11,36.269,35.187,37569.1599,1067.5,234902.5416,187.797,22755.15,34.8,40.275,CH4,
4/29/2020,20:05.1,0,22800.72,117.58,0.194,13.39,83.979,0,59.982,22.83,0.587,1.49,1.406,22811,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-14,271.72,0.85,0.126,0.024,0.029,0,137.3,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.088,29.76,0,0,73.11,36.266,35.183,37564.8891,1067.5,234934.5726,187.827,22758.145,34.8,40.275,CH4,
4/29/2020,20:08.1,0,22803.72,117.59,0.194,13.39,83.99,0,59.983,22.83,0.587,1.485,1.407,22814,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139.1,-18.6,271.76,0.85,0.124,0.023,0.03,0,137.3,133.9,131,124.1,119.5,113.7,0,1,0,0,0,69.059,29.76,0,0,73.11,36.253,35.17,37551.009,1067.5,234965.5359,187.856,22761.137,34.8,40.275,CH4,
4/29/2020,20:11.1,0,22806.72,117.6,0.194,13.4,84.001,0,59.984,22.84,0.587,1.484,1.406,22817,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-21.5,271.8,0.84,0.124,0.024,0.03,0,137.3,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.052,29.76,0,0,73.11,36.289,35.203,37586.2431,1067.5,234996.4992,187.885,22764.131,34.8,40.275,CH4,
4/29/2020,20:14.1,0,22809.72,117.58,0.194,13.39,84.012,0,59.986,22.83,0.587,1.485,1.406,22820,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,139,-24.2,271.84,0.83,0.129,0.024,0.03,0,137.3,133.9,131,124.1,119.4,114,0,1,0,0,0,69.08,29.76,0,0,73.11,36.279,35.197,37579.8369,1067.5,235027.4625,187.914,22767.125,34.8,40.275,CH4,
4/29/2020,20:17.1,0,22812.72,117.58,0.194,13.39,84.023,0,59.984,22.83,0.587,1.493,1.406,22823,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,139.1,-25,271.88,0.84,0.128,0.024,0.026,0,137.3,133.9,131,124.1,119.4,114.1,0,1,0,0,0,69.017,29.76,0,0,73.11,36.263,35.18,37561.686,1067.5,235058.4258,187.943,22770.115,34.8,40.275,CH4,
4/29/2020,20:20.1,0,22815.72,117.59,0.194,13.4,84.035,0,59.987,22.83,0.587,1.488,1.406,22826,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,139.1,-25.8,271.92,0.83,0.126,0.023,0.027,0,137.3,133.9,131,124.2,119.6,114,0,1,0,0,0,69.064,29.76,0,0,73.11,36.259,35.177,37558.4829,1067.5,235090.4568,187.973,22773.111,34.8,40.275,CH4,
4/29/2020,20:23.1,0,22818.72,117.56,0.194,13.39,84.046,0,59.989,22.82,0.587,1.489,1.406,22829,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-24.6,271.98,0.84,0.125,0.024,0.027,0,137.3,133.9,131,124,119.6,113.8,0,1,0,0,0,69.064,29.76,0,0,73.11,36.256,35.173,37554.2121,1067.5,235121.4201,188.002,22776.102,34.8,40.275,CH4,
4/29/2020,20:26.1,0,22821.72,117.59,0.194,13.39,84.057,0,59.993,22.83,0.587,1.487,1.406,22832,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,139,-23.3,272.02,0.84,0.123,0.025,0.027,0,137.3,133.9,131,124,119.6,113.7,0,1,0,0,0,69.059,29.76,0,0,73.11,36.283,35.2,37583.04,1067.5,235152.3834,188.031,22779.098,34.8,40.275,CH4,
4/29/2020,20:29.1,0,22824.72,117.59,0.194,13.39,84.068,0,59.996,22.83,0.587,1.485,1.406,22835,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,139,-22.3,272.06,0.84,0.129,0.025,0.028,0,137.3,133.9,131,124,119.5,113.8,0,1,0,0,0,69.046,29.76,0,0,73.11,36.289,35.203,37586.2431,1067.5,235184.4144,188.061,22782.09,34.8,40.275,CH4,
4/29/2020,20:32.1,0,22827.72,117.56,0.194,13.39,84.079,0,59.993,22.82,0.587,1.486,1.406,22838,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,139,-21.1,272.1,0.84,0.128,0.026,0.027,0,137.3,133.9,131,124,119.5,113.8,0,1,0,0,0,69.035,29.76,0,0,73.11,36.263,35.18,37561.686,1067.5,235215.3777,188.09,22785.082,34.8,40.275,CH4,
4/29/2020,20:35.1,0,22830.72,117.66,0.194,13.41,84.09,0,59.994,22.86,0.587,1.486,1.405,22841,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,139,-19.5,272.14,0.83,0.126,0.025,0.025,0,137.3,133.9,131,124,119.4,113.9,0,1,0,0,0,69.03,29.76,0,0,73.1,36.256,35.173,37554.2121,1067.5,235246.341,188.119,22788.076,34.8,40.275,CH4,
4/29/2020,20:38.1,0,22833.72,117.62,0.194,13.4,84.102,0,59.993,22.84,0.587,1.484,1.406,22844,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,139,-17.4,272.18,0.84,0.124,0.025,0.026,0,137.3,133.9,131,124,119.3,113.8,0,1,0,0,0,69.035,29.76,0,0,73.1,36.266,35.183,37564.8891,1067.5,235277.3043,188.148,22791.068,34.8,40.275,CH4,
4/29/2020,20:41.1,0,22836.72,117.68,0.194,13.42,84.113,0,59.993,22.87,0.587,1.487,1.405,22847,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,139,-16.3,272.22,0.84,0.122,0.026,0.026,0,137.4,133.9,131,124.1,119.5,113.7,0,1,0,0,0,69.023,29.76,0,0,73.1,36.286,35.203,37586.2431,1067.5,235309.3353,188.178,22794.061,34.8,40.275,CH4,
4/29/2020,20:44.1,0,22839.72,117.65,0.194,13.41,84.124,0,59.997,22.86,0.587,1.487,1.406,22850,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,139.1,-14.7,272.26,0.84,0.127,0.027,0.026,0,137.4,133.9,131,124,119.7,113.7,0,1,0,0,0,69.017,29.76,0,0,73.1,36.279,35.197,37579.8369,1067.5,235340.2986,188.207,22797.057,34.8,40.275,CH4,
4/29/2020,20:47.1,0,22842.72,117.65,0.194,13.41,84.135,0,60.002,22.85,0.587,1.489,1.406,22853,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139.1,-13.7,272.3,0.84,0.127,0.027,0.024,0,137.4,133.9,131,124,119.6,113.8,0,1,0,0,0,69.007,29.76,0,0,73.1,36.279,35.197,37579.8369,1067.5,235371.2619,188.236,22800.049,34.8,40.275,CH4,
4/29/2020,20:50.1,0,22845.72,117.6,0.194,13.4,84.146,0,60.005,22.83,0.587,1.486,1.406,22856,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.6,70.4,139,-14.6,272.36,0.84,0.124,0.026,0.025,0,137.4,133.9,131,124,119.5,114,0,1,0,0,0,69.023,29.76,0,0,73.1,36.256,35.173,37554.2121,1067.5,235402.2252,188.265,22803.041,34.8,40.275,CH4,
4/29/2020,20:53.1,0,22848.72,117.54,0.194,13.38,84.157,0,60.006,22.81,0.587,1.484,1.406,22859,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.6,70.4,138.9,-14.9,272.4,0.84,0.123,0.025,0.027,0,137.4,133.9,131,124,119.5,114,0,1,0,0,0,69.088,29.76,0,0,73.1,36.249,35.167,37547.8059,1067.5,235433.1885,188.294,22806.037,34.8,40.275,CH4,
4/29/2020,20:56.1,0,22851.72,117.63,0.194,13.4,84.169,0,60.007,22.84,0.587,1.487,1.406,22862,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139,-16.3,272.44,0.84,0.123,0.025,0.028,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.059,29.76,0,0,73.1,36.249,35.167,37547.8059,1067.5,235465.2195,188.324,22809.029,34.8,40.275,CH4,
4/29/2020,20:59.1,0,22854.72,117.64,0.194,13.41,84.18,0,60.008,22.85,0.587,1.485,1.407,22865,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139.1,-17.3,272.48,0.84,0.127,0.026,0.027,0,137.3,133.9,131,124,119.5,114.1,0,1,0,0,0,69.064,29.76,0,0,73.1,36.259,35.177,37558.4829,1067.5,235496.1828,188.353,22812.021,34.8,40.275,CH4,
4/29/2020,21:02.1,0,22857.72,117.58,0.194,13.39,84.191,0,60.008,22.82,0.587,1.484,1.406,22868,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.6,70.4,139,-19.3,272.52,0.84,0.127,0.025,0.025,0,137.3,133.9,131,124,119.4,114,0,1,0,0,0,69.035,29.76,0,0,73.1,36.269,35.183,37564.8891,1067.5,235527.1461,188.382,22815.016,34.8,40.275,CH4,
4/29/2020,21:05.1,0,22860.72,117.6,0.194,13.4,84.202,0,60.007,22.83,0.587,1.485,1.406,22871,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-20.1,272.56,0.83,0.126,0.026,0.026,0,137.4,133.9,131,124,119.5,114.3,0,1,0,0,0,69.059,29.76,0,0,73.1,36.269,35.187,37569.1599,1067.5,235558.1094,188.411,22818.01,34.8,40.275,CH4,
4/29/2020,21:08.1,0,22863.73,117.55,0.194,13.38,84.213,0,60.008,22.81,0.587,1.485,1.406,22874,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.8,-21.1,272.6,0.84,0.126,0.025,0.026,0,137.4,134,131,124,119.5,113.8,0,1,0,0,0,69.052,29.76,0,0,73.1,36.279,35.197,37579.8369,1067.5,235590.1404,188.441,22821.006,34.8,40.275,CH4,
4/29/2020,21:11.1,0,22866.72,117.57,0.194,13.39,84.224,0,60.012,22.82,0.587,1.485,1.406,22877,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-23,272.64,0.84,0.123,0.025,0.027,0,137.4,134,131,124,119.5,113.9,0,1,0,0,0,69.059,29.76,0,0,73.1,36.236,35.157,37537.1289,1067.5,235621.1037,188.47,22823.992,34.8,40.275,CH4,
4/29/2020,21:14.1,0,22869.72,117.62,0.194,13.4,84.236,0,60.013,22.84,0.587,1.484,1.406,22880,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-23.2,272.68,0.84,0.129,0.025,0.028,0,137.4,134,131,124.1,119.4,113.9,0,1,0,0,0,69.041,29.76,0,0,73.1,36.269,35.187,37569.1599,1067.5,235652.067,188.499,22826.988,34.8,40.275,CH4,
4/29/2020,21:17.1,0,22872.72,117.62,0.194,13.4,84.247,0,60.013,22.84,0.587,1.485,1.406,22883,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.9,-26,272.72,0.84,0.128,0.024,0.026,0,137.4,133.9,131,124.1,119.3,113.8,0,1,0,0,0,69.07,29.76,0,0,73.09,36.253,35.173,37554.2121,1067.5,235684.098,188.529,22829.984,34.8,40.275,CH4,
4/29/2020,21:20.1,0,22875.72,117.58,0.194,13.39,84.258,0,60.011,22.82,0.587,1.484,1.406,22886,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-26,272.78,0.84,0.128,0.024,0.028,0,137.4,133.9,131,124,119.5,114.3,0,1,0,0,0,69.093,29.76,0,0,73.09,36.276,35.197,37579.8369,1067.5,235715.0613,188.558,22832.975,34.8,40.275,CH4,
4/29/2020,21:23.1,0,22878.72,117.59,0.194,13.39,84.269,0,60.01,22.82,0.587,1.487,1.406,22889,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,138.9,-25.3,272.82,0.83,0.127,0.024,0.029,0,137.4,133.9,131,124,119.5,114.5,0,1,0,0,0,69.046,29.76,0,0,73.09,36.269,35.19,37572.363,1067.5,235746.0246,188.587,22835.969,34.8,40.275,CH4,
4/29/2020,21:26.1,0,22881.72,117.57,0.194,13.38,84.28,0,60.011,22.81,0.587,1.487,1.405,22892,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-25,272.86,0.85,0.124,0.024,0.028,0,137.4,133.9,131,124,119.3,114.2,0,1,0,0,0,69.104,29.76,0,0,73.09,36.279,35.2,37583.04,1067.5,235776.9879,188.616,22838.965,34.8,40.275,CH4,
4/29/2020,21:29.1,0,22884.72,117.59,0.194,13.39,84.291,0,60.01,22.82,0.587,1.484,1.405,22895,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,139,-24,272.9,0.84,0.13,0.024,0.027,0,137.4,133.9,131,124,119.4,113.8,0,1,0,0,0,69.08,29.76,0,0,73.09,36.273,35.193,37575.5661,1067.5,235809.0189,188.646,22841.957,34.8,40.275,CH4,
4/29/2020,21:32.1,0,22887.72,117.57,0.194,13.39,84.302,0,60.004,22.82,0.587,1.486,1.406,22898,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-23.4,272.94,0.84,0.129,0.023,0.029,0,137.3,133.9,131,124,119.7,113.8,0,1,0,0,0,69.07,29.76,0,0,73.09,36.259,35.18,37561.686,1067.5,235839.9822,188.675,22844.951,34.8,40.275,CH4,
4/29/2020,21:35.1,0,22890.72,117.57,0.194,13.39,84.314,0,60,22.82,0.587,1.489,1.405,22901,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-23.3,272.98,0.84,0.126,0.023,0.028,0,137.3,133.9,131,124,119.7,113.9,0,1,0,0,0,69.052,29.76,0,0,73.09,36.276,35.197,37579.8369,1067.5,235870.9455,188.704,22847.941,34.8,40.275,CH4,
4/29/2020,21:38.1,0,22893.72,117.55,0.194,13.38,84.325,0,59.999,22.81,0.587,1.487,1.406,22904,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,139.1,-23.5,273.02,0.85,0.125,0.023,0.026,0,137.3,133.9,131,124,119.5,114.1,0,1,0,0,0,69.088,29.76,0,0,73.09,36.273,35.19,37572.363,1067.5,235901.9088,188.733,22850.936,34.8,40.275,CH4,
4/29/2020,21:41.1,0,22896.73,117.58,0.194,13.39,84.336,0,59.997,22.82,0.587,1.488,1.406,22907,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,139,-24.4,273.07,0.84,0.124,0.023,0.03,0,137.3,133.9,131,124,119.5,114,0,1,0,0,0,69.059,29.76,0,0,73.09,36.299,35.22,37604.394,1067.5,235933.9398,188.763,22853.932,34.8,40.275,CH4,
4/29/2020,21:44.1,0,22899.72,117.56,0.194,13.39,84.347,0,59.994,22.82,0.587,1.485,1.406,22910,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-24.5,273.11,0.83,0.129,0.024,0.026,0,137.3,133.9,131,124.1,119.6,114,0,1,0,0,0,69.059,29.76,0,0,73.09,36.266,35.187,37569.1599,1067.5,235964.9031,188.792,22856.924,34.8,40.275,CH4,
4/29/2020,21:47.1,0,22902.72,117.57,0.194,13.39,84.358,0,59.995,22.82,0.587,1.485,1.405,22913,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-24.7,273.15,0.84,0.128,0.023,0.029,0,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.064,29.76,0,0,73.09,36.249,35.17,37551.009,1067.5,235995.8664,188.821,22859.918,34.8,40.275,CH4,
4/29/2020,21:50.1,0,22905.72,117.55,0.194,13.38,84.369,0,59.997,22.81,0.587,1.487,1.406,22916,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,138.9,-25.5,273.19,0.84,0.127,0.024,0.028,0,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.052,29.76,0,0,73.09,36.249,35.17,37551.009,1067.5,236026.8297,188.85,22862.91,34.8,40.275,CH4,
4/29/2020,21:53.1,0,22908.72,117.55,0.194,13.38,84.381,0,59.996,22.81,0.587,1.487,1.405,22919,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,139,-26,273.23,0.84,0.126,0.023,0.027,0,137.3,133.9,131,124.1,119.4,114.1,0,1,0,0,0,69.041,29.76,0,0,73.09,36.283,35.2,37583.04,1067.5,236058.8607,188.88,22865.904,34.8,40.275,CH4,
4/29/2020,21:56.1,0,22911.72,117.52,0.194,13.38,84.392,0,59.996,22.8,0.587,1.488,1.405,22922,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-26,273.28,0.84,0.124,0.024,0.027,0,137.3,133.9,131,124.1,119.3,114.3,0,1,0,0,0,69.052,29.76,0,0,73.08,36.279,35.2,37583.04,1067.5,236089.824,188.909,22868.896,34.8,40.275,CH4,
4/29/2020,21:59.1,0,22914.72,117.52,0.194,13.38,84.403,0,59.992,22.8,0.587,1.488,1.405,22925,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-26,273.32,0.84,0.123,0.024,0.029,0,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,69.075,29.76,0,0,73.08,36.263,35.183,37564.8891,1067.5,236120.7873,188.938,22871.893,34.8,40.275,CH4,
4/29/2020,22:02.1,0,22917.72,117.55,0.194,13.38,84.414,0,59.992,22.81,0.587,1.486,1.405,22928,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-25.6,273.36,0.84,0.129,0.025,0.028,0.001,137.4,133.9,131.1,124,119.5,113.7,0,1,0,0,0,69.07,29.76,0,0,73.08,36.266,35.187,37569.1599,1067.5,236152.8183,188.968,22874.885,34.8,40.275,CH4,
4/29/2020,22:05.1,0,22920.72,117.56,0.194,13.39,84.425,0,59.989,22.82,0.587,1.487,1.406,22931,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.9,-24.7,273.4,0.84,0.127,0.025,0.025,0,137.3,133.9,131,124,119.5,113.6,0,1,0,0,0,69.075,29.76,0,0,73.08,36.253,35.173,37554.2121,1067.5,236183.7816,188.997,22877.881,34.8,40.275,CH4,
4/29/2020,22:08.1,0,22923.72,117.54,0.194,13.38,84.436,0,59.989,22.81,0.587,1.486,1.406,22934,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.6,70.4,138.9,-23.5,273.44,0.85,0.125,0.024,0.026,0,137.4,133.9,131,124.1,119.6,113.7,0,1,0,0,0,69.104,29.76,0,0,73.08,36.273,35.193,37575.5661,1067.5,236214.7449,189.026,22880.881,34.8,40.275,CH4,
4/29/2020,22:11.1,0,22926.73,117.57,0.194,13.39,84.447,0,59.991,22.82,0.587,1.484,1.406,22937,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.9,-21.2,273.49,0.84,0.124,0.025,0.026,0,137.4,133.9,131,124.1,119.6,113.7,0,1,0,0,0,69.104,29.76,0,0,73.08,36.263,35.183,37564.8891,1067.5,236245.7082,189.055,22883.865,34.8,40.275,CH4,
4/29/2020,22:14.1,0,22929.72,117.51,0.194,13.37,84.459,0,59.994,22.79,0.587,1.49,1.406,22940,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-19.3,273.53,0.85,0.122,0.026,0.025,0,137.3,133.9,131,124,119.5,113.9,0,1,0,0,0,69.07,29.76,0,0,73.08,36.279,35.197,37579.8369,1067.5,236276.6715,189.084,22886.857,34.8,40.275,CH4,
4/29/2020,22:17.1,0,22932.72,117.53,0.194,13.38,84.47,0,59.995,22.8,0.587,1.488,1.406,22943,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-18.5,273.57,0.84,0.128,0.026,0.027,0,137.4,133.9,131,124.1,119.6,114,0,1,0,0,0,69.059,29.76,0,0,73.08,36.266,35.187,37569.1599,1067.5,236308.7025,189.114,22889.854,34.8,40.275,CH4,
4/29/2020,22:20.1,0,22935.72,117.51,0.194,13.37,84.481,0,59.998,22.79,0.587,1.486,1.405,22946,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-17.8,273.61,0.84,0.126,0.026,0.027,0,137.4,133.9,131,124.1,119.6,113.8,0,1,0,0,0,69.088,29.76,0,0,73.08,36.246,35.167,37547.8059,1067.5,236339.6658,189.143,22892.846,34.8,40.275,CH4,
4/29/2020,22:23.1,0,22938.72,117.55,0.194,13.38,84.492,0,60.001,22.81,0.587,1.485,1.406,22949,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,139,-16.9,273.65,0.84,0.124,0.025,0.025,-0.001,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.059,29.76,0,0,73.08,36.276,35.197,37579.8369,1067.5,236370.6291,189.172,22895.842,34.8,40.275,CH4,
4/29/2020,22:26.1,0,22941.72,117.52,0.194,13.37,84.503,0,60.004,22.8,0.587,1.484,1.405,22952,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,138.9,-16.1,273.69,0.84,0.122,0.025,0.026,0,137.3,133.8,131,124,119.4,114.2,0,1,0,0,0,69.07,29.76,0,0,73.08,36.269,35.19,37572.363,1067.5,236402.6601,189.202,22898.834,34.8,40.275,CH4,
4/29/2020,22:29.1,0,22944.72,117.52,0.194,13.37,84.514,0,60.008,22.8,0.587,1.486,1.406,22955,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-16.7,273.73,0.85,0.122,0.026,0.027,0,137.3,133.9,131,124.1,119.5,114.3,0,1,0,0,0,69.08,29.76,0,0,73.07,36.283,35.203,37586.2431,1067.5,236433.6234,189.231,22901.824,34.8,40.275,CH4,
4/29/2020,22:32.1,0,22947.72,117.51,0.194,13.37,84.525,0,60.012,22.79,0.587,1.486,1.405,22958,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,138.9,-20.1,273.78,0.84,0.129,0.026,0.028,0,137.3,133.9,131,124.1,119.6,114.4,0,1,0,0,0,69.088,29.76,0,0,73.07,36.239,35.16,37540.332,1067.5,236464.5867,189.26,22904.82,34.8,40.275,CH4,
4/29/2020,22:35.1,0,22950.72,117.53,0.194,13.38,84.537,0,60.017,22.8,0.587,1.487,1.406,22961,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,138.9,-21,273.83,0.84,0.126,0.025,0.027,0,137.3,133.9,131.1,124.1,119.7,114.6,0,1,0,0,0,69.116,29.76,0,0,73.07,36.273,35.193,37575.5661,1067.5,236495.55,189.289,22907.814,34.8,40.275,CH4,
4/29/2020,22:38.1,0,22953.72,117.5,0.194,13.37,84.548,0,60.016,22.78,0.587,1.486,1.405,22964,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.6,70.4,139,-24.3,273.87,0.84,0.125,0.024,0.026,0,137.3,133.9,131.1,124,119.7,114,0,1,0,0,0,69.145,29.75,0,0,73.07,36.289,35.21,37593.717,1067.5,236527.581,189.319,22910.805,34.8,40.275,CH4,
4/29/2020,22:41.1,0,22956.72,117.5,0.194,13.37,84.559,0,60.014,22.78,0.587,1.486,1.406,22967,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-24.6,273.91,0.84,0.124,0.023,0.03,0,137.3,133.9,131,124,119.6,114,0,1,0,0,0,69.122,29.76,0,0,73.07,36.246,35.167,37547.8059,1067.5,236558.5443,189.348,22913.803,34.8,40.275,CH4,
4/29/2020,22:44.1,0,22959.73,117.54,0.194,13.38,84.57,0,60.012,22.8,0.587,1.487,1.406,22970,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,138.9,-26.6,273.95,0.84,0.124,0.023,0.029,0.001,137.4,133.9,131,124,119.5,113.7,0,1,0,0,0,69.147,29.76,0,0,73.07,36.266,35.187,37569.1599,1067.5,236589.5076,189.377,22916.793,34.8,40.275,CH4,
4/29/2020,22:47.1,0,22962.72,117.56,0.194,13.39,84.581,0,60.011,22.81,0.587,1.485,1.406,22973,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,138.8,-25.5,273.99,0.85,0.129,0.024,0.029,0.001,137.3,133.8,131,124,119.6,113.7,0,1,0,0,0,69.088,29.76,0,0,73.07,36.269,35.19,37572.363,1067.5,236621.5386,189.407,22919.789,34.8,40.275,CH4,
4/29/2020,22:50.1,0,22965.72,117.5,0.194,13.37,84.592,0,60.011,22.79,0.587,1.487,1.406,22976,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,138.9,-25.1,274.03,0.84,0.128,0.024,0.028,0,137.4,133.9,131,124,119.6,113.7,0,1,0,0,0,69.147,29.76,0,0,73.07,36.246,35.167,37547.8059,1067.5,236651.4342,189.435,22922.781,34.8,40.275,CH4,
4/29/2020,22:53.1,0,22968.72,117.57,0.194,13.39,84.603,0,60.009,22.82,0.587,1.485,1.406,22979,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-24.1,274.07,0.84,0.126,0.024,0.029,0,137.4,133.9,131,124.1,119.6,114,0,1,0,0,0,69.165,29.75,0,0,73.07,36.249,35.17,37551.009,1067.5,236683.4652,189.465,22925.781,34.8,40.275,CH4,
4/29/2020,22:56.1,0,22971.73,117.57,0.194,13.39,84.615,0,60.01,22.82,0.587,1.485,1.406,22982,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-21.4,274.11,0.84,0.126,0.023,0.03,0,137.3,133.9,131,124.1,119.6,113.9,0,1,0,0,0,69.161,29.76,0,0,73.07,36.269,35.19,37572.363,1067.5,236714.4285,189.494,22928.768,34.8,40.275,CH4,
4/29/2020,22:59.1,0,22974.72,117.57,0.194,13.39,84.626,0,60.008,22.82,0.587,1.486,1.406,22985,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-22.3,274.15,0.84,0.123,0.024,0.03,-0.001,137.4,134,131,124.1,119.6,114,0,1,0,0,0,69.147,29.76,0,0,73.07,36.256,35.173,37554.2121,1067.5,236745.3918,189.523,22931.762,34.8,40.275,CH4,
4/29/2020,23:02.1,0,22977.72,117.59,0.194,13.39,84.637,0,60.007,22.83,0.587,1.489,1.406,22988,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-20.6,274.21,0.84,0.129,0.024,0.029,0,137.3,134,131,124.1,119.5,113.9,0,1,0,0,0,69.176,29.75,0,0,73.07,36.249,35.17,37551.009,1067.5,236777.4228,189.553,22934.754,34.8,40.275,CH4,
4/29/2020,23:05.1,0,22980.72,117.54,0.194,13.38,84.648,0,60.008,22.81,0.587,1.487,1.406,22991,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,138.8,-19.5,274.25,0.84,0.127,0.023,0.028,0,137.3,134,131,124.1,119.5,114.1,0,1,0,0,0,69.154,29.75,0,0,73.07,36.296,35.213,37596.9201,1067.5,236808.3861,189.582,22937.744,34.8,40.275,CH4,
4/29/2020,23:08.1,0,22983.72,117.59,0.194,13.39,84.659,0,60.006,22.82,0.587,1.49,1.405,22994,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,138.9,-18.8,274.29,0.85,0.125,0.024,0.027,0,137.4,133.9,131,124.1,119.4,114,0,1,0,0,0,69.12,29.76,0,0,73.07,36.249,35.17,37551.009,1067.5,236839.3494,189.611,22940.74,34.8,40.275,CH4,
4/29/2020,23:11.1,0,22986.72,117.59,0.194,13.4,84.67,0,60.005,22.83,0.587,1.486,1.405,22997,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-17,274.33,0.84,0.123,0.023,0.029,0,137.4,134,131,124.1,119.5,114,0,1,0,0,0,69.179,29.76,0,0,73.07,36.236,35.157,37537.1289,1067.5,236870.3127,189.64,22943.732,34.8,40.275,CH4,
4/29/2020,23:14.1,0,22989.72,117.59,0.194,13.39,84.682,0,60.007,22.83,0.587,1.484,1.406,23000,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-15.6,274.37,0.84,0.123,0.024,0.029,0,137.4,134,131,124.1,119.6,113.9,0,1,0,0,0,69.185,29.76,0,0,73.06,36.286,35.203,37586.2431,1067.5,236902.3437,189.67,22946.725,34.8,40.275,CH4,
4/29/2020,23:17.1,0,22992.72,117.62,0.194,13.4,84.693,0,60.01,22.84,0.587,1.485,1.406,23003,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-13.7,274.41,0.84,0.129,0.025,0.028,0,137.4,133.9,131,124,119.6,114,0,1,0,0,0,69.14,29.75,0,0,73.06,36.269,35.187,37569.1599,1067.5,236933.307,189.699,22949.721,34.8,40.275,CH4,
4/29/2020,23:20.1,0,22995.72,117.57,0.194,13.39,84.704,0,60.013,22.82,0.587,1.486,1.406,23006,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-12.3,274.45,0.84,0.126,0.025,0.028,0,137.2,133.9,131,124,119.5,113.8,0,1,0,0,0,69.156,29.75,0,0,73.06,36.246,35.167,37547.8059,1067.5,236964.2703,189.728,22952.713,34.8,40.275,CH4,
4/29/2020,23:23.1,0,22998.72,117.61,0.194,13.4,84.715,0,60.011,22.83,0.587,1.486,1.407,23009,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,139.1,-9.5,274.49,0.85,0.124,0.025,0.028,0,137.2,133.9,131,124,119.5,113.7,0,1,0,0,0,69.197,29.75,0,0,73.06,36.269,35.19,37572.363,1067.5,236995.2336,189.757,22955.705,34.8,40.275,CH4,
4/29/2020,23:26.1,0,23001.72,117.61,0.194,13.4,84.726,0,60.011,22.83,0.587,1.486,1.405,23012,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.5,139,-7.6,274.53,0.84,0.123,0.024,0.027,0,137.2,133.8,131,124.1,119.5,113.6,0,1,0,0,0,69.205,29.76,0,0,73.06,36.299,35.22,37604.394,1067.5,237027.2646,189.787,22958.699,34.8,40.275,CH4,
4/29/2020,23:29.1,0,23004.72,117.62,0.194,13.4,84.737,0,60.01,22.84,0.587,1.487,1.406,23015,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.5,138.9,-6,274.57,0.85,0.121,0.026,0.028,0,137.2,133.9,131,124.1,119.6,113.7,0,1,0,0,0,69.14,29.76,0,0,73.06,36.259,35.18,37561.686,1067.5,237058.2279,189.816,22961.693,34.8,40.275,CH4,
4/29/2020,23:32.1,0,23007.72,117.6,0.194,13.39,84.749,0,60.007,22.83,0.587,1.485,1.406,23018,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,139,-5.1,274.63,0.84,0.127,0.027,0.027,0,137.2,133.8,131,124.1,119.6,113.9,0,1,0,0,0,69.133,29.75,0,0,73.06,36.289,35.21,37593.717,1067.5,237089.1912,189.845,22964.686,34.8,40.275,CH4,
4/29/2020,23:35.1,0,23010.72,117.62,0.194,13.4,84.76,0,60.007,22.84,0.587,1.486,1.406,23021,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.5,138.9,-4.2,274.67,0.84,0.125,0.026,0.029,0,137.2,133.8,131,124.1,119.5,114,0,1,0,0,0,69.14,29.76,0,0,73.06,36.253,35.173,37554.2121,1067.5,237120.1545,189.874,22967.682,34.8,40.275,CH4,
4/29/2020,23:38.1,0,23013.72,117.65,0.194,13.41,84.771,0,60.01,22.85,0.587,1.486,1.406,23024,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-3.6,274.71,0.84,0.123,0.026,0.025,0,137.3,133.8,131.1,124.1,119.5,114.2,0,1,0,0,0,69.14,29.76,0,0,73.06,36.296,35.213,37596.9201,1067.5,237152.1855,189.904,22970.672,34.8,40.275,CH4,
4/29/2020,23:41.1,0,23016.72,117.64,0.194,13.4,84.782,0,60.011,22.85,0.587,1.486,1.406,23027,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-2.4,274.75,0.84,0.122,0.026,0.025,-0.001,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,69.14,29.75,0,0,73.06,36.259,35.177,37558.4829,1067.5,237183.1488,189.933,22973.666,34.8,40.275,CH4,
4/29/2020,23:44.1,0,23019.72,117.61,0.194,13.4,84.793,0,60.01,22.83,0.587,1.485,1.406,23030,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,138.9,-1.5,274.79,0.84,0.126,0.027,0.027,0,137.2,133.8,131,124.1,119.5,113.9,0,1,0,0,0,69.104,29.75,0,0,73.06,36.259,35.173,37554.2121,1067.5,237214.1121,189.962,22976.658,34.8,40.275,CH4,
4/29/2020,23:47.1,0,23022.72,117.63,0.194,13.4,84.804,0,60.01,22.84,0.587,1.488,1.406,23033,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,138.9,-0.8,274.83,0.84,0.126,0.027,0.026,0,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,69.158,29.75,0,0,73.06,36.259,35.177,37558.4829,1067.5,237245.0754,189.991,22979.654,34.8,40.275,CH4,
4/29/2020,23:50.1,0,23025.72,117.6,0.194,13.4,84.816,0,60.009,22.83,0.587,1.488,1.406,23036,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.1,70.4,139,-0.3,274.87,0.84,0.126,0.028,0.025,-0.001,137.2,133.8,130.9,124.1,119.4,113.9,0,1,0,0,0,69.124,29.75,0,0,73.06,36.276,35.193,37575.5661,1067.5,237277.1064,190.021,22982.646,34.8,40.275,CH4,
4/29/2020,23:53.1,0,23028.73,117.6,0.194,13.4,84.827,0,60.009,22.83,0.587,1.488,1.406,23039,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-1.5,274.92,0.84,0.122,0.026,0.025,0,137.3,133.8,131,124.2,119.5,114,0,1,0,0,0,69.147,29.75,0,0,73.06,36.299,35.216,37600.1232,1067.5,237308.0697,190.05,22985.637,34.8,40.275,CH4,
4/29/2020,23:56.1,0,23031.72,117.55,0.194,13.38,84.838,0,60.007,22.81,0.587,1.489,1.406,23042,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-1.7,274.96,0.84,0.122,0.027,0.027,0,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.147,29.75,0,0,73.06,36.256,35.173,37554.2121,1067.5,237339.033,190.079,22988.635,34.8,40.275,CH4,
4/29/2020,23:59.1,0,23034.73,117.59,0.194,13.39,84.849,0,60.007,22.83,0.587,1.488,1.406,23045,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-1.9,275,0.84,0.121,0.027,0.026,0,137.2,133.9,131,124,119.5,114,0,1,0,0,0,69.158,29.75,0,0,73.05,36.249,35.17,37551.009,1067.5,237371.064,190.109,22991.623,34.8,40.275,CH4,
4/29/2020,24:02.1,0,23037.72,117.58,0.194,13.39,84.86,0,60.007,22.82,0.587,1.487,1.406,23048,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.4,139,-3.6,275.05,0.85,0.12,0.028,0.026,0,137.2,133.8,131,124,119.5,113.8,0,1,0,0,0,69.163,29.76,0,0,73.05,36.256,35.173,37554.2121,1067.5,237402.0273,190.138,22994.621,34.8,40.275,CH4,
4/29/2020,24:05.1,0,23040.72,117.59,0.194,13.39,84.871,0,60.01,22.83,0.587,1.487,1.406,23051,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.5,139,-4,275.09,0.84,0.125,0.027,0.026,0,137.3,133.8,131,123.9,119.5,113.7,0,1,0,0,0,69.134,29.75,0,0,73.05,36.292,35.21,37593.717,1067.5,237432.9906,190.167,22997.615,34.8,40.275,CH4,
4/29/2020,24:08.1,0,23043.73,117.62,0.194,13.4,84.883,0,60.012,22.84,0.587,1.487,1.406,23054,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.5,139,-6,275.13,0.84,0.124,0.028,0.025,0,137.3,133.8,131,124,119.5,113.7,0,1,0,0,0,69.147,29.75,0,0,73.05,36.263,35.18,37561.686,1067.5,237463.9539,190.196,23000.605,34.8,40.275,CH4,
4/29/2020,24:11.1,0,23046.72,117.63,0.194,13.4,84.894,0,60.014,22.84,0.587,1.485,1.406,23057,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-8.9,275.17,0.84,0.122,0.026,0.026,0,137.3,133.9,131,123.9,119.7,113.9,0,1,0,0,0,69.158,29.75,0,0,73.05,36.266,35.18,37561.686,1067.5,237494.9172,190.225,23003.602,34.8,40.275,CH4,
4/29/2020,24:14.1,0,23049.72,117.66,0.194,13.41,84.905,0,60.017,22.85,0.587,1.486,1.406,23060,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-11.5,275.21,0.84,0.121,0.026,0.026,0,137.3,134,131,124,119.6,114.1,0,1,0,0,0,69.152,29.76,0,0,73.05,36.259,35.177,37558.4829,1067.5,237526.9482,190.255,23006.594,34.8,40.275,CH4,
4/29/2020,24:17.1,0,23052.72,117.62,0.194,13.4,84.916,0,60.018,22.84,0.587,1.486,1.406,23063,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,139,-15.1,275.25,0.84,0.122,0.027,0.028,0,137.3,133.9,131,124,119.6,113.9,0,1,0,0,0,69.106,29.75,0,0,73.05,36.256,35.173,37554.2121,1067.5,237557.9115,190.284,23009.59,34.8,40.275,CH4,
4/29/2020,24:20.1,0,23055.72,117.58,0.194,13.39,84.927,0,60.017,22.82,0.587,1.491,1.406,23066,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-18.7,275.29,0.84,0.126,0.025,0.026,0,137.3,133.9,131,124.1,119.6,114,0,1,0,0,0,69.129,29.76,0,0,73.05,36.283,35.2,37583.04,1067.5,237588.8748,190.313,23012.574,34.8,40.275,CH4,
4/29/2020,24:23.1,0,23058.72,117.59,0.194,13.39,84.938,0,60.018,22.82,0.587,1.486,1.406,23069,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.3,139,-22.3,275.34,0.84,0.126,0.025,0.026,0,137.3,133.9,131,124,119.5,114.3,0,1,0,0,0,69.14,29.75,0,0,73.05,36.269,35.183,37564.8891,1067.5,237619.8381,190.342,23015.572,34.8,40.275,CH4,
4/29/2020,24:26.1,0,23061.72,117.55,0.194,13.38,84.95,0,60.018,22.81,0.587,1.487,1.406,23072,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,139.1,-24.4,275.38,0.85,0.125,0.024,0.029,0,137.3,134,131,124.1,119.5,113.6,0,1,0,0,0,69.147,29.76,0,0,73.05,36.279,35.197,37579.8369,1067.5,237651.8691,190.372,23018.564,34.8,40.275,CH4,
4/29/2020,24:29.1,0,23064.73,117.62,0.194,13.4,84.961,0,60.017,22.84,0.587,1.486,1.406,23075,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,139,-26.6,275.42,0.84,0.124,0.023,0.028,0,137.3,134,130.9,124,119.5,113.4,0,1,0,0,0,69.116,29.76,0,0,73.05,36.256,35.177,37558.4829,1067.5,237682.8324,190.401,23021.557,34.8,40.275,CH4,
4/29/2020,24:32.1,0,23067.72,117.58,0.194,13.39,84.972,0,60.016,22.82,0.587,1.485,1.406,23078,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.4,138.9,-26.2,275.46,0.84,0.129,0.024,0.029,0,137.3,134,130.9,124.1,119.4,113.5,0,1,0,0,0,69.116,29.75,0,0,73.05,36.273,35.19,37572.363,1067.5,237713.7957,190.43,23024.553,34.8,40.275,CH4,
4/29/2020,24:35.1,0,23070.72,117.61,0.194,13.4,84.983,0,60.015,22.83,0.587,1.485,1.407,23081,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.9,-25.1,275.5,0.85,0.129,0.024,0.029,0,137.3,134,131,124.1,119.3,113.4,0,1,0,0,0,69.082,29.76,0,0,73.04,36.263,35.18,37561.686,1067.5,237745.8267,190.46,23027.543,34.8,40.275,CH4,
4/29/2020,24:38.1,0,23073.72,117.59,0.194,13.39,84.994,0,60.014,22.83,0.587,1.486,1.406,23084,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-22.7,275.55,0.84,0.126,0.023,0.028,0,137.3,134,131,124.1,119.5,113.7,0,1,0,0,0,69.106,29.75,0,0,73.04,36.246,35.167,37547.8059,1067.5,237776.79,190.489,23030.537,34.8,40.275,CH4,
4/29/2020,24:41.1,0,23076.72,117.59,0.194,13.39,85.005,0,60.018,22.83,0.587,1.485,1.407,23087,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-20.7,275.59,0.84,0.124,0.023,0.029,0,137.3,134,131,124.1,119.5,114.1,0,1,0,0,0,69.124,29.75,0,0,73.04,36.263,35.183,37564.8891,1067.5,237807.7533,190.518,23033.529,34.8,40.275,CH4,
4/29/2020,24:44.1,0,23079.72,117.59,0.194,13.39,85.016,0,60.017,22.83,0.587,1.489,1.407,23090,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,139,-17.3,275.63,0.85,0.124,0.024,0.028,0,137.3,134,131,124.1,119.5,113.9,0,1,0,0,0,69.106,29.76,0,0,73.04,36.302,35.22,37604.394,1067.5,237838.7166,190.547,23036.521,34.8,40.275,CH4,
4/29/2020,24:47.1,0,23082.72,117.58,0.194,13.39,85.028,0,60.018,22.82,0.587,1.489,1.406,23093,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.1,70.4,138.9,-13,275.67,0.84,0.122,0.025,0.03,-0.001,137.3,133.9,131,124,119.6,113.5,0,1,0,0,0,69.134,29.75,0,0,73.04,36.256,35.173,37554.2121,1067.5,237870.7476,190.577,23039.52,34.8,40.275,CH4,
4/29/2020,24:50.1,0,23085.73,117.6,0.194,13.39,85.039,0,60.02,22.83,0.587,1.484,1.407,23096,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-10.2,275.72,0.84,0.127,0.026,0.03,0,137.3,133.9,131,124.1,119.6,113.5,0,1,0,0,0,69.1,29.75,0,0,73.04,36.273,35.19,37572.363,1067.5,237901.7109,190.606,23042.512,34.8,40.275,CH4,
4/29/2020,24:53.1,0,23088.73,117.59,0.194,13.39,85.05,0,60.02,22.83,0.587,1.484,1.406,23099,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,139,-6.2,275.76,0.84,0.124,0.025,0.029,0,137.3,133.9,131,124.1,119.7,113.8,0,1,0,0,0,69.129,29.75,0,0,73.03,36.239,35.16,37540.332,1067.5,237932.6742,190.635,23045.498,34.8,40.275,CH4,
4/29/2020,24:56.1,0,23091.72,117.56,0.194,13.38,85.061,0,60.017,22.81,0.587,1.484,1.407,23102,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-3.9,275.8,0.84,0.122,0.026,0.028,0,137.3,133.8,131,124.1,119.5,113.9,0,1,0,0,0,69.059,29.76,0,0,73.03,36.296,35.216,37600.1232,1067.5,237963.6375,190.664,23048.494,34.8,40.275,CH4,
4/29/2020,24:59.1,0,23094.72,117.59,0.194,13.39,85.072,0,60.013,22.82,0.587,1.486,1.407,23105,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.3,139.1,-1.9,275.84,0.84,0.121,0.026,0.025,0,137.4,133.8,131,124.1,119.4,113.6,0,1,0,0,0,69.082,29.75,0,0,73.03,36.286,35.207,37590.5139,1067.5,237994.6008,190.693,23051.488,34.8,40.275,CH4,
4/29/2020,25:02.1,0,23097.73,117.54,0.194,13.38,85.083,0,60.013,22.8,0.587,1.486,1.407,23108,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.4,138.8,-1.2,275.88,0.84,0.126,0.027,0.027,0,137.4,133.8,131,124.1,119.4,113.5,0,1,0,0,0,69.095,29.75,0,0,73.03,36.276,35.193,37575.5661,1067.5,238026.6318,190.723,23054.48,34.8,40.275,CH4,
4/29/2020,25:05.1,0,23100.72,117.55,0.194,13.38,85.095,0,60.011,22.81,0.587,1.49,1.406,23111,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.8,-1.1,275.92,0.84,0.126,0.028,0.027,0,137.4,133.9,131,124.1,119.4,113.5,0,1,0,0,0,69.088,29.76,0,0,73.03,36.246,35.17,37551.009,1067.5,238057.5951,190.752,23057.475,34.8,40.275,CH4,
4/29/2020,25:08.1,0,23103.72,117.57,0.194,13.39,85.106,0,60.01,22.82,0.587,1.487,1.406,23114,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.4,139,-2,275.96,0.84,0.123,0.027,0.026,0,137.4,133.9,131,124,119.3,113.7,0,1,0,0,0,69.053,29.75,0,0,73.03,36.289,35.21,37593.717,1067.5,238088.5584,190.781,23060.471,34.8,40.275,CH4,
4/29/2020,25:11.1,0,23106.73,117.65,0.194,13.41,85.117,0,60.01,22.85,0.587,1.485,1.408,23117,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,139,-2.5,276,0.84,0.122,0.027,0.025,0,137.3,133.9,131,124,119.4,113.8,0,1,0,0,0,69.071,29.75,0,0,73.03,36.289,35.21,37593.717,1067.5,238120.5894,190.811,23063.463,34.8,40.275,CH4,
4/29/2020,25:14.1,0,23109.72,117.65,0.194,13.41,85.128,0,60.009,22.85,0.587,1.486,1.407,23120,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,139,-3.8,276.05,0.84,0.12,0.027,0.025,0,137.3,133.9,131,124.1,119.6,113.8,0,1,0,0,0,69.071,29.75,0,0,73.03,36.246,35.167,37547.8059,1067.5,238151.5527,190.84,23066.453,34.8,40.275,CH4,
4/29/2020,25:17.1,0,23112.72,117.58,0.194,13.39,85.139,0,60.008,22.83,0.587,1.491,1.407,23123,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,139,-5,276.09,0.84,0.126,0.027,0.026,0,137.3,133.9,131,124,119.6,113.6,0,1,0,0,0,69.053,29.75,0,0,73.03,36.249,35.17,37551.009,1067.5,238182.516,190.869,23069.449,34.8,40.275,CH4,
4/29/2020,25:20.1,0,23115.72,117.66,0.194,13.41,85.15,0,60.009,22.86,0.587,1.487,1.406,23126,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.3,139,-6.4,276.14,0.84,0.126,0.027,0.026,0,137.3,134,131,124,119.7,114,0,1,0,0,0,69.035,29.76,0,0,73.03,36.283,35.203,37586.2431,1067.5,238213.4793,190.898,23072.441,34.8,40.275,CH4,
