FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,25:23.1,0,23118.72,117.68,0.194,13.42,85.162,0,60.01,22.87,0.587,1.489,1.406,23129,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.3,139,-8.1,276.18,0.84,0.124,0.027,0.025,0,137.4,134,131,124.1,119.6,114.1,0,1,0,0,0,69.048,29.75,0,0,73.03,36.259,35.177,37558.4829,1067.5,238245.5103,190.928,23075.436,34.8,40.275,CH4,
4/29/2020,25:26.1,0,23121.72,117.69,0.194,13.42,85.173,0,60.01,22.87,0.587,1.485,1.405,23132,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,139,-10.5,276.22,0.85,0.124,0.026,0.025,0,137.4,133.9,131,124,119.5,113.7,0,1,0,0,0,69.03,29.75,0,0,73.03,36.263,35.183,37564.8891,1067.5,238276.4736,190.957,23078.43,34.8,40.275,CH4,
4/29/2020,25:29.1,0,23124.72,117.71,0.194,13.43,85.184,0,60.013,22.88,0.587,1.485,1.406,23135,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.3,139.1,-12.7,276.26,0.84,0.121,0.027,0.027,0,137.4,133.9,131,124,119.5,113.6,0,1,0,0,0,69.035,29.76,0,0,73.03,36.283,35.2,37583.04,1067.5,238307.4369,190.986,23081.422,34.8,40.275,CH4,
4/29/2020,25:32.1,0,23127.72,117.68,0.194,13.42,85.195,0,60.013,22.86,0.587,1.485,1.406,23138,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.9,-15.5,276.3,0.84,0.122,0.026,0.027,0,137.4,133.9,131.1,124,119.5,113.8,0,1,0,0,0,69.025,29.75,0,0,73.03,36.246,35.167,37547.8059,1067.5,238338.4002,191.015,23084.414,34.8,40.275,CH4,
4/29/2020,25:35.1,0,23130.72,117.67,0.194,13.42,85.206,0,60.012,22.86,0.587,1.49,1.406,23141,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,138.9,-18,276.34,0.84,0.127,0.026,0.024,0,137.3,133.9,131.1,124,119.4,114.1,0,1,0,0,0,69.043,29.75,0,0,73.02,36.266,35.183,37564.8891,1067.5,238370.4312,191.045,23087.41,34.8,40.275,CH4,
4/29/2020,25:38.1,0,23133.73,117.64,0.194,13.41,85.217,0,60.012,22.85,0.587,1.486,1.406,23144,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,138.9,-20.4,276.38,0.83,0.126,0.025,0.025,0,137.3,133.9,131,124,119.4,114,0,1,0,0,0,69.007,29.75,0,0,73.02,36.269,35.187,37569.1599,1067.5,238401.3945,191.074,23090.404,34.8,40.275,CH4,
4/29/2020,25:41.1,0,23136.72,117.7,0.194,13.42,85.229,0,60.014,22.87,0.587,1.487,1.406,23147,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.3,139,-22.9,276.42,0.84,0.125,0.025,0.027,0,137.3,133.9,131,124.1,119.4,114,0,1,0,0,0,69.053,29.76,0,0,73.02,36.263,35.18,37561.686,1067.5,238432.3578,191.103,23093.4,34.8,40.275,CH4,
4/29/2020,25:44.1,0,23139.72,117.72,0.194,13.43,85.24,0,60.016,22.88,0.587,1.485,1.406,23150,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,138.9,-23.6,276.48,0.84,0.124,0.024,0.026,0,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,69.025,29.75,0,0,73.02,36.236,35.157,37537.1289,1067.5,238463.3211,191.132,23096.387,34.8,40.275,CH4,
4/29/2020,25:47.1,0,23142.72,117.71,0.194,13.42,85.251,0,60.016,22.88,0.587,1.485,1.406,23153,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.9,-26.2,276.52,0.84,0.124,0.025,0.027,0,137.3,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.014,29.75,0,0,73.02,36.276,35.197,37579.8369,1067.5,238495.3521,191.162,23099.383,34.8,40.275,CH4,
4/29/2020,25:50.1,0,23145.72,117.68,0.194,13.42,85.262,0,60.017,22.86,0.587,1.485,1.407,23156,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,139,-26.5,276.56,0.84,0.129,0.024,0.028,0,137.3,133.9,131,124.1,119.5,113.7,0,1,0,0,0,69.043,29.75,0,0,73.02,36.269,35.19,37572.363,1067.5,238526.3154,191.191,23102.377,34.8,40.275,CH4,
4/29/2020,25:53.1,0,23148.72,117.7,0.194,13.42,85.273,0,60.018,22.88,0.587,1.485,1.406,23159,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,139,-25.6,276.6,0.84,0.127,0.024,0.03,0,137.3,133.9,131,124.1,119.6,113.7,0,1,0,0,0,69.053,29.75,0,0,73.02,36.302,35.22,37604.394,1067.5,238557.2787,191.22,23105.371,34.8,40.275,CH4,
4/29/2020,25:56.1,0,23151.72,117.69,0.194,13.42,85.285,0,60.015,22.87,0.587,1.486,1.407,23162,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.3,139,-23.2,276.64,0.84,0.126,0.023,0.029,0,137.3,133.9,131,124.1,119.5,113.8,0,1,0,0,0,69.059,29.75,0,0,73.02,36.256,35.173,37554.2121,1067.5,238589.3097,191.25,23108.365,34.8,40.275,CH4,
4/29/2020,25:59.1,0,23154.72,117.66,0.194,13.41,85.296,0,60.011,22.86,0.587,1.486,1.408,23165,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.6,70.3,139,-21.7,276.68,0.85,0.124,0.023,0.027,0,137.3,133.9,131,124,119.4,113.4,0,1,0,0,0,69.082,29.75,0,0,73.02,36.289,35.207,37590.5139,1067.5,238620.273,191.279,23111.361,34.8,40.275,CH4,
4/29/2020,26:02.1,0,23157.73,117.63,0.194,13.4,85.307,0,60.01,22.84,0.587,1.485,1.408,23168,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.3,138.9,-20.1,276.72,0.84,0.123,0.024,0.03,-0.001,137.3,133.9,131,124,119.6,113.5,0,1,0,0,0,69.088,29.76,0,0,73.02,36.256,35.173,37554.2121,1067.5,238651.2363,191.308,23114.354,34.8,40.275,CH4,
4/29/2020,26:05.1,0,23160.73,117.66,0.194,13.41,85.318,0,60.01,22.86,0.587,1.485,1.407,23171,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,139,-18.7,276.76,0.83,0.129,0.024,0.03,0,137.3,133.9,131,124.1,119.3,113.5,0,1,0,0,0,69.059,29.76,0,0,73.01,36.269,35.187,37569.1599,1067.5,238682.1996,191.337,23117.346,34.8,40.275,CH4,
4/29/2020,26:08.1,0,23163.72,117.63,0.194,13.41,85.329,0,60.009,22.85,0.587,1.483,1.406,23174,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.9,-16.8,276.8,0.84,0.127,0.024,0.029,-0.001,137.4,133.9,131,124.1,119.3,113.8,0,1,0,0,0,69.03,29.75,0,0,73.01,36.246,35.167,37547.8059,1067.5,238713.1629,191.366,23120.338,34.8,40.275,CH4,
4/29/2020,26:11.1,0,23166.73,117.57,0.194,13.39,85.34,0,60.008,22.82,0.587,1.488,1.406,23177,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,138.9,-14.8,276.86,0.84,0.124,0.023,0.027,-0.001,137.4,133.9,131,124.2,119.5,113.9,0,1,0,0,0,69.071,29.75,0,0,73.01,36.243,35.16,37540.332,1067.5,238745.1939,191.396,23123.334,34.8,40.275,CH4,
4/29/2020,26:14.1,0,23169.72,117.67,0.194,13.42,85.352,0,60.007,22.86,0.587,1.484,1.406,23180,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,138.9,-13.5,276.9,0.84,0.124,0.024,0.028,-0.001,137.4,133.9,131,124.2,119.5,113.8,0,1,0,0,0,69.082,29.75,0,0,73.01,36.239,35.16,37540.332,1067.5,238776.1572,191.425,23126.328,34.8,40.275,CH4,
4/29/2020,26:17.1,0,23172.72,117.67,0.194,13.42,85.363,0,60.003,22.86,0.587,1.488,1.406,23183,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.9,-12.4,276.94,0.84,0.122,0.025,0.028,0,137.4,133.9,130.9,124.1,119.5,113.9,0,1,0,0,0,69.088,29.76,0,0,73.01,36.296,35.213,37596.9201,1067.5,238807.1205,191.454,23129.316,34.8,40.275,CH4,
4/29/2020,26:20.1,0,23175.72,117.66,0.194,13.41,85.374,0,60.002,22.86,0.587,1.488,1.406,23186,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.3,138.9,-12.4,276.98,0.84,0.127,0.025,0.029,0,137.4,133.9,130.9,124.2,119.5,114,0,1,0,0,0,69.111,29.75,0,0,73.01,36.246,35.167,37547.8059,1067.5,238838.0838,191.483,23132.312,34.8,40.275,CH4,
4/29/2020,26:23.1,0,23178.73,117.62,0.194,13.41,85.385,0,60.001,22.85,0.587,1.485,1.406,23189,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-11.8,277.02,0.85,0.126,0.024,0.029,-0.001,137.4,134,131,124.1,119.5,113.6,0,1,0,0,0,69.071,29.75,0,0,73.01,36.233,35.154,37533.9258,1067.5,238870.1148,191.513,23135.305,34.8,40.275,CH4,
4/29/2020,26:26.1,0,23181.72,117.67,0.194,13.42,85.396,0,59.998,22.87,0.587,1.487,1.406,23192,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,139.1,-12.6,277.06,0.84,0.124,0.024,0.028,-0.001,137.4,134,131,124.1,119.4,113.7,0,1,0,0,0,69.129,29.75,0,0,73.01,36.296,35.213,37596.9201,1067.5,238901.0781,191.542,23138.301,34.8,40.275,CH4,
4/29/2020,26:29.1,0,23184.73,117.66,0.194,13.42,85.407,0,59.998,22.86,0.587,1.484,1.406,23195,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.4,138.9,-13.2,277.1,0.84,0.124,0.024,0.028,0,137.3,133.9,130.9,124.1,119.4,113.7,0,1,0,0,0,69.116,29.76,0,0,73.01,36.259,35.18,37561.686,1067.5,238932.0414,191.571,23141.291,34.8,40.275,CH4,
4/29/2020,26:32.1,0,23187.72,117.63,0.194,13.41,85.419,0,60,22.85,0.587,1.484,1.406,23198,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.3,138.9,-14.4,277.14,0.85,0.122,0.025,0.029,0,137.3,134,131,124.1,119.5,113.8,0,1,0,0,0,69.106,29.75,0,0,73.01,36.266,35.183,37564.8891,1067.5,238964.0724,191.601,23144.285,34.8,40.275,CH4,
4/29/2020,26:35.1,0,23190.72,117.66,0.194,13.42,85.43,0,59.998,22.86,0.587,1.486,1.405,23201,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,139.1,-14.3,277.19,0.84,0.127,0.024,0.028,0,137.2,133.9,130.9,124,119.5,113.8,0,1,0,0,0,69.064,29.75,0,0,73.01,36.286,35.203,37586.2431,1067.5,238995.0357,191.63,23147.281,34.8,40.275,CH4,
4/29/2020,26:38.1,0,23193.73,117.61,0.194,13.4,85.441,0,59.997,22.84,0.587,1.487,1.405,23204,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,139.2,-14.7,277.23,0.85,0.127,0.024,0.029,0,137.2,133.9,131,124.1,119.6,113.8,0,1,0,0,0,69.082,29.75,0,0,73.01,36.253,35.17,37551.009,1067.5,239025.999,191.659,23150.273,34.8,40.275,CH4,
4/29/2020,26:41.1,0,23196.73,117.66,0.194,13.42,85.452,0,59.998,22.86,0.587,1.485,1.406,23207,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139.1,-16,277.28,0.85,0.125,0.024,0.029,0,137.2,133.9,130.9,124,119.5,114.1,0,1,0,0,0,69.077,29.75,0,0,73.01,36.292,35.21,37593.717,1067.5,239056.9623,191.688,23153.27,34.8,40.275,CH4,
4/29/2020,26:44.1,0,23199.73,117.61,0.194,13.4,85.463,0,59.996,22.84,0.587,1.487,1.406,23210,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,139,-16,277.32,0.83,0.124,0.024,0.027,0,137.2,133.9,130.9,124.1,119.5,114.3,0,1,0,0,0,69.059,29.75,0,0,73.01,36.266,35.183,37564.8891,1067.5,239088.9933,191.718,23156.258,34.8,40.275,CH4,
4/29/2020,26:47.1,0,23202.72,117.66,0.194,13.41,85.475,0,59.996,22.86,0.587,1.486,1.405,23213,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,139,-17.3,277.36,0.84,0.123,0.024,0.027,0,137.2,133.9,130.9,124,119.3,114.2,0,1,0,0,0,69.116,29.75,0,0,73,36.249,35.167,37547.8059,1067.5,239119.9566,191.747,23159.25,34.8,40.275,CH4,
4/29/2020,26:50.1,0,23205.72,117.65,0.194,13.41,85.486,0,59.997,22.86,0.587,1.486,1.406,23216,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-19,277.4,0.84,0.128,0.024,0.027,0,137.2,133.9,130.9,124,119.3,114.3,0,1,0,0,0,69.147,29.75,0,0,73,36.239,35.157,37537.1289,1067.5,239150.9199,191.776,23162.25,34.8,40.275,CH4,
4/29/2020,26:53.1,0,23208.72,117.64,0.194,13.41,85.497,0,59.999,22.85,0.587,1.486,1.406,23219,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-19.8,277.44,0.84,0.126,0.024,0.026,0,137.3,134,131,124,119.5,114.6,0,1,0,0,0,69.077,29.76,0,0,73,36.246,35.163,37543.5351,1067.5,239181.8832,191.805,23165.242,34.8,40.275,CH4,
4/29/2020,26:56.1,0,23211.73,117.68,0.194,13.42,85.508,0,60.003,22.87,0.587,1.486,1.406,23222,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,139,-19.5,277.48,0.85,0.125,0.024,0.029,0,137.2,134,130.9,124,119.5,114.4,0,1,0,0,0,69.088,29.75,0,0,73,36.266,35.183,37564.8891,1067.5,239213.9142,191.835,23168.232,34.8,40.275,CH4,
4/29/2020,26:59.1,0,23214.72,117.68,0.194,13.42,85.519,0,60.004,22.87,0.587,1.485,1.406,23225,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-19.5,277.52,0.84,0.124,0.023,0.03,0,137.3,134,131,124,119.4,114.3,0,1,0,0,0,69.082,29.75,0,0,73,36.23,35.147,37526.4519,1067.5,239244.8775,191.864,23171.229,34.8,40.275,CH4,
4/29/2020,27:02.1,0,23217.72,117.68,0.194,13.42,85.53,0,60.003,22.87,0.587,1.486,1.406,23228,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,138.9,-18.6,277.57,0.85,0.124,0.024,0.03,0,137.3,134,131,124.1,119.4,114.4,0,1,0,0,0,69.077,29.75,0,0,73,36.263,35.177,37558.4829,1067.5,239275.8408,191.893,23174.223,34.8,40.275,CH4,
4/29/2020,27:05.1,0,23220.72,117.67,0.194,13.42,85.542,0,60.008,22.87,0.587,1.486,1.406,23231,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-17.4,277.61,0.85,0.129,0.025,0.03,0,137.2,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.082,29.75,0,0,72.99,36.243,35.16,37540.332,1067.5,239306.8041,191.922,23177.215,34.8,40.275,CH4,
4/29/2020,27:08.1,0,23223.72,117.68,0.194,13.42,85.553,0,60.011,22.87,0.587,1.485,1.406,23234,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.9,-15.8,277.65,0.84,0.127,0.024,0.028,0,137.2,133.9,131,124.1,119.7,113.7,0,1,0,0,0,69.043,29.75,0,0,72.99,36.263,35.18,37561.686,1067.5,239338.8351,191.952,23180.209,34.8,40.275,CH4,
4/29/2020,27:11.1,0,23226.73,117.57,0.194,13.39,85.564,0,60.013,22.82,0.587,1.486,1.406,23237,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,138.9,-12.9,277.69,0.84,0.124,0.024,0.03,0,137.2,133.9,131,124,119.5,113.9,0,1,0,0,0,69.077,29.75,0,0,72.99,36.239,35.157,37537.1289,1067.5,239369.7984,191.981,23183.205,34.8,40.275,CH4,
4/29/2020,27:14.1,0,23229.73,117.63,0.194,13.4,85.575,0,60.014,22.85,0.587,1.486,1.406,23240,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,139,-10.5,277.73,0.84,0.122,0.024,0.029,0,137.2,133.9,131,124,119.5,114,0,1,0,0,0,69.082,29.75,0,0,72.99,36.269,35.187,37569.1599,1067.5,239400.7617,192.01,23186.205,34.8,40.275,CH4,
4/29/2020,27:17.1,0,23232.73,117.71,0.194,13.43,85.586,0,60.014,22.88,0.587,1.485,1.406,23243,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-7.7,277.78,0.84,0.122,0.026,0.029,0,137.3,134,131,124.1,119.5,114.2,0,1,0,0,0,69.043,29.75,0,0,72.99,36.246,35.167,37547.8059,1067.5,239431.725,192.039,23189.191,34.8,40.275,CH4,
4/29/2020,27:20.1,0,23235.72,117.68,0.194,13.42,85.597,0,60.014,22.87,0.587,1.488,1.406,23246,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139,-5.9,277.82,0.84,0.126,0.026,0.027,0,137.2,133.9,130.9,124,119.5,114.6,0,1,0,0,0,69.025,29.75,0,0,72.99,36.256,35.177,37558.4829,1067.5,239463.756,192.069,23192.186,34.8,40.275,CH4,
4/29/2020,27:23.1,0,23238.73,117.7,0.194,13.42,85.609,0,60.016,22.87,0.587,1.486,1.406,23249,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-3.1,277.86,0.84,0.124,0.026,0.027,0,137.2,133.9,130.9,124,119.4,114.2,0,1,0,0,0,69.059,29.75,0,0,72.99,36.223,35.14,37518.978,1067.5,239494.7193,192.098,23195.18,34.8,40.275,CH4,
4/29/2020,27:26.1,0,23241.73,117.68,0.194,13.42,85.62,0,60.017,22.86,0.587,1.486,1.405,23252,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139.1,-2.2,277.9,0.84,0.122,0.026,0.027,0,137.2,133.9,131,124.1,119.5,114,0,1,0,0,0,69.048,29.75,0,0,72.99,36.286,35.2,37583.04,1067.5,239525.6826,192.127,23198.174,34.8,40.275,CH4,
4/29/2020,27:29.1,0,23244.72,117.66,0.194,13.41,85.631,0,60.021,22.85,0.587,1.486,1.405,23255,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-0.9,277.94,0.84,0.122,0.026,0.026,0,137.3,133.9,131,124.1,119.5,113.8,0,1,0,0,0,69.064,29.75,0,0,72.99,36.283,35.2,37583.04,1067.5,239556.6459,192.156,23201.168,34.8,40.275,CH4,
4/29/2020,27:32.1,0,23247.72,117.7,0.194,13.42,85.642,0,60.022,22.87,0.587,1.487,1.405,23258,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-2.5,277.99,0.83,0.12,0.027,0.026,0,137.3,134,131,124,119.4,113.9,0,1,0,0,0,69.043,29.75,0,0,72.99,36.276,35.193,37575.5661,1067.5,239588.6769,192.186,23204.16,34.8,40.275,CH4,
4/29/2020,27:35.1,0,23250.73,117.69,0.194,13.42,85.653,0,60.024,22.87,0.587,1.484,1.406,23261,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-5.2,278.03,0.83,0.126,0.028,0.025,0,137.3,134,131,124.1,119.5,114,0,1,0,0,0,69.007,29.75,0,0,72.99,36.273,35.19,37572.363,1067.5,239619.6402,192.215,23207.156,34.8,40.275,CH4,
4/29/2020,27:38.1,0,23253.72,117.71,0.194,13.42,85.665,0,60.024,22.87,0.587,1.487,1.405,23264,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-9.4,278.07,0.84,0.125,0.026,0.023,0,137.3,133.9,131,124,119.4,114.2,0,1,0,0,0,69.019,29.75,0,0,72.99,36.266,35.18,37561.686,1067.5,239650.6035,192.244,23210.146,34.8,40.275,CH4,
4/29/2020,27:41.1,0,23256.72,117.76,0.194,13.44,85.676,0,60.022,22.9,0.587,1.486,1.405,23267,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,139,-15.4,278.11,0.83,0.124,0.026,0.025,0,137.3,133.9,131,124,119.4,113.9,0,1,0,0,0,68.996,29.75,0,0,72.99,36.263,35.18,37561.686,1067.5,239681.5668,192.273,23213.141,34.8,40.275,CH4,
4/29/2020,27:44.1,0,23259.73,117.71,0.194,13.43,85.687,0,60.021,22.88,0.587,1.485,1.406,23270,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.4,138.9,-19.7,278.15,0.84,0.124,0.025,0.027,-0.001,137.3,133.9,130.9,124,119.3,113.9,0,1,0,0,0,68.978,29.75,0,0,72.99,36.279,35.193,37575.5661,1067.5,239713.5978,192.303,23216.135,34.8,40.275,CH4,
4/29/2020,27:47.1,0,23262.72,117.73,0.194,13.43,85.698,0,60.021,22.88,0.587,1.487,1.405,23273,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,139,-23.1,278.19,0.85,0.123,0.025,0.029,0,137.3,133.9,131,124.1,119.5,113.7,0,1,0,0,0,69.014,29.75,0,0,72.99,36.243,35.16,37540.332,1067.5,239744.5611,192.332,23219.129,34.8,40.275,CH4,
4/29/2020,27:50.1,0,23265.73,117.74,0.194,13.43,85.709,0,60.021,22.89,0.587,1.486,1.406,23276,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-26.1,278.23,0.84,0.129,0.024,0.029,0,137.3,133.9,131,124.1,119.5,113.8,0,1,0,0,0,68.972,29.75,0,0,72.99,36.269,35.187,37569.1599,1067.5,239775.5244,192.361,23222.121,34.8,40.275,CH4,
4/29/2020,27:53.1,0,23268.72,117.73,0.194,13.43,85.721,0,60.022,22.88,0.587,1.486,1.405,23279,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-26.6,278.29,0.85,0.127,0.024,0.028,0,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,68.996,29.75,0,0,72.99,36.253,35.17,37551.009,1067.5,239806.4877,192.39,23225.117,34.8,40.275,CH4,
4/29/2020,27:56.1,0,23271.73,117.71,0.194,13.42,85.732,0,60.019,22.88,0.587,1.486,1.406,23282,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-25.1,278.33,0.84,0.125,0.023,0.029,0,137.3,133.9,131,124,119.6,113.9,0,1,0,0,0,68.954,29.75,0,0,72.98,36.236,35.16,37540.332,1067.5,239838.5187,192.42,23228.109,34.8,40.275,CH4,
4/29/2020,27:59.1,0,23274.72,117.73,0.194,13.43,85.743,0,60.017,22.89,0.587,1.485,1.405,23285,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139,-20.9,278.37,0.84,0.125,0.024,0.029,0,137.3,133.8,131,124.1,119.6,114.1,0,1,0,0,0,68.92,29.75,0,0,72.98,36.279,35.2,37583.04,1067.5,239869.482,192.449,23231.105,34.8,40.275,CH4,
4/29/2020,28:02.1,0,23277.73,117.74,0.194,13.44,85.754,0,60.015,22.89,0.587,1.49,1.406,23288,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139.1,-19.1,278.41,0.84,0.123,0.025,0.029,0,137.3,133.8,131,124,119.5,113.9,0,1,0,0,0,68.92,29.75,0,0,72.98,36.239,35.16,37540.332,1067.5,239900.4453,192.478,23234.105,34.8,40.275,CH4,
4/29/2020,28:05.1,0,23280.73,117.74,0.194,13.43,85.765,0,60.014,22.89,0.587,1.485,1.406,23291,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-15.8,278.45,0.84,0.128,0.024,0.029,0,137.3,133.8,131,124,119.7,114,0,1,0,0,0,68.915,29.75,0,0,72.98,36.23,35.15,37529.655,1067.5,239932.4763,192.508,23237.09,34.8,40.275,CH4,
4/29/2020,28:08.1,0,23283.72,117.72,0.194,13.43,85.776,0,60.015,22.88,0.587,1.485,1.406,23294,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.6,70.4,138.9,-13.5,278.49,0.84,0.127,0.025,0.03,0,137.3,133.8,131,124.1,119.6,113.8,0,1,0,0,0,68.944,29.75,0,0,72.98,36.256,35.177,37558.4829,1067.5,239963.4396,192.537,23240.086,34.8,40.275,CH4,
4/29/2020,28:11.1,0,23286.72,117.73,0.194,13.43,85.788,0,60.015,22.89,0.587,1.487,1.405,23297,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.9,-10.1,278.53,0.84,0.124,0.025,0.029,0,137.3,133.8,131,124.1,119.6,113.7,0,1,0,0,0,68.915,29.75,0,0,72.98,36.276,35.193,37575.5661,1067.5,239994.4029,192.566,23243.076,34.8,40.275,CH4,
4/29/2020,28:14.1,0,23289.72,117.71,0.194,13.43,85.799,0,60.013,22.88,0.587,1.485,1.406,23300,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.8,-7,278.57,0.84,0.123,0.025,0.028,0,137.3,133.8,130.9,124.1,119.5,114,0,1,0,0,0,68.926,29.75,0,0,72.98,36.246,35.167,37547.8059,1067.5,240025.3662,192.595,23246.07,34.8,40.275,CH4,
4/29/2020,28:17.1,0,23292.73,117.69,0.194,13.42,85.81,0,60.013,22.87,0.587,1.487,1.405,23303,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.8,-5.9,278.61,0.84,0.121,0.026,0.027,0,137.3,133.8,130.9,124,119.3,114,0,1,0,0,0,68.915,29.75,0,0,72.98,36.246,35.167,37547.8059,1067.5,240056.3295,192.624,23249.062,34.8,40.275,CH4,
4/29/2020,28:20.1,0,23295.73,117.74,0.194,13.43,85.821,0,60.013,22.89,0.587,1.486,1.406,23306,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,138.9,-3.6,278.65,0.84,0.126,0.026,0.025,0,137.3,133.8,130.9,124.1,119.5,113.8,0,1,0,0,0,68.926,29.75,0,0,72.98,36.263,35.18,37561.686,1067.5,240088.3605,192.654,23252.057,34.8,40.275,CH4,
4/29/2020,28:23.1,0,23298.72,117.76,0.194,13.44,85.832,0,60.013,22.9,0.587,1.486,1.406,23309,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-2.3,278.71,0.84,0.124,0.027,0.027,0,137.2,133.8,131,124.1,119.6,113.7,0,1,0,0,0,68.92,29.75,0,0,72.98,36.273,35.193,37575.5661,1067.5,240119.3238,192.683,23255.053,34.8,40.275,CH4,
4/29/2020,28:26.1,0,23301.73,117.75,0.194,13.44,85.844,0,60.015,22.9,0.587,1.485,1.406,23312,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,138.9,-1.2,278.75,0.85,0.124,0.026,0.027,0,137.3,133.8,131,124.1,119.6,113.7,0,1,0,0,0,68.931,29.75,0,0,72.98,36.236,35.157,37537.1289,1067.5,240150.2871,192.712,23258.049,34.8,40.275,CH4,
4/29/2020,28:29.1,0,23304.72,117.76,0.194,13.44,85.855,0,60.015,22.9,0.587,1.489,1.406,23315,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,139,-1.3,278.79,0.84,0.121,0.027,0.025,0,137.2,133.8,131,124.1,119.6,113.7,0,1,0,0,0,68.972,29.75,0,0,72.98,36.249,35.173,37554.2121,1067.5,240181.2504,192.741,23261.041,34.8,40.275,CH4,
4/29/2020,28:32.1,0,23307.73,117.72,0.194,13.43,85.866,0,60.013,22.88,0.587,1.487,1.405,23318,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,139,-2.4,278.83,0.84,0.12,0.027,0.026,0,137.2,133.8,131,124,119.5,114,0,1,0,0,0,69.025,29.75,0,0,72.97,36.283,35.203,37586.2431,1067.5,240213.2814,192.771,23264.033,34.8,40.275,CH4,
4/29/2020,28:35.1,0,23310.72,117.7,0.194,13.42,85.877,0,60.013,22.88,0.587,1.483,1.405,23321,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-3.2,278.87,0.84,0.126,0.027,0.025,0,137.2,133.9,131,124,119.5,114.1,0,1,0,0,0,69.03,29.75,0,0,72.97,36.283,35.203,37586.2431,1067.5,240244.2447,192.8,23267.025,34.8,40.275,CH4,
4/29/2020,28:38.1,0,23313.72,117.72,0.194,13.43,85.888,0,60.011,22.88,0.587,1.488,1.405,23324,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-4.1,278.91,0.84,0.125,0.027,0.024,0,137.2,133.9,131,124,119.5,114.1,0,1,0,0,0,69.001,29.75,0,0,72.97,36.276,35.197,37579.8369,1067.5,240275.208,192.829,23270.025,34.8,40.275,CH4,
4/29/2020,28:41.1,0,23316.73,117.79,0.195,13.45,85.9,0,60.012,22.91,0.587,1.485,1.405,23327,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-5.9,278.95,0.84,0.124,0.027,0.025,0.001,137.2,133.9,131,124,119.5,114,0,1,0,0,0,69.048,29.75,0,0,72.97,36.266,35.183,37564.8891,1067.5,240307.239,192.859,23273.018,34.8,40.275,CH4,
4/29/2020,28:44.1,0,23319.72,117.7,0.194,13.43,85.911,0,60.009,22.88,0.587,1.488,1.405,23330,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,138.9,-8.2,278.99,0.85,0.122,0.027,0.025,0,137.2,133.8,130.9,124,119.5,113.9,0,1,0,0,0,69.059,29.75,0,0,72.97,36.243,35.163,37543.5351,1067.5,240338.2023,192.888,23276.012,34.8,40.275,CH4,
4/29/2020,28:47.1,0,23322.73,117.69,0.194,13.42,85.922,0,60.008,22.87,0.587,1.485,1.406,23333,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.5,138.8,-10.6,279.03,0.85,0.121,0.026,0.025,0,137.3,133.9,130.9,124,119.5,114,0,1,0,0,0,69.019,29.75,0,0,72.97,36.296,35.213,37596.9201,1067.5,240369.1656,192.917,23279.006,34.8,40.275,CH4,
4/29/2020,28:50.1,0,23325.73,117.65,0.194,13.41,85.933,0,60.008,22.86,0.587,1.486,1.406,23336,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,138.9,-12.2,279.09,0.85,0.127,0.027,0.026,0,137.2,133.9,130.9,124,119.5,113.9,0,1,0,0,0,69.048,29.75,0,0,72.97,36.236,35.157,37537.1289,1067.5,240400.1289,192.946,23282.006,34.8,40.275,CH4,
4/29/2020,28:53.1,0,23328.73,117.66,0.194,13.41,85.944,0,60.008,22.86,0.587,1.487,1.406,23339,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,138.9,-13.9,279.13,0.83,0.126,0.026,0.024,0,137.1,133.8,130.9,124,119.5,113.9,0,1,0,0,0,69.071,29.75,0,0,72.97,36.269,35.19,37572.363,1067.5,240431.0922,192.975,23284.992,34.8,40.275,CH4,
4/29/2020,28:56.1,0,23331.73,117.63,0.194,13.41,85.955,0,60.009,22.85,0.587,1.486,1.406,23342,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,139.1,-15.4,279.17,0.84,0.125,0.025,0.025,-0.001,137.1,133.9,130.9,124,119.5,113.9,0,1,0,0,0,69.048,29.75,0,0,72.97,36.259,35.18,37561.686,1067.5,240463.1232,193.005,23287.984,34.8,40.275,CH4,
4/29/2020,28:59.1,0,23334.73,117.64,0.194,13.41,85.967,0,60.01,22.85,0.587,1.486,1.406,23345,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.9,-17.3,279.21,0.84,0.124,0.025,0.025,0,137.2,133.9,130.9,124,119.6,113.7,0,1,0,0,0,69.048,29.75,0,0,72.97,36.279,35.2,37583.04,1067.5,240494.0865,193.034,23290.98,34.8,40.275,CH4,
4/29/2020,29:02.1,0,23337.73,117.65,0.194,13.41,85.978,0,60.007,22.86,0.587,1.487,1.406,23348,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.9,-19.4,279.25,0.84,0.122,0.026,0.028,0,137.3,133.8,131,124.1,119.5,113.8,0,1,0,0,0,69.048,29.75,0,0,72.97,36.233,35.154,37533.9258,1067.5,240525.0498,193.063,23293.973,34.8,40.275,CH4,
4/29/2020,29:05.1,0,23340.73,117.66,0.194,13.41,85.989,0,60.01,22.86,0.587,1.486,1.406,23351,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.9,-20.5,279.29,0.84,0.129,0.026,0.027,0,137.3,133.9,131,124.2,119.6,113.5,0,1,0,0,0,69.053,29.75,0,0,72.97,36.236,35.157,37537.1289,1067.5,240556.0131,193.092,23296.969,34.8,40.275,CH4,
4/29/2020,29:08.1,0,23343.73,117.65,0.194,13.41,86,0,60.012,22.85,0.587,1.487,1.406,23354,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-23.2,279.33,0.84,0.127,0.025,0.026,0,137.3,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.043,29.75,0,0,72.97,36.236,35.157,37537.1289,1067.5,240588.0441,193.122,23299.961,34.8,40.275,CH4,
4/29/2020,29:11.1,0,23346.73,117.65,0.194,13.41,86.011,0,60.013,22.86,0.587,1.489,1.407,23357,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-24.7,279.37,0.84,0.127,0.025,0.028,0,137.3,133.8,131,124.1,119.5,113.7,0,1,0,0,0,69.071,29.75,0,0,72.97,36.243,35.16,37540.332,1067.5,240619.0074,193.151,23302.953,34.8,40.275,CH4,
4/29/2020,29:14.1,0,23349.72,117.63,0.194,13.41,86.023,0,60.012,22.85,0.587,1.485,1.406,23360,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,138.9,-25.6,279.42,0.84,0.125,0.024,0.027,0,137.4,133.9,131,124,119.5,113.8,0,1,0,0,0,69.014,29.75,0,0,72.97,36.226,35.147,37526.4519,1067.5,240649.9707,193.18,23305.951,34.8,40.275,CH4,
4/29/2020,29:17.1,0,23352.73,117.74,0.194,13.43,86.034,0,60.013,22.89,0.587,1.484,1.406,23363,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,138.9,-26.8,279.46,0.83,0.125,0.023,0.027,0,137.3,133.9,130.9,124,119.5,113.9,0,1,0,0,0,68.978,29.75,0,0,72.96,36.253,35.173,37554.2121,1067.5,240682.0017,193.21,23308.943,34.8,40.275,CH4,
4/29/2020,29:20.1,0,23355.72,117.73,0.194,13.43,86.045,0,60.013,22.89,0.587,1.486,1.406,23366,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-26.4,279.5,0.85,0.13,0.024,0.029,0,137.3,133.9,130.9,124,119.5,114.2,0,1,0,0,0,69.014,29.75,0,0,72.96,36.243,35.163,37543.5351,1067.5,240712.965,193.239,23311.934,34.8,40.275,CH4,
4/29/2020,29:23.1,0,23358.73,117.78,0.195,13.45,86.056,0,60.015,22.91,0.587,1.486,1.407,23369,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.9,-25.3,279.55,0.85,0.128,0.023,0.027,0,137.3,133.9,130.9,124,119.5,113.9,0,1,0,0,0,68.978,29.75,0,0,72.96,36.259,35.18,37561.686,1067.5,240743.9283,193.268,23314.93,34.8,40.275,CH4,
4/29/2020,29:26.1,0,23361.73,117.75,0.194,13.44,86.067,0,60.018,22.9,0.587,1.487,1.406,23372,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,138.9,-23.9,279.59,0.84,0.128,0.024,0.029,0.001,137.2,133.9,130.9,124,119.5,114,0,1,0,0,0,69.03,29.75,0,0,72.96,36.249,35.17,37551.009,1067.5,240774.8916,193.297,23317.926,34.8,40.275,CH4,
4/29/2020,29:29.1,0,23364.72,117.74,0.194,13.43,86.078,0,60.017,22.89,0.587,1.486,1.406,23375,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-20.8,279.63,0.84,0.124,0.023,0.029,0,137.3,133.9,131,124.1,119.3,114.4,0,1,0,0,0,68.99,29.75,0,0,72.96,36.236,35.157,37537.1289,1067.5,240805.8549,193.326,23320.918,34.8,40.275,CH4,
4/29/2020,29:32.1,0,23367.72,117.68,0.194,13.42,86.09,0,60.016,22.87,0.587,1.486,1.406,23378,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-17.5,279.67,0.84,0.123,0.024,0.029,0,137.3,133.9,131,124.1,119.3,114.2,0,1,0,0,0,69.03,29.75,0,0,72.96,36.239,35.16,37540.332,1067.5,240837.8859,193.356,23323.914,34.8,40.275,CH4,
4/29/2020,29:35.1,0,23370.73,117.7,0.194,13.42,86.101,0,60.016,22.87,0.587,1.485,1.406,23381,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,139.1,-14.2,279.71,0.84,0.122,0.025,0.03,0,137.3,133.9,131,124,119.2,114.1,0,1,0,0,0,69.03,29.75,0,0,72.96,36.249,35.17,37551.009,1067.5,240868.8492,193.385,23326.904,34.8,40.275,CH4,
4/29/2020,29:38.1,0,23373.73,117.7,0.194,13.42,86.112,0,60.017,22.87,0.587,1.486,1.406,23384,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.6,70.4,138.9,-10.5,279.75,0.85,0.127,0.025,0.029,0,137.2,133.9,131,124.1,119.3,113.9,0,1,0,0,0,69.014,29.75,0,0,72.96,36.266,35.187,37569.1599,1067.5,240899.8125,193.414,23329.904,34.8,40.275,CH4,
4/29/2020,29:41.1,0,23376.73,117.67,0.194,13.42,86.123,0,60.016,22.86,0.587,1.486,1.406,23387,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.5,70.4,138.9,-7.3,279.8,0.84,0.124,0.026,0.028,0,137.1,133.9,130.9,124,119.4,113.9,0,1,0,0,0,69.03,29.75,0,0,72.96,36.206,35.13,37508.301,1067.5,240930.7758,193.443,23332.893,34.8,40.275,CH4,
4/29/2020,29:44.1,0,23379.72,117.73,0.194,13.43,86.134,0,60.017,22.89,0.587,1.487,1.406,23390,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.5,139,-4.9,279.84,0.84,0.123,0.025,0.029,0,137.1,133.9,130.9,124,119.5,114.2,0,1,0,0,0,69.007,29.75,0,0,72.96,36.23,35.154,37533.9258,1067.5,240962.8068,193.473,23335.885,34.8,40.275,CH4,
4/29/2020,29:47.1,0,23382.73,117.72,0.194,13.43,86.146,0,60.017,22.88,0.587,1.489,1.406,23393,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,138.9,-2.5,279.88,0.84,0.12,0.027,0.028,0,137.1,133.8,131,124,119.5,114,0,1,0,0,0,68.996,29.76,0,0,72.95,36.263,35.187,37569.1599,1067.5,240993.7701,193.502,23338.879,34.8,40.275,CH4,
4/29/2020,29:50.1,0,23385.73,117.71,0.194,13.42,86.157,0,60.016,22.88,0.587,1.484,1.406,23396,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.4,139,-1.3,279.92,0.84,0.12,0.027,0.025,0,137.2,133.8,130.9,124,119.5,113.7,0,1,0,0,0,69.035,29.75,0,0,72.95,36.246,35.17,37551.009,1067.5,241024.7334,193.531,23341.873,34.8,40.275,CH4,
4/29/2020,29:53.1,0,23388.73,117.72,0.194,13.43,86.168,0,60.017,22.88,0.587,1.485,1.406,23399,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,138.9,-1.3,279.96,0.84,0.124,0.027,0.027,0,137.3,133.9,131,124.1,119.4,113.9,0,1,0,0,0,69.059,29.75,0,0,72.95,36.249,35.17,37551.009,1067.5,241055.6967,193.56,23344.865,34.8,40.275,CH4,
4/29/2020,29:56.1,0,23391.72,117.65,0.194,13.41,86.179,0,60.016,22.85,0.587,1.484,1.406,23402,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-1.5,280,0.84,0.124,0.028,0.026,0,137.3,133.8,131,124.1,119.6,113.9,0,1,0,0,0,69.043,29.75,0,0,72.95,36.243,35.163,37543.5351,1067.5,241087.7277,193.59,23347.861,34.8,40.275,CH4,
4/29/2020,29:59.1,0,23394.73,117.67,0.194,13.42,86.19,0,60.015,22.86,0.587,1.485,1.406,23405,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.9,-3.8,280.05,0.84,0.122,0.027,0.024,0,137.3,133.8,131,124.1,119.6,113.9,0,1,0,0,0,69.03,29.75,0,0,72.95,36.236,35.157,37537.1289,1067.5,241118.691,193.619,23350.852,34.8,40.275,CH4,
4/29/2020,30:02.1,0,23397.72,117.67,0.194,13.42,86.201,0,60.016,22.86,0.587,1.486,1.406,23408,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.4,139,-5.8,280.09,0.84,0.121,0.028,0.025,0,137.3,133.9,131,124.1,119.5,113.6,0,1,0,0,0,69.001,29.75,0,0,72.95,36.249,35.17,37551.009,1067.5,241149.6543,193.648,23353.846,34.8,40.275,CH4,
4/29/2020,30:05.1,0,23400.72,117.69,0.194,13.42,86.213,0,60.016,22.87,0.587,1.486,1.406,23411,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.9,-9,280.13,0.84,0.121,0.027,0.027,0,137.3,133.9,131,124,119.4,113.7,0,1,0,0,0,69.019,29.75,0,0,72.95,36.216,35.14,37518.978,1067.5,241180.6176,193.677,23356.838,34.8,40.275,CH4,
4/29/2020,30:08.1,0,23403.72,117.67,0.194,13.41,86.224,0,60.014,22.86,0.587,1.486,1.406,23414,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,138.8,-13.5,280.18,0.83,0.127,0.027,0.025,0,137.3,133.8,131,124.1,119.5,113.8,0,1,0,0,0,69.053,29.75,0,0,72.95,36.246,35.17,37551.009,1067.5,241211.5809,193.706,23359.838,34.8,40.275,CH4,
4/29/2020,30:11.1,0,23406.73,117.64,0.194,13.41,86.235,0,60.012,22.85,0.587,1.486,1.406,23417,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.9,-16.5,280.22,0.84,0.125,0.026,0.026,0,137.2,133.8,131,124.1,119.5,113.9,0,1,0,0,0,69.059,29.76,0,0,72.94,36.249,35.173,37554.2121,1067.5,241243.6119,193.736,23362.826,34.8,40.275,CH4,
4/29/2020,30:14.1,0,23409.72,117.61,0.194,13.4,86.246,0,60.011,22.84,0.587,1.487,1.405,23420,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.9,-18.7,280.26,0.84,0.123,0.025,0.025,0,137.2,133.9,131,124.1,119.4,114,0,1,0,0,0,69.048,29.75,0,0,72.94,36.249,35.173,37554.2121,1067.5,241274.5752,193.765,23365.82,34.8,40.275,CH4,
4/29/2020,30:17.1,0,23412.73,117.61,0.194,13.4,86.257,0,60.011,22.84,0.587,1.492,1.406,23423,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,138.8,-20.5,280.3,0.83,0.123,0.026,0.027,0,137.2,133.9,131,124.1,119.5,113.8,0,1,0,0,0,69.043,29.76,0,0,72.94,36.263,35.187,37569.1599,1067.5,241305.5385,193.794,23368.812,34.8,40.275,CH4,
4/29/2020,30:20.1,0,23415.73,117.57,0.194,13.39,86.269,0,60.011,22.82,0.587,1.488,1.407,23426,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-22.2,280.34,0.85,0.129,0.026,0.027,0,137.3,133.8,131,124.1,119.4,114.1,0,1,0,0,0,69.048,29.75,0,0,72.94,36.226,35.15,37529.655,1067.5,241337.5695,193.824,23371.807,34.8,40.275,CH4,
4/29/2020,30:23.1,0,23418.72,117.63,0.194,13.41,86.28,0,60.008,22.85,0.587,1.485,1.407,23429,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,139,-23.8,280.38,0.85,0.129,0.025,0.029,0,137.3,133.8,131,124,119.4,113.8,0,1,0,0,0,69.064,29.75,0,0,72.94,36.259,35.187,37569.1599,1067.5,241368.5328,193.853,23374.799,34.8,40.275,CH4,
4/29/2020,30:26.1,0,23421.73,117.66,0.194,13.42,86.291,0,60.007,22.86,0.587,1.488,1.406,23432,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139.1,-24.2,280.42,0.85,0.126,0.024,0.025,0,137.3,133.8,131,124,119.6,113.9,0,1,0,0,0,69.048,29.75,0,0,72.94,36.203,35.13,37508.301,1067.5,241399.4961,193.882,23377.797,34.8,40.275,CH4,
4/29/2020,30:29.1,0,23424.73,117.64,0.194,13.41,86.302,0,60.005,22.85,0.587,1.488,1.407,23435,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-25.1,280.46,0.85,0.125,0.024,0.028,0,137.3,133.9,131,124.1,119.6,113.7,0,1,0,0,0,69.048,29.75,0,0,72.94,36.233,35.16,37540.332,1067.5,241430.4594,193.911,23380.789,34.8,40.275,CH4,
4/29/2020,30:32.1,0,23427.73,117.57,0.194,13.39,86.313,0,60.001,22.82,0.587,1.486,1.406,23438,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.4,139,-25.6,280.52,0.84,0.125,0.024,0.027,0,137.3,133.8,131,124,119.4,113.5,0,1,0,0,0,69.019,29.75,0,0,72.94,36.213,35.137,37515.7749,1067.5,241462.4904,193.941,23383.781,34.8,40.275,CH4,
4/29/2020,30:35.1,0,23430.73,117.6,0.194,13.4,86.324,0,59.999,22.84,0.587,1.485,1.406,23441,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.4,139,-25.2,280.56,0.84,0.123,0.025,0.027,0,137.2,133.9,131,124,119.4,113.7,0,1,0,0,0,69.03,29.75,0,0,72.94,36.236,35.163,37543.5351,1067.5,241493.4537,193.97,23386.775,34.8,40.275,CH4,
4/29/2020,30:38.1,0,23433.73,117.58,0.194,13.39,86.336,0,60,22.83,0.587,1.483,1.406,23444,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,138.9,-24.2,280.6,0.85,0.128,0.024,0.025,0,137.2,133.9,131,124.1,119.4,113.7,0,1,0,0,0,69.048,29.75,0,0,72.94,36.239,35.163,37543.5351,1067.5,241524.417,193.999,23389.771,34.8,40.275,CH4,
4/29/2020,30:41.1,0,23436.73,117.62,0.194,13.41,86.347,0,60,22.85,0.587,1.485,1.407,23447,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.4,138.9,-25.1,280.64,0.84,0.128,0.024,0.027,0,137.2,133.9,131,124.1,119.5,113.5,0,1,0,0,0,69.025,29.76,0,0,72.94,36.22,35.144,37523.2488,1067.5,241555.3803,194.028,23392.762,34.8,40.275,CH4,
4/29/2020,30:44.1,0,23439.73,117.6,0.194,13.4,86.358,0,59.999,22.84,0.587,1.487,1.407,23450,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.4,139,-24.9,280.68,0.84,0.126,0.025,0.025,0,137.2,133.8,131,124.1,119.6,113.6,0,1,0,0,0,69.025,29.75,0,0,72.94,36.206,35.134,37512.5718,1067.5,241586.3436,194.057,23395.758,34.8,40.275,CH4,
4/29/2020,30:47.1,0,23442.72,117.61,0.194,13.4,86.369,0,59.999,22.84,0.587,1.484,1.406,23453,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.4,138.9,-24.9,280.72,0.84,0.124,0.024,0.027,0,137.2,133.8,130.9,124,119.6,113.6,0,1,0,0,0,69.019,29.75,0,0,72.94,36.243,35.17,37551.009,1067.5,241618.3746,194.087,23398.75,34.8,40.275,CH4,
4/29/2020,30:50.1,0,23445.72,117.64,0.194,13.41,86.38,0,59.999,22.85,0.587,1.485,1.407,23456,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139.1,-25.1,280.76,0.84,0.123,0.025,0.028,0,137.2,133.8,130.9,124,119.6,114.1,0,1,0,0,0,68.99,29.75,0,0,72.93,36.239,35.163,37543.5351,1067.5,241649.3379,194.116,23401.744,34.8,40.275,CH4,
4/29/2020,30:53.1,0,23448.73,117.6,0.194,13.4,86.391,0,59.998,22.84,0.587,1.487,1.405,23459,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-24.4,280.8,0.84,0.128,0.024,0.029,0,137.2,133.9,130.9,124,119.5,114.2,0,1,0,0,0,68.996,29.75,0,0,72.93,36.233,35.16,37540.332,1067.5,241680.3012,194.145,23404.736,34.8,40.275,CH4,
4/29/2020,30:56.1,0,23451.72,117.62,0.194,13.41,86.403,0,59.998,22.85,0.587,1.49,1.406,23462,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,138.9,-23.7,280.84,0.84,0.126,0.024,0.026,0,137.2,133.8,130.9,124,119.2,114.1,0,1,0,0,0,68.972,29.75,0,0,72.93,36.246,35.173,37554.2121,1067.5,241711.2645,194.174,23407.73,34.8,40.275,CH4,
4/29/2020,30:59.1,0,23454.72,117.63,0.194,13.41,86.414,0,59.999,22.85,0.587,1.488,1.406,23465,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,139,-23.9,280.88,0.83,0.125,0.024,0.027,0,137.2,133.8,131,124.1,119.4,114,0,1,0,0,0,69.001,29.75,0,0,72.93,36.243,35.167,37547.8059,1067.5,241743.2955,194.204,23410.727,34.8,40.275,CH4,
4/29/2020,31:02.1,0,23457.73,117.61,0.194,13.4,86.425,0,60,22.84,0.587,1.486,1.406,23468,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-23.6,280.94,0.84,0.124,0.024,0.029,0,137.3,133.8,131,124.1,119.4,114,0,1,0,0,0,68.967,29.75,0,0,72.93,36.266,35.19,37572.363,1067.5,241774.2588,194.233,23413.719,34.8,40.275,CH4,
4/29/2020,31:05.1,0,23460.73,117.64,0.194,13.41,86.436,0,60.001,22.86,0.587,1.486,1.407,23471,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-23.7,280.98,0.85,0.13,0.025,0.027,0,137.3,133.9,131,124.2,119.5,114.1,0,1,0,0,0,69.007,29.75,0,0,72.93,36.246,35.17,37551.009,1067.5,241805.2221,194.262,23416.713,34.8,40.275,CH4,
4/29/2020,31:08.1,0,23463.73,117.65,0.194,13.41,86.447,0,60.003,22.86,0.587,1.483,1.406,23474,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-23.9,281.02,0.84,0.127,0.025,0.027,0.001,137.3,133.9,131,124.1,119.6,113.9,0,1,0,0,0,69.03,29.75,0,0,72.93,36.2,35.127,37505.0979,1067.5,241837.2531,194.292,23419.713,34.8,40.275,CH4,
4/29/2020,31:11.1,0,23466.73,117.65,0.194,13.41,86.458,0,60.001,22.86,0.587,1.488,1.406,23477,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-22.9,281.06,0.83,0.126,0.024,0.027,0,137.3,133.9,131,124.1,119.5,113.8,0,1,0,0,0,68.99,29.75,0,0,72.93,36.253,35.177,37558.4829,1067.5,241868.2164,194.321,23422.699,34.8,40.275,CH4,
4/29/2020,31:14.1,0,23469.73,117.63,0.194,13.41,86.47,0,60,22.85,0.587,1.484,1.407,23480,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,138.9,-23.7,281.1,0.83,0.126,0.025,0.026,0,137.3,133.9,130.9,124.1,119.3,113.7,0,1,0,0,0,68.978,29.75,0,0,72.93,36.249,35.173,37554.2121,1067.5,241899.1797,194.35,23425.693,34.8,40.275,CH4,
4/29/2020,31:17.1,0,23472.73,117.63,0.194,13.41,86.481,0,60,22.85,0.587,1.487,1.406,23483,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.5,70.4,138.9,-23.5,281.14,0.84,0.124,0.024,0.029,0,137.2,133.8,130.9,124,119.3,113.7,0,1,0,0,0,68.983,29.75,0,0,72.93,36.269,35.193,37575.5661,1067.5,241930.143,194.379,23428.686,34.8,40.275,CH4,
4/29/2020,31:20.1,0,23475.73,117.63,0.194,13.41,86.492,0,60.002,22.85,0.587,1.489,1.406,23486,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.5,70.4,138.9,-23.4,281.18,0.85,0.123,0.024,0.028,0,137.2,133.9,130.9,124,119.4,113.7,0,1,0,0,0,69.001,29.75,0,0,72.93,36.266,35.19,37572.363,1067.5,241962.174,194.409,23431.682,34.8,40.275,CH4,
4/29/2020,31:23.1,0,23478.73,117.63,0.194,13.41,86.503,0,60.004,22.85,0.587,1.485,1.407,23489,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.4,138.8,-23.7,281.22,0.84,0.127,0.024,0.028,0,137.2,133.9,131,124,119.5,113.7,0,1,0,0,0,68.967,29.75,0,0,72.92,36.203,35.13,37508.301,1067.5,241992.0696,194.437,23434.674,34.8,40.275,CH4,
4/29/2020,31:26.1,0,23481.73,117.59,0.194,13.4,86.514,0,60.004,22.83,0.587,1.487,1.406,23492,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,138.8,-23.9,281.28,0.83,0.126,0.024,0.025,0,137.2,133.9,131,124,119.5,113.7,0,1,0,0,0,68.998,29.75,0,0,72.92,36.226,35.154,37533.9258,1067.5,242024.1006,194.467,23437.666,34.8,40.275,CH4,
4/29/2020,31:29.1,0,23484.72,117.67,0.194,13.42,86.525,0,60.008,22.86,0.587,1.485,1.406,23495,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.9,-24.7,281.32,0.84,0.125,0.023,0.027,0,137.2,133.9,131,124.1,119.6,113.7,0,1,0,0,0,68.974,29.75,0,0,72.92,36.233,35.157,37537.1289,1067.5,242055.0639,194.496,23440.664,34.8,40.275,CH4,
4/29/2020,31:32.1,0,23487.73,117.64,0.194,13.41,86.537,0,60.012,22.85,0.587,1.489,1.406,23498,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,139.1,-25.4,281.36,0.84,0.125,0.023,0.026,0,137.2,133.8,131,124.1,119.6,114,0,1,0,0,0,68.985,29.75,0,0,72.92,36.236,35.16,37540.332,1067.5,242086.0272,194.525,23443.656,34.8,40.275,CH4,
4/29/2020,31:35.1,0,23490.73,117.69,0.194,13.42,86.548,0,60.014,22.87,0.587,1.489,1.406,23501,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,139.1,-26.2,281.4,0.85,0.129,0.024,0.03,0,137.2,133.8,130.9,124,119.6,113.9,0,1,0,0,0,68.983,29.75,0,0,72.92,36.239,35.167,37547.8059,1067.5,242118.0582,194.555,23446.645,34.8,40.275,CH4,
4/29/2020,31:38.1,0,23493.73,117.66,0.194,13.41,86.559,0,60.018,22.86,0.587,1.484,1.406,23504,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139.1,-24.5,281.44,0.84,0.128,0.023,0.03,-0.001,137.3,133.9,131,124.1,119.6,113.8,0,1,0,0,0,68.972,29.75,0,0,72.92,36.256,35.18,37561.686,1067.5,242149.0215,194.584,23449.637,34.8,40.275,CH4,
4/29/2020,31:41.1,0,23496.72,117.66,0.194,13.41,86.57,0,60.022,22.86,0.587,1.483,1.406,23507,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.5,139,-22.5,281.48,0.84,0.127,0.023,0.03,0,137.3,133.9,130.9,124.1,119.5,113.8,0,1,0,0,0,68.944,29.75,0,0,72.92,36.256,35.18,37561.686,1067.5,242179.9848,194.613,23452.633,34.8,40.275,CH4,
4/29/2020,31:44.1,0,23499.73,117.63,0.194,13.4,86.581,0,60.024,22.84,0.587,1.485,1.406,23510,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,138.9,-19.5,281.52,0.84,0.126,0.024,0.028,0,137.2,133.8,130.9,124,119.5,113.9,0,1,0,0,0,68.967,29.75,0,0,72.91,36.246,35.17,37551.009,1067.5,242210.9481,194.642,23455.629,34.8,40.275,CH4,
4/29/2020,31:47.1,0,23502.73,117.65,0.194,13.41,86.593,0,60.022,22.85,0.587,1.486,1.407,23513,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,139,-14.8,281.56,0.84,0.125,0.025,0.026,0,137.2,133.8,130.9,124,119.5,113.8,0,1,0,0,0,68.931,29.75,0,0,72.91,36.233,35.157,37537.1289,1067.5,242242.9791,194.672,23458.621,34.8,40.275,CH4,
4/29/2020,31:50.1,0,23505.73,117.65,0.194,13.41,86.604,0,60.021,22.85,0.587,1.485,1.407,23516,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.9,-9.7,281.6,0.84,0.128,0.026,0.029,0,137.2,133.9,130.9,124.1,119.5,113.8,0,1,0,0,0,68.938,29.75,0,0,72.91,36.226,35.15,37529.655,1067.5,242273.9424,194.701,23461.615,34.8,40.275,CH4,
4/29/2020,31:53.1,0,23508.73,117.64,0.194,13.41,86.615,0,60.022,22.85,0.587,1.486,1.407,23519,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-6.3,281.65,0.84,0.126,0.026,0.026,0,137.2,133.9,131,124.1,119.6,113.8,0,1,0,0,0,68.922,29.75,0,0,72.91,36.22,35.14,37518.978,1067.5,242304.9057,194.73,23464.613,34.8,40.275,CH4,
