FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,31:56.1,0,23511.73,117.81,0.195,13.45,86.626,0,60.022,22.92,0.587,1.485,1.407,23522,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,139,-3.2,281.69,0.83,0.125,0.027,0.025,0,137.2,133.9,131,124.1,119.5,113.6,0,1,0,0,0,68.969,29.75,0,0,72.91,36.239,35.163,37543.5351,1067.5,242335.869,194.759,23467.602,34.8,40.275,CH4,
4/29/2020,31:59.1,0,23514.73,117.83,0.195,13.46,86.637,0,60.02,22.93,0.587,1.485,1.407,23525,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.6,70.4,139,0,281.73,0.85,0.124,0.027,0.026,0,137.2,133.9,131,124.1,119.4,114,0,1,0,0,0,68.922,29.75,0,0,72.91,36.253,35.177,37558.4829,1067.5,242366.8323,194.788,23470.596,34.8,40.275,CH4,
4/29/2020,32:02.1,0,23517.73,117.83,0.195,13.46,86.648,0,60.018,22.93,0.587,1.485,1.407,23528,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.4,70.4,138.9,-0.7,281.78,0.84,0.121,0.027,0.027,0,137.2,133.9,131,124,119.1,113.7,0,1,0,0,0,68.951,29.75,0,0,72.91,36.2,35.124,37501.8948,1067.5,242398.8633,194.818,23473.59,34.8,40.275,CH4,
4/29/2020,32:05.1,0,23520.73,117.81,0.195,13.45,86.66,0,60.013,22.92,0.587,1.485,1.406,23531,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.4,70.5,138.9,-1.6,281.82,0.84,0.12,0.028,0.025,0,137.2,133.9,131,124,119,113.7,0,1,0,0,0,68.983,29.75,0,0,72.9,36.243,35.167,37547.8059,1067.5,242429.8266,194.847,23476.586,34.8,40.275,CH4,
4/29/2020,32:08.1,0,23523.73,117.74,0.194,13.44,86.671,0,60.01,22.89,0.587,1.486,1.406,23534,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.4,138.9,-2.9,281.86,0.84,0.125,0.027,0.025,-0.001,137.2,133.9,131,124.1,119,113.7,0,1,0,0,0,68.938,29.75,0,0,72.9,36.249,35.173,37554.2121,1067.5,242460.7899,194.876,23479.576,34.8,40.275,CH4,
4/29/2020,32:11.1,0,23526.73,117.79,0.195,13.45,86.682,0,60.005,22.92,0.587,1.485,1.406,23537,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.5,70.4,139,-4.3,281.9,0.84,0.123,0.027,0.025,0,137.3,133.9,130.9,124.1,119.2,113.7,0,1,0,0,0,68.926,29.75,0,0,72.9,36.239,35.167,37547.8059,1067.5,242491.7532,194.905,23482.568,34.8,40.275,CH4,
4/29/2020,32:14.1,0,23529.73,117.81,0.195,13.46,86.693,0,60.002,22.93,0.587,1.485,1.406,23540,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-4.8,281.94,0.83,0.122,0.027,0.025,0,137.4,134,131,124.1,119.5,113.8,0,1,0,0,0,68.938,29.75,0,0,72.9,36.246,35.17,37551.009,1067.5,242523.7842,194.935,23485.561,34.8,40.275,CH4,
4/29/2020,32:17.1,0,23532.73,117.79,0.195,13.45,86.705,0,59.998,22.92,0.587,1.486,1.406,23543,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-4.7,281.98,0.84,0.121,0.027,0.026,0,137.3,133.9,130.9,124,119.5,114,0,1,0,0,0,68.938,29.75,0,0,72.9,36.216,35.14,37518.978,1067.5,242554.7475,194.964,23488.555,34.8,40.275,CH4,
4/29/2020,32:20.1,0,23535.73,117.8,0.195,13.45,86.716,0,59.992,22.92,0.587,1.486,1.406,23546,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.4,138.9,-3.8,282.03,0.84,0.12,0.027,0.025,0,137.3,133.9,131,124,119.3,113.7,0,1,0,0,0,68.974,29.75,0,0,72.9,36.203,35.127,37505.0979,1067.5,242585.7108,194.993,23491.551,34.8,40.275,CH4,
4/29/2020,32:23.1,0,23538.72,117.81,0.195,13.46,86.727,0,59.987,22.93,0.587,1.487,1.406,23549,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.4,138.9,-2.6,282.07,0.84,0.125,0.027,0.025,0,137.4,133.9,131,124,119.5,113.5,0,1,0,0,0,68.956,29.75,0,0,72.9,36.249,35.17,37551.009,1067.5,242616.6741,195.022,23494.545,34.8,40.275,CH4,
4/29/2020,32:26.1,0,23541.73,117.82,0.195,13.46,86.738,0,59.982,22.94,0.587,1.485,1.406,23552,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.8,-1.7,282.11,0.84,0.124,0.027,0.025,0,137.3,133.9,131,124,119.6,113.7,0,1,0,0,0,68.945,29.75,0,0,72.9,36.239,35.163,37543.5351,1067.5,242648.7051,195.052,23497.537,34.8,40.275,CH4,
4/29/2020,32:29.1,0,23544.73,117.83,0.195,13.46,86.749,0,59.98,22.94,0.587,1.485,1.405,23555,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,138.9,-0.9,282.15,0.84,0.122,0.026,0.025,-0.001,137.3,133.9,131,124,119.6,113.6,0,1,0,0,0,69.003,29.75,0,0,72.9,36.213,35.134,37512.5718,1067.5,242679.6684,195.081,23500.529,34.8,40.275,CH4,
4/29/2020,32:32.1,0,23547.73,117.83,0.195,13.47,86.761,0,59.976,22.95,0.587,1.485,1.405,23558,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.4,138.9,-3.7,282.19,0.84,0.121,0.025,0.027,-0.001,137.3,133.9,131,124,119.4,113.6,0,1,0,0,0,68.962,29.75,0,0,72.9,36.223,35.147,37526.4519,1067.5,242710.6317,195.11,23503.525,34.8,40.275,CH4,
4/29/2020,32:35.1,0,23550.73,117.83,0.195,13.47,86.772,0,59.974,22.94,0.587,1.485,1.405,23561,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.4,138.9,-7.3,282.23,0.84,0.122,0.026,0.028,0,137.3,133.8,130.9,124,119.4,113.6,0,1,0,0,0,68.985,29.75,0,0,72.89,36.23,35.15,37529.655,1067.5,242741.595,195.139,23506.518,34.8,40.275,CH4,
4/29/2020,32:38.1,0,23553.72,117.78,0.195,13.45,86.783,0,59.973,22.92,0.587,1.487,1.405,23564,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.5,138.9,-13.4,282.28,0.84,0.128,0.024,0.03,0,137.3,133.8,131,124.2,119.4,113.7,0,1,0,0,0,68.951,29.75,0,0,72.89,36.236,35.157,37537.1289,1067.5,242772.5583,195.168,23509.518,34.8,40.275,CH4,
4/29/2020,32:41.1,0,23556.74,117.75,0.195,13.45,86.794,0,59.974,22.91,0.587,1.489,1.405,23567,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.4,138.9,-19.8,282.32,0.84,0.126,0.023,0.029,0,137.3,133.9,130.9,124,119.5,113.6,0,1,0,0,0,69.023,29.75,0,0,72.89,36.223,35.147,37526.4519,1067.5,242804.5893,195.198,23512.506,34.8,40.275,CH4,
4/29/2020,32:44.1,0,23559.73,117.76,0.195,13.45,86.805,0,59.976,22.91,0.587,1.485,1.405,23570,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.9,-24.1,282.37,0.84,0.126,0.023,0.027,0,137.3,133.9,130.9,124,119.6,113.6,0,1,0,0,0,68.998,29.75,0,0,72.89,36.226,35.147,37526.4519,1067.5,242835.5526,195.227,23515.498,34.8,40.275,CH4,
4/29/2020,32:47.1,0,23562.73,117.76,0.195,13.45,86.817,0,59.977,22.91,0.587,1.484,1.405,23573,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,138.9,-26.3,282.41,0.84,0.124,0.023,0.028,0,137.3,133.8,130.9,124.1,119.4,114,0,1,0,0,0,68.963,29.75,0,0,72.89,36.22,35.144,37523.2488,1067.5,242866.5159,195.256,23518.492,34.8,40.275,CH4,
4/29/2020,32:50.1,0,23565.73,117.77,0.195,13.45,86.828,0,59.981,22.92,0.587,1.485,1.405,23576,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.9,-24.9,282.45,0.84,0.123,0.025,0.028,0,137.3,133.8,130.9,124.1,119.4,113.8,0,1,0,0,0,69.028,29.75,0,0,72.89,36.216,35.137,37515.7749,1067.5,242897.4792,195.285,23521.486,34.8,40.275,CH4,
4/29/2020,32:53.1,0,23568.73,117.83,0.195,13.46,86.839,0,59.984,22.94,0.587,1.485,1.406,23579,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.4,139,-22.3,282.49,0.84,0.129,0.026,0.025,0,137.3,133.9,130.9,124,119.5,113.7,0,1,0,0,0,68.99,29.75,0,0,72.89,36.226,35.15,37529.655,1067.5,242929.5102,195.315,23524.479,34.8,40.275,CH4,
4/29/2020,32:56.1,0,23571.73,117.81,0.195,13.46,86.85,0,59.985,22.93,0.587,1.487,1.405,23582,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,139,-19.6,282.53,0.85,0.126,0.026,0.025,-0.001,137.3,133.9,130.9,124,119.6,113.7,0,1,0,0,0,68.99,29.75,0,0,72.89,36.233,35.157,37537.1289,1067.5,242960.4735,195.344,23527.473,34.8,40.275,CH4,
4/29/2020,32:59.1,0,23574.73,117.77,0.195,13.45,86.861,0,59.987,22.91,0.587,1.486,1.406,23585,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,138.9,-14.9,282.57,0.84,0.125,0.026,0.026,0,137.3,133.9,130.9,124,119.6,113.7,0,1,0,0,0,69.019,29.75,0,0,72.89,36.21,35.134,37512.5718,1067.5,242991.4368,195.373,23530.465,34.8,40.275,CH4,
4/29/2020,33:02.1,0,23577.72,117.79,0.195,13.45,86.873,0,59.987,22.92,0.587,1.486,1.405,23588,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.8,-13.2,282.61,0.85,0.123,0.026,0.028,0,137.3,133.8,131,124,119.6,113.9,0,1,0,0,0,69.008,29.75,0,0,72.89,36.23,35.157,37537.1289,1067.5,243022.4001,195.402,23533.461,34.8,40.275,CH4,
4/29/2020,33:05.1,0,23580.73,117.77,0.195,13.45,86.884,0,59.989,22.91,0.587,1.483,1.406,23591,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.5,138.9,-10.2,282.65,0.84,0.127,0.027,0.025,0,137.3,133.8,131,124.1,119.5,113.8,0,1,0,0,0,69.003,29.75,0,0,72.89,36.269,35.193,37575.5661,1067.5,243054.4311,195.432,23536.455,34.8,40.275,CH4,
4/29/2020,33:08.1,0,23583.73,117.77,0.195,13.45,86.895,0,59.992,22.91,0.587,1.485,1.406,23594,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-7.7,282.69,0.84,0.127,0.028,0.024,0,137.3,133.8,131,124.1,119.5,113.7,0,1,0,0,0,69.026,29.75,0,0,72.89,36.249,35.173,37554.2121,1067.5,243085.3944,195.461,23539.449,34.8,40.275,CH4,
4/29/2020,33:11.1,0,23586.73,117.79,0.195,13.45,86.906,0,59.994,22.92,0.587,1.483,1.406,23597,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.5,139,-4.4,282.73,0.83,0.125,0.027,0.025,-0.001,137.3,133.8,131,124.1,119.5,113.6,0,1,0,0,0,68.998,29.75,0,0,72.88,36.236,35.16,37540.332,1067.5,243116.3577,195.49,23542.441,34.8,40.275,CH4,
4/29/2020,33:14.1,0,23589.73,117.77,0.195,13.45,86.918,0,59.993,22.91,0.587,1.485,1.408,23600,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.4,138.9,-4.5,282.79,0.84,0.123,0.027,0.025,-0.001,137.3,133.8,131,124,119.5,113.5,0,1,0,0,0,69.008,29.75,0,0,72.88,36.223,35.147,37526.4519,1067.5,243147.321,195.519,23545.434,34.8,40.275,CH4,
4/29/2020,33:17.1,0,23592.73,117.81,0.195,13.46,86.929,0,59.995,22.93,0.587,1.485,1.405,23603,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.4,139,-2.9,282.83,0.84,0.122,0.027,0.027,0,137.3,133.8,131,124,119.6,113.7,0,1,0,0,0,69.003,29.75,0,0,72.88,36.226,35.15,37529.655,1067.5,243178.2843,195.548,23548.43,34.8,40.275,CH4,
4/29/2020,33:20.1,0,23595.72,117.85,0.195,13.47,86.94,0,59.999,22.94,0.587,1.487,1.405,23606,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-3.1,282.87,0.84,0.121,0.027,0.025,0,137.3,133.8,131,124.1,119.6,113.8,0,1,0,0,0,69.089,29.75,0,0,72.88,36.213,35.137,37515.7749,1067.5,243210.3153,195.578,23551.426,34.8,40.275,CH4,
4/29/2020,33:23.1,0,23598.73,117.86,0.195,13.47,86.951,0,60.003,22.95,0.587,1.487,1.405,23609,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,139,-2.5,282.91,0.84,0.127,0.028,0.025,0,137.3,133.8,130.9,124.1,119.5,113.8,0,1,0,0,0,69.032,29.75,0,0,72.88,36.233,35.157,37537.1289,1067.5,243241.2786,195.607,23554.42,34.8,40.275,CH4,
4/29/2020,33:26.1,0,23601.73,117.85,0.195,13.47,86.962,0,60.007,22.94,0.587,1.483,1.405,23612,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-3.1,282.95,0.85,0.124,0.027,0.026,0,137.3,133.9,131,124.1,119.3,114,0,1,0,0,0,69.003,29.75,0,0,72.88,36.21,35.13,37508.301,1067.5,243272.2419,195.636,23557.41,34.8,40.275,CH4,
4/29/2020,33:29.1,0,23604.73,117.86,0.195,13.47,86.974,0,60.01,22.94,0.587,1.485,1.405,23615,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-3.8,282.99,0.83,0.123,0.027,0.027,0,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,69.026,29.75,0,0,72.88,36.23,35.154,37533.9258,1067.5,243303.2052,195.665,23560.404,34.8,40.275,CH4,
4/29/2020,33:32.1,0,23607.73,117.86,0.195,13.47,86.985,0,60.006,22.95,0.587,1.488,1.405,23618,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,139,-5.2,283.03,0.84,0.121,0.027,0.025,0,137.2,133.9,131,124,119.6,113.7,0,1,0,0,0,69.003,29.75,0,0,72.88,36.223,35.147,37526.4519,1067.5,243335.2362,195.695,23563.396,34.8,40.275,CH4,
4/29/2020,33:35.1,0,23610.73,117.88,0.195,13.47,86.996,0,60.008,22.96,0.587,1.487,1.405,23621,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-6.9,283.07,0.84,0.12,0.027,0.025,0,137.3,133.8,131,124,119.6,114.2,0,1,0,0,0,69.043,29.75,0,0,72.88,36.216,35.137,37515.7749,1067.5,243366.1995,195.724,23566.389,34.8,40.275,CH4,
4/29/2020,33:38.1,0,23613.73,117.87,0.195,13.47,87.007,0,60.012,22.95,0.587,1.485,1.405,23624,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139,-7.9,283.11,0.84,0.125,0.027,0.024,0,137.3,133.8,131,124,119.7,114.1,0,1,0,0,0,69.066,29.75,0,0,72.88,36.223,35.147,37526.4519,1067.5,243397.1628,195.753,23569.383,34.8,40.275,CH4,
4/29/2020,33:41.1,0,23616.73,117.92,0.195,13.48,87.019,0,60.014,22.97,0.587,1.486,1.405,23627,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139,-11.1,283.17,0.85,0.126,0.026,0.026,0,137.3,133.8,131,124,119.6,114,0,1,0,0,0,69.061,29.75,0,0,72.88,36.21,35.134,37512.5718,1067.5,243428.1261,195.782,23572.377,34.8,40.275,CH4,
4/29/2020,33:44.1,0,23619.73,117.87,0.195,13.47,87.03,0,60.015,22.95,0.587,1.485,1.406,23630,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139.1,-14.2,283.21,0.84,0.124,0.026,0.025,0,137.3,133.8,130.9,124.1,119.4,114,0,1,0,0,0,69.066,29.75,0,0,72.88,36.21,35.13,37508.301,1067.5,243460.1571,195.812,23575.371,34.8,40.275,CH4,
4/29/2020,33:47.1,0,23622.73,117.9,0.195,13.48,87.041,0,60.019,22.96,0.587,1.485,1.405,23633,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-17.3,283.25,0.84,0.123,0.025,0.026,0,137.3,133.9,130.9,124.2,119.5,113.9,0,1,0,0,0,69.043,29.75,0,0,72.88,36.23,35.154,37533.9258,1067.5,243491.1204,195.841,23578.365,34.8,40.275,CH4,
4/29/2020,33:50.1,0,23625.73,117.84,0.195,13.46,87.052,0,60.024,22.93,0.587,1.483,1.406,23636,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.5,139,-21.8,283.29,0.84,0.124,0.026,0.029,0,137.2,133.8,130.9,124,119.5,114,0,1,0,0,0,69.043,29.74,0,0,72.88,36.243,35.163,37543.5351,1067.5,243522.0837,195.87,23581.361,34.8,40.275,CH4,
4/29/2020,33:53.1,0,23628.73,117.87,0.195,13.47,87.063,0,60.023,22.94,0.587,1.487,1.405,23639,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.5,139,-24.6,283.33,0.84,0.129,0.025,0.027,0,137.2,133.9,130.9,124.1,119.6,113.9,0,1,0,0,0,69.055,29.75,0,0,72.88,36.243,35.163,37543.5351,1067.5,243553.047,195.899,23584.352,34.8,40.275,CH4,
4/29/2020,33:56.1,0,23631.73,117.87,0.195,13.47,87.075,0,60.023,22.95,0.587,1.484,1.406,23642,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,139,-26.6,283.37,0.83,0.127,0.023,0.03,0,137.2,133.9,130.9,124.1,119.6,113.7,0,1,0,0,0,69.032,29.74,0,0,72.88,36.226,35.147,37526.4519,1067.5,243584.0103,195.928,23587.346,34.8,40.275,CH4,
4/29/2020,33:59.1,0,23634.72,117.87,0.195,13.47,87.086,0,60.022,22.94,0.587,1.485,1.405,23645,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.4,138.8,-25.1,283.41,0.84,0.126,0.024,0.027,0.001,137.2,133.9,130.9,124.1,119.5,113.8,0,1,0,0,0,69.026,29.74,0,0,72.88,36.233,35.154,37533.9258,1067.5,243616.0413,195.958,23590.34,34.8,40.275,CH4,
4/29/2020,34:02.1,0,23637.73,117.86,0.195,13.46,87.097,0,60.019,22.94,0.587,1.486,1.405,23648,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,138.9,-22.5,283.45,0.84,0.125,0.023,0.027,0,137.1,133.9,130.9,124,119.5,113.7,0,1,0,0,0,68.985,29.74,0,0,72.88,36.243,35.163,37543.5351,1067.5,243647.0046,195.987,23593.334,34.8,40.275,CH4,
4/29/2020,34:05.1,0,23640.73,117.81,0.195,13.45,87.108,0,60.017,22.92,0.587,1.484,1.406,23651,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,138.9,-19,283.5,0.84,0.129,0.024,0.029,0,137.2,133.9,131,123.9,119.5,113.6,0,1,0,0,0,69.014,29.75,0,0,72.88,36.259,35.18,37561.686,1067.5,243677.9679,196.016,23596.324,34.8,40.275,CH4,
4/29/2020,34:08.1,0,23643.73,117.8,0.195,13.45,87.12,0,60.014,22.92,0.587,1.487,1.405,23654,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,138.8,-15.5,283.55,0.84,0.129,0.024,0.03,0,137.4,133.8,131,124,119.6,113.6,0,1,0,0,0,69.003,29.75,0,0,72.88,36.233,35.154,37533.9258,1067.5,243708.9312,196.045,23599.316,34.8,40.275,CH4,
4/29/2020,34:11.1,0,23646.72,117.83,0.195,13.46,87.131,0,60.013,22.93,0.587,1.488,1.405,23657,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.9,-13.2,283.59,0.84,0.126,0.025,0.028,-0.001,137.3,133.8,131,124,119.6,113.8,0,1,0,0,0,68.938,29.75,0,0,72.88,36.23,35.154,37533.9258,1067.5,243740.9622,196.075,23602.309,34.8,40.275,CH4,
4/29/2020,34:14.1,0,23649.72,117.79,0.195,13.45,87.142,0,60.012,22.91,0.587,1.488,1.407,23660,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-10.7,283.63,0.85,0.124,0.025,0.028,0,137.3,133.8,131,124,119.6,113.8,0,1,0,0,0,69.061,29.74,0,0,72.88,36.206,35.13,37508.301,1067.5,243771.9255,196.104,23605.305,34.8,40.275,CH4,
4/29/2020,34:17.1,0,23652.73,117.89,0.195,13.47,87.153,0,60.014,22.96,0.587,1.486,1.406,23663,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,139,-8.6,283.67,0.84,0.122,0.025,0.027,0,137.3,133.8,131,124,119.5,113.9,0,1,0,0,0,69.026,29.75,0,0,72.88,36.259,35.18,37561.686,1067.5,243802.8888,196.133,23608.297,34.8,40.275,CH4,
4/29/2020,34:20.1,0,23655.73,117.83,0.195,13.46,87.164,0,60.01,22.93,0.587,1.487,1.405,23666,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,139,-6.4,283.71,0.84,0.127,0.026,0.027,0,137.2,133.8,130.9,124,119.5,113.7,0,1,0,0,0,69.032,29.74,0,0,72.88,36.249,35.17,37551.009,1067.5,243833.8521,196.162,23611.293,34.8,40.275,CH4,
4/29/2020,34:23.1,0,23658.73,117.83,0.195,13.46,87.176,0,60.011,22.93,0.587,1.484,1.405,23669,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,138.9,-4.9,283.75,0.84,0.126,0.026,0.027,0,137.3,133.8,131,124.1,119.4,113.7,0,1,0,0,0,69.008,29.75,0,0,72.88,36.263,35.183,37564.8891,1067.5,243865.8831,196.192,23614.285,34.8,40.275,CH4,
4/29/2020,34:26.1,0,23661.73,117.85,0.195,13.46,87.187,0,60.012,22.94,0.587,1.486,1.405,23672,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,139,-3.6,283.79,0.84,0.125,0.027,0.026,0,137.2,133.8,130.9,124,119.3,114.1,0,1,0,0,0,69.003,29.74,0,0,72.88,36.157,35.081,37455.9837,1067.5,243896.8464,196.221,23617.281,34.8,40.275,CH4,
4/29/2020,34:29.1,0,23664.73,117.87,0.195,13.47,87.198,0,60.013,22.95,0.587,1.489,1.406,23675,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-1.3,283.83,0.84,0.124,0.027,0.026,0,137.2,133.8,130.9,124,119.5,114.3,0,1,0,0,0,69.014,29.74,0,0,72.88,36.249,35.17,37551.009,1067.5,243927.8097,196.25,23620.273,34.8,40.275,CH4,
4/29/2020,34:32.1,0,23667.73,117.83,0.195,13.46,87.209,0,60.013,22.93,0.587,1.485,1.405,23678,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-1.4,283.87,0.84,0.122,0.026,0.028,0,137.3,133.8,131,124.2,119.5,114.2,0,1,0,0,0,69.019,29.74,0,0,72.88,36.239,35.16,37540.332,1067.5,243958.773,196.279,23623.27,34.8,40.275,CH4,
4/29/2020,34:35.1,0,23670.73,117.85,0.195,13.46,87.22,0,60.011,22.94,0.587,1.489,1.407,23681,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-0.7,283.92,0.84,0.121,0.027,0.026,0,137.3,133.8,131,124.1,119.5,114.1,0,1,0,0,0,69.048,29.75,0,0,72.88,36.226,35.147,37526.4519,1067.5,243989.7363,196.308,23626.262,34.8,40.275,CH4,
4/29/2020,34:38.1,0,23673.73,117.8,0.195,13.45,87.232,0,60.01,22.92,0.587,1.486,1.405,23684,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-1.2,283.96,0.84,0.126,0.028,0.024,0,137.3,133.8,131,124,119.6,114.1,0,1,0,0,0,69.043,29.75,0,0,72.88,36.239,35.16,37540.332,1067.5,244021.7673,196.338,23629.258,34.8,40.275,CH4,
4/29/2020,34:41.1,0,23676.73,117.84,0.195,13.46,87.243,0,60.008,22.93,0.587,1.484,1.405,23687,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-2.1,284,0.85,0.124,0.027,0.024,0,137.3,133.8,131,124.1,119.6,113.9,0,1,0,0,0,68.999,29.74,0,0,72.88,36.213,35.134,37512.5718,1067.5,244052.7306,196.367,23632.25,34.8,40.275,CH4,
4/29/2020,34:44.1,0,23679.73,117.84,0.195,13.46,87.254,0,60.007,22.94,0.587,1.484,1.406,23690,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,138.9,-2.7,284.05,0.84,0.123,0.027,0.025,0,137.3,133.8,131,124,119.7,113.6,0,1,0,0,0,69.001,29.75,0,0,72.88,36.216,35.137,37515.7749,1067.5,244083.6939,196.396,23635.24,34.8,40.275,CH4,
4/29/2020,34:47.1,0,23682.73,117.89,0.195,13.47,87.265,0,60.007,22.96,0.587,1.485,1.405,23693,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139,-3.8,284.09,0.84,0.121,0.026,0.026,0,137.2,133.8,130.9,124,119.7,114.3,0,1,0,0,0,69.003,29.74,0,0,72.88,36.233,35.154,37533.9258,1067.5,244114.6572,196.425,23638.236,34.8,40.275,CH4,
4/29/2020,34:50.1,0,23685.73,117.83,0.195,13.46,87.277,0,60.005,22.93,0.587,1.484,1.405,23696,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,138.9,-3.8,284.13,0.84,0.121,0.027,0.026,0,137.2,133.8,130.9,124,119.6,113.9,0,1,0,0,0,69.026,29.74,0,0,72.88,36.23,35.147,37526.4519,1067.5,244146.6882,196.455,23641.23,34.8,40.275,CH4,
4/29/2020,34:53.1,0,23688.73,117.83,0.195,13.46,87.288,0,60.004,22.93,0.587,1.485,1.405,23699,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,138.9,-4.8,284.17,0.83,0.125,0.027,0.024,0,137.2,133.8,131,124,119.4,113.8,0,1,0,0,0,68.98,29.74,0,0,72.88,36.239,35.157,37537.1289,1067.5,244177.6515,196.484,23644.23,34.8,40.275,CH4,
4/29/2020,34:56.1,0,23691.73,117.82,0.195,13.46,87.299,0,60.003,22.93,0.587,1.488,1.405,23702,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.5,138.9,-4.9,284.21,0.84,0.125,0.027,0.025,0,137.3,133.8,130.9,124.1,119.6,113.9,0,1,0,0,0,69.043,29.74,0,0,72.88,36.226,35.147,37526.4519,1067.5,244208.6148,196.513,23647.213,34.8,40.275,CH4,
4/29/2020,34:59.1,0,23694.73,117.85,0.195,13.46,87.31,0,60,22.94,0.587,1.488,1.405,23705,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,139.1,-4.8,284.25,0.84,0.124,0.027,0.025,0,137.2,133.8,130.9,124.1,119.5,113.9,0,1,0,0,0,69.012,29.74,0,0,72.88,36.246,35.163,37543.5351,1067.5,244240.6458,196.543,23650.213,34.8,40.275,CH4,
4/29/2020,35:02.1,0,23697.73,117.83,0.195,13.46,87.321,0,59.999,22.93,0.587,1.486,1.405,23708,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.5,138.9,-4.4,284.3,0.84,0.122,0.027,0.024,0,137.2,133.8,131,124.1,119.5,114,0,1,0,0,0,68.999,29.74,0,0,72.88,36.243,35.16,37540.332,1067.5,244271.6091,196.572,23653.201,34.8,40.275,CH4,
4/29/2020,35:05.1,0,23700.73,117.82,0.195,13.46,87.333,0,59.997,22.93,0.587,1.487,1.405,23711,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.5,139,-4.3,284.34,0.84,0.121,0.026,0.025,0,137.3,133.8,131,124.1,119.5,113.8,0,1,0,0,0,69.035,29.74,0,0,72.88,36.239,35.157,37537.1289,1067.5,244302.5724,196.601,23656.197,34.8,40.275,CH4,
4/29/2020,35:08.1,0,23703.73,117.81,0.195,13.45,87.344,0,59.997,22.93,0.587,1.488,1.405,23714,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,139,-3.6,284.38,0.85,0.126,0.027,0.024,0,137.2,133.8,130.9,124,119.5,113.7,0,1,0,0,0,68.978,29.74,0,0,72.88,36.263,35.18,37561.686,1067.5,244333.5357,196.63,23659.189,34.8,40.275,CH4,
4/29/2020,35:11.1,0,23706.73,117.8,0.195,13.45,87.355,0,59.994,22.92,0.587,1.488,1.406,23717,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.5,139,-3.3,284.42,0.84,0.125,0.027,0.027,0,137.2,133.8,131,124,119.5,113.7,0,1,0,0,0,68.985,29.75,0,0,72.88,36.216,35.134,37512.5718,1067.5,244364.499,196.659,23662.186,34.8,40.275,CH4,
4/29/2020,35:14.1,0,23709.73,117.81,0.195,13.46,87.366,0,59.989,22.93,0.587,1.483,1.405,23720,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.2,70.5,139,-2.2,284.46,0.84,0.123,0.027,0.025,0,137.2,133.8,130.9,124,119.4,113.6,0,1,0,0,0,69.014,29.74,0,0,72.88,36.273,35.19,37572.363,1067.5,244396.53,196.689,23665.178,34.8,40.275,CH4,
4/29/2020,35:17.1,0,23712.72,117.86,0.195,13.47,87.377,0,59.986,22.95,0.587,1.485,1.405,23723,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-1.7,284.5,0.84,0.123,0.027,0.025,0,137.3,133.9,131,124.2,119.4,113.8,0,1,0,0,0,69.075,29.74,0,0,72.88,36.226,35.144,37523.2488,1067.5,244427.4933,196.718,23668.172,34.8,40.275,CH4,
4/29/2020,35:20.1,0,23715.72,117.87,0.195,13.47,87.389,0,59.983,22.96,0.587,1.483,1.405,23726,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.5,139,-1,284.55,0.84,0.127,0.027,0.026,0.001,137.3,133.8,130.9,124.2,119.4,113.7,0,1,0,0,0,69.052,29.74,0,0,72.88,36.259,35.177,37558.4829,1067.5,244458.4566,196.747,23671.166,34.8,40.275,CH4,
4/29/2020,35:23.1,0,23718.72,117.77,0.195,13.45,87.4,0,59.982,22.91,0.587,1.484,1.406,23729,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.5,138.9,-2.4,284.59,0.84,0.126,0.027,0.027,0,137.3,133.8,131,124.1,119.5,113.5,0,1,0,0,0,69.077,29.74,0,0,72.88,36.256,35.173,37554.2121,1067.5,244489.4199,196.776,23674.16,34.8,40.275,CH4,
4/29/2020,35:26.1,0,23721.73,117.74,0.195,13.44,87.411,0,59.978,22.9,0.587,1.483,1.406,23732,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,139.1,-4.4,284.64,0.84,0.125,0.026,0.027,0,137.3,133.8,131,124.1,119.6,113.6,0,1,0,0,0,69.059,29.74,0,0,72.88,36.259,35.177,37558.4829,1067.5,244521.4509,196.806,23677.152,34.8,40.275,CH4,
4/29/2020,35:29.1,0,23724.73,117.79,0.195,13.45,87.422,0,59.979,22.92,0.587,1.486,1.406,23735,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-9.2,284.68,0.85,0.125,0.025,0.027,0,137.3,133.8,131,124.1,119.5,113.7,0,1,0,0,0,69.021,29.74,0,0,72.88,36.256,35.173,37554.2121,1067.5,244552.4142,196.835,23680.145,34.8,40.275,CH4,
4/29/2020,35:32.1,0,23727.73,117.69,0.194,13.42,87.434,0,59.978,22.88,0.587,1.484,1.405,23738,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.9,-12.5,284.72,0.84,0.123,0.023,0.027,0,137.3,133.8,131,124.1,119.5,113.7,0,1,0,0,0,69.07,29.74,0,0,72.88,36.256,35.173,37554.2121,1067.5,244583.3775,196.864,23683.141,34.8,40.275,CH4,
4/29/2020,35:35.1,0,23730.73,117.7,0.194,13.43,87.445,0,59.98,22.88,0.587,1.486,1.406,23741,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.5,138.9,-18.8,284.76,0.84,0.124,0.025,0.027,0,137.3,133.8,131,124.1,119.5,113.5,0,1,0,0,0,69.059,29.74,0,0,72.88,36.236,35.154,37533.9258,1067.5,244614.3408,196.893,23686.133,34.8,40.275,CH4,
4/29/2020,35:38.1,0,23733.73,117.69,0.194,13.42,87.456,0,59.984,22.88,0.587,1.487,1.405,23744,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,138.9,-22.1,284.8,0.84,0.128,0.023,0.03,0,137.2,133.8,131,124,119.5,113.8,0,1,0,0,0,69.048,29.75,0,0,72.88,36.279,35.193,37575.5661,1067.5,244646.3718,196.923,23689.137,34.8,40.275,CH4,
4/29/2020,35:41.1,0,23736.73,117.73,0.194,13.43,87.467,0,59.986,22.89,0.587,1.485,1.406,23747,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-24.4,284.84,0.83,0.128,0.023,0.029,0,137.2,133.8,131,124,119.5,114.1,0,1,0,0,0,69.025,29.74,0,0,72.88,36.23,35.147,37526.4519,1067.5,244677.3351,196.952,23692.123,34.8,40.275,CH4,
4/29/2020,35:44.1,0,23739.73,117.76,0.195,13.44,87.478,0,59.989,22.91,0.587,1.486,1.405,23750,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139.1,-25.5,284.88,0.85,0.128,0.024,0.026,0.001,137.2,133.8,131,124.1,119.5,114,0,1,0,0,0,68.994,29.74,0,0,72.88,36.279,35.193,37575.5661,1067.5,244708.2984,196.981,23695.115,34.8,40.275,CH4,
4/29/2020,35:47.1,0,23742.73,117.78,0.195,13.45,87.489,0,59.99,22.92,0.587,1.486,1.405,23753,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,139,-26.2,284.92,0.84,0.125,0.024,0.03,0,137.2,133.8,131,124.1,119.5,113.7,0,1,0,0,0,69.014,29.74,0,0,72.88,36.256,35.173,37554.2121,1067.5,244739.2617,197.01,23698.107,34.8,40.275,CH4,
4/29/2020,35:50.1,0,23745.72,117.76,0.195,13.44,87.501,0,59.993,22.9,0.587,1.486,1.405,23756,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.4,139,-25.5,284.96,0.84,0.123,0.025,0.027,0,137.2,133.8,131,124.2,119.4,113.7,0,1,0,0,0,69.019,29.74,0,0,72.88,36.236,35.154,37533.9258,1067.5,244771.2927,197.04,23701.104,34.8,40.275,CH4,
4/29/2020,35:53.1,0,23748.73,117.79,0.195,13.45,87.512,0,59.997,22.92,0.587,1.485,1.405,23759,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.5,139,-24.5,285.02,0.84,0.129,0.025,0.027,0,137.2,133.8,131,124.1,119.5,113.7,0,1,0,0,0,69.003,29.74,0,0,72.88,36.239,35.157,37537.1289,1067.5,244802.256,197.069,23704.096,34.8,40.275,CH4,
4/29/2020,35:56.1,0,23751.73,117.77,0.195,13.44,87.523,0,60.001,22.91,0.587,1.487,1.405,23762,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-24.2,285.06,0.84,0.127,0.024,0.028,-0.001,137.3,133.8,131,124,119.6,113.7,0,1,0,0,0,69.019,29.74,0,0,72.88,36.256,35.173,37554.2121,1067.5,244833.2193,197.098,23707.092,34.8,40.275,CH4,
4/29/2020,35:59.1,0,23754.73,117.8,0.195,13.45,87.534,0,60.003,22.92,0.587,1.485,1.405,23765,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,139,-24.9,285.1,0.85,0.126,0.024,0.029,0.001,137.3,133.9,131,124,119.6,113.7,0,1,0,0,0,68.99,29.74,0,0,72.88,36.243,35.16,37540.332,1067.5,244864.1826,197.127,23710.086,34.8,40.275,CH4,
4/29/2020,36:02.1,0,23757.73,117.75,0.194,13.44,87.545,0,60.006,22.9,0.587,1.486,1.405,23768,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-24.6,285.14,0.84,0.124,0.023,0.029,-0.001,137.3,133.8,131,124,119.7,113.6,0,1,0,0,0,69.008,29.74,0,0,72.88,36.226,35.144,37523.2488,1067.5,244896.2136,197.157,23713.076,34.8,40.275,CH4,
4/29/2020,36:05.1,0,23760.73,117.79,0.195,13.45,87.557,0,60.006,22.91,0.587,1.484,1.405,23771,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-25.5,285.18,0.84,0.124,0.025,0.03,0,137.3,133.8,131,124,119.7,113.7,0,1,0,0,0,69.019,29.74,0,0,72.88,36.246,35.163,37543.5351,1067.5,244927.1769,197.186,23716.07,34.8,40.275,CH4,
4/29/2020,36:08.1,0,23763.73,117.78,0.195,13.44,87.568,0,60.006,22.91,0.587,1.486,1.404,23774,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,138.9,-26.2,285.22,0.84,0.129,0.024,0.028,0,137.3,133.8,131,124,119.6,113.8,0,1,0,0,0,68.996,29.74,0,0,72.89,36.266,35.183,37564.8891,1067.5,244958.1402,197.215,23719.064,34.8,40.275,CH4,
4/29/2020,36:11.1,0,23766.73,117.77,0.195,13.44,87.579,0,60.003,22.91,0.587,1.485,1.405,23777,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,138.9,-25.8,285.26,0.84,0.129,0.024,0.028,0,137.3,133.9,131,124,119.6,113.9,0,1,0,0,0,68.99,29.74,0,0,72.89,36.269,35.183,37564.8891,1067.5,244989.1035,197.244,23722.061,34.8,40.275,CH4,
4/29/2020,36:14.1,0,23769.73,117.8,0.195,13.45,87.59,0,60.004,22.92,0.587,1.484,1.405,23780,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.5,138.9,-26.3,285.3,0.84,0.126,0.023,0.027,0,137.3,133.8,131,124,119.5,113.8,0,1,0,0,0,68.99,29.74,0,0,72.89,36.236,35.154,37533.9258,1067.5,245021.1345,197.274,23725.049,34.8,40.275,CH4,
4/29/2020,36:17.1,0,23772.73,117.8,0.195,13.45,87.601,0,60.003,22.92,0.587,1.487,1.406,23783,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,138.9,-26.4,285.34,0.84,0.125,0.023,0.028,0,137.3,133.8,131,124,119.7,114,0,1,0,0,0,69.048,29.74,0,0,72.89,36.243,35.157,37537.1289,1067.5,245052.0978,197.303,23728.045,34.8,40.275,CH4,
4/29/2020,36:20.1,0,23775.73,117.85,0.195,13.46,87.613,0,60.006,22.94,0.587,1.485,1.405,23786,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.5,139,-26.2,285.38,0.84,0.123,0.024,0.029,0,137.3,133.8,131,124.1,119.5,114,0,1,0,0,0,69.071,29.74,0,0,72.89,36.253,35.17,37551.009,1067.5,245083.0611,197.332,23731.041,34.8,40.275,CH4,
4/29/2020,36:23.1,0,23778.73,117.89,0.195,13.47,87.624,0,60.01,22.95,0.587,1.485,1.405,23789,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-25.7,285.44,0.84,0.129,0.024,0.03,0,137.3,133.8,131,124,119.5,114,0,1,0,0,0,69.084,29.74,0,0,72.89,36.243,35.157,37537.1289,1067.5,245115.0921,197.362,23734.037,34.8,40.275,CH4,
4/29/2020,36:26.1,0,23781.73,117.83,0.195,13.46,87.635,0,60.009,22.93,0.587,1.483,1.405,23792,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-24.7,285.48,0.85,0.128,0.024,0.029,0,137.3,133.8,131,124,119.7,114,0,1,0,0,0,69.061,29.74,0,0,72.89,36.243,35.157,37537.1289,1067.5,245144.9877,197.39,23737.025,34.8,40.275,CH4,
4/29/2020,36:29.1,0,23784.72,117.85,0.195,13.46,87.646,0,60.011,22.94,0.587,1.485,1.405,23795,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.5,139,-23.7,285.52,0.84,0.126,0.024,0.03,0,137.3,133.8,131,124,119.7,114,0,1,0,0,0,69.061,29.74,0,0,72.89,36.246,35.157,37537.1289,1067.5,245177.0187,197.42,23740.023,34.8,40.275,CH4,
4/29/2020,36:32.1,0,23787.74,117.82,0.195,13.45,87.658,0,60.009,22.92,0.587,1.487,1.405,23798,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.5,139.1,-22.7,285.56,0.84,0.125,0.023,0.027,0,137.2,133.8,131,124.1,119.5,114,0,1,0,0,0,69.071,29.74,0,0,72.89,36.259,35.17,37551.009,1067.5,245207.982,197.449,23743.014,34.8,40.275,CH4,
4/29/2020,36:35.1,0,23790.73,117.85,0.195,13.46,87.669,0,60.01,22.94,0.587,1.485,1.405,23801,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,138.9,-21.2,285.6,0.84,0.123,0.024,0.03,-0.001,137.2,133.8,131,124,119.5,114,0,1,0,0,0,69.095,29.74,0,0,72.89,36.23,35.14,37518.978,1067.5,245238.9453,197.478,23746.01,34.8,40.275,CH4,
4/29/2020,36:38.1,0,23793.73,117.84,0.195,13.46,87.68,0,60.012,22.93,0.587,1.485,1.406,23804,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,139,-20.1,285.64,0.84,0.129,0.024,0.029,0,137.2,133.9,130.9,124,119.5,113.9,0,1,0,0,0,69.089,29.74,0,0,72.89,36.233,35.147,37526.4519,1067.5,245270.9763,197.508,23749.002,34.8,40.275,CH4,
4/29/2020,36:41.1,0,23796.73,117.92,0.195,13.48,87.691,0,60.013,22.97,0.587,1.487,1.406,23807,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,139,-17.9,285.68,0.84,0.128,0.024,0.031,0,137.3,133.9,130.9,124,119.5,113.8,0,1,0,0,0,69.095,29.74,0,0,72.89,36.246,35.16,37540.332,1067.5,245301.9396,197.537,23751.998,34.8,40.275,CH4,
4/29/2020,36:44.1,0,23799.73,117.86,0.195,13.46,87.702,0,60.012,22.94,0.587,1.488,1.406,23810,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,138.9,-15,285.72,0.84,0.125,0.024,0.028,0,137.3,133.8,130.9,124,119.4,113.7,0,1,0,0,0,69.066,29.74,0,0,72.89,36.259,35.17,37551.009,1067.5,245332.9029,197.566,23754.988,34.8,40.275,CH4,
4/29/2020,36:47.1,0,23802.73,117.83,0.195,13.46,87.714,0,60.011,22.93,0.587,1.485,1.405,23813,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.4,138.9,-13.2,285.76,0.84,0.124,0.024,0.027,0,137.3,133.9,130.9,124,119.4,113.8,0,1,0,0,0,69.106,29.74,0,0,72.89,36.269,35.183,37564.8891,1067.5,245363.8662,197.595,23757.98,34.8,40.275,CH4,
4/29/2020,36:50.1,0,23805.73,117.83,0.195,13.45,87.725,0,60.012,22.93,0.587,1.488,1.405,23816,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-9.7,285.82,0.84,0.123,0.025,0.03,0,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,69.106,29.74,0,0,72.89,36.23,35.144,37523.2488,1067.5,245395.8972,197.625,23760.973,34.8,40.275,CH4,
4/29/2020,36:53.1,0,23808.72,117.79,0.195,13.44,87.736,0,60.011,22.91,0.587,1.49,1.405,23819,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.5,139,-8.4,285.86,0.84,0.127,0.026,0.027,-0.001,137.3,133.9,131,124.2,119.5,114,0,1,0,0,0,69.106,29.74,0,0,72.89,36.253,35.163,37543.5351,1067.5,245426.8605,197.654,23763.969,34.8,40.275,CH4,
4/29/2020,36:56.1,0,23811.73,117.78,0.194,13.44,87.747,0,60.01,22.91,0.587,1.486,1.405,23822,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,139.1,-5.9,285.9,0.84,0.125,0.026,0.025,0,137.3,133.9,131,124.1,119.6,113.6,0,1,0,0,0,69.077,29.74,0,0,72.89,36.253,35.163,37543.5351,1067.5,245457.8238,197.683,23766.965,34.8,40.275,CH4,
4/29/2020,36:59.1,0,23814.73,117.78,0.195,13.44,87.758,0,60.006,22.91,0.587,1.487,1.406,23825,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.5,139,-6.1,285.94,0.84,0.124,0.026,0.026,0,137.2,133.8,130.9,124,119.4,113.6,0,1,0,0,0,69.165,29.74,0,0,72.89,36.256,35.17,37551.009,1067.5,245488.7871,197.712,23769.957,34.8,40.275,CH4,
4/29/2020,37:02.1,0,23817.73,117.82,0.195,13.45,87.77,0,60.003,22.92,0.587,1.49,1.406,23828,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.5,138.9,-4.9,285.98,0.84,0.122,0.025,0.028,0,137.2,133.8,130.9,124,119.4,113.8,0,1,0,0,0,69.17,29.74,0,0,72.89,36.22,35.13,37508.301,1067.5,245520.8181,197.742,23772.949,34.8,40.275,CH4,
4/29/2020,37:05.1,0,23820.73,117.83,0.195,13.46,87.781,0,60.001,22.93,0.587,1.486,1.405,23831,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,138.8,-5,286.02,0.84,0.122,0.025,0.028,0,137.2,133.8,131,124,119.5,113.9,0,1,0,0,0,69.181,29.74,0,0,72.89,36.246,35.157,37537.1289,1067.5,245551.7814,197.771,23775.945,34.8,40.275,CH4,
4/29/2020,37:08.1,0,23823.73,117.78,0.195,13.44,87.792,0,60.001,22.91,0.587,1.487,1.405,23834,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,139,-4.8,286.06,0.85,0.127,0.026,0.026,0,137.2,133.8,131,124,119.4,113.8,0,1,0,0,0,69.181,29.74,0,0,72.89,36.276,35.187,37569.1599,1067.5,245582.7447,197.8,23778.939,34.8,40.275,CH4,
4/29/2020,37:11.1,0,23826.73,117.74,0.194,13.43,87.803,0,59.999,22.89,0.587,1.486,1.405,23837,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,139.1,-4.7,286.1,0.84,0.126,0.026,0.028,0,137.2,133.8,131,124,119.5,113.8,0,1,0,0,0,69.165,29.74,0,0,72.89,36.286,35.197,37579.8369,1067.5,245613.708,197.829,23781.932,34.8,40.275,CH4,
4/29/2020,37:14.1,0,23829.73,117.76,0.194,13.44,87.815,0,59.997,22.9,0.587,1.485,1.408,23840,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.5,139.1,-5,286.15,0.84,0.124,0.026,0.027,0,137.2,133.9,131,124,119.4,113.9,0,1,0,0,0,69.205,29.74,0,0,72.89,36.249,35.16,37540.332,1067.5,245644.6713,197.858,23784.926,34.8,40.275,CH4,
4/29/2020,37:17.1,0,23832.73,117.73,0.194,13.43,87.826,0,59.996,22.89,0.587,1.486,1.405,23843,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-5.7,286.19,0.84,0.122,0.025,0.027,0,137.3,133.9,131,124,119.4,114.1,0,1,0,0,0,69.165,29.74,0,0,72.9,36.279,35.19,37572.363,1067.5,245676.7023,197.888,23787.92,34.8,40.275,CH4,
4/29/2020,37:20.1,0,23835.73,117.7,0.194,13.42,87.837,0,59.995,22.87,0.587,1.486,1.405,23846,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-6.9,286.23,0.84,0.121,0.026,0.028,0,137.3,134,131,124,119.5,114.4,0,1,0,0,0,69.181,29.74,0,0,72.9,36.246,35.157,37537.1289,1067.5,245707.6656,197.917,23790.91,34.8,40.275,CH4,
4/29/2020,37:23.1,0,23838.73,117.74,0.194,13.43,87.848,0,59.994,22.89,0.587,1.486,1.405,23849,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,138.9,-7.6,286.28,0.84,0.127,0.026,0.029,0,137.3,133.9,131,124,119.5,114.4,0,1,0,0,0,69.194,29.74,0,0,72.9,36.263,35.173,37554.2121,1067.5,245738.6289,197.946,23793.9,34.8,40.275,CH4,
4/29/2020,37:26.1,0,23841.73,117.74,0.194,13.43,87.859,0,59.992,22.9,0.587,1.488,1.405,23852,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,138.9,-9.2,286.32,0.84,0.126,0.025,0.028,0,137.3,133.8,131,124,119.5,114.1,0,1,0,0,0,69.181,29.74,0,0,72.9,36.246,35.16,37540.332,1067.5,245769.5922,197.975,23796.896,34.8,40.275,CH4,
4/29/2020,37:29.1,0,23844.73,117.74,0.194,13.43,87.87,0,59.989,22.89,0.587,1.486,1.405,23855,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.4,139,-11.5,286.36,0.84,0.125,0.024,0.028,0,137.3,133.8,131,124,119.5,113.7,0,1,0,0,0,69.176,29.74,0,0,72.9,36.276,35.187,37569.1599,1067.5,245801.6232,198.005,23799.889,34.8,40.275,CH4,
4/29/2020,37:32.1,0,23847.73,117.74,0.194,13.43,87.882,0,59.989,22.9,0.587,1.487,1.405,23858,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.9,-14.1,286.4,0.85,0.124,0.024,0.029,0,137.3,133.8,131,124.1,119.6,113.8,0,1,0,0,0,69.199,29.74,0,0,72.9,36.276,35.187,37569.1599,1067.5,245832.5865,198.034,23802.885,34.8,40.275,CH4,
4/29/2020,37:35.1,0,23850.73,117.73,0.194,13.43,87.893,0,59.991,22.89,0.587,1.486,1.405,23861,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.5,138.9,-16.5,286.44,0.84,0.123,0.025,0.03,0,137.3,133.8,131,124,119.5,113.7,0,1,0,0,0,69.194,29.74,0,0,72.9,36.286,35.197,37579.8369,1067.5,245863.5498,198.063,23805.877,34.8,40.275,CH4,
4/29/2020,37:38.1,0,23853.73,117.71,0.194,13.42,87.904,0,59.992,22.88,0.587,1.485,1.405,23864,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,139,-17.6,286.48,0.85,0.123,0.024,0.029,0,137.3,133.8,131,124,119.3,114,0,1,0,0,0,69.17,29.74,0,0,72.9,36.256,35.167,37547.8059,1067.5,245895.5808,198.093,23808.869,34.8,40.275,CH4,
4/29/2020,37:41.1,0,23856.72,117.71,0.194,13.42,87.915,0,59.993,22.88,0.587,1.486,1.404,23867,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.5,139,-20.9,286.52,0.84,0.128,0.023,0.03,0,137.3,133.8,131,124,119.5,113.8,0,1,0,0,0,69.233,29.74,0,0,72.9,36.253,35.163,37543.5351,1067.5,245926.5441,198.122,23811.865,34.8,40.275,CH4,
4/29/2020,37:44.1,0,23859.73,117.76,0.194,13.44,87.926,0,59.996,22.9,0.587,1.485,1.405,23870,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,139.1,-21.8,286.57,0.84,0.127,0.023,0.028,0,137.3,133.8,131,124,119.5,113.8,0,1,0,0,0,69.194,29.74,0,0,72.9,36.246,35.16,37540.332,1067.5,245957.5074,198.151,23814.857,34.8,40.275,CH4,
4/29/2020,37:47.1,0,23862.73,117.75,0.194,13.43,87.938,0,59.999,22.89,0.587,1.487,1.405,23873,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.5,139.1,-22.2,286.61,0.83,0.126,0.024,0.029,0,137.3,133.8,131,124,119.3,113.8,0,1,0,0,0,69.217,29.74,0,0,72.9,36.249,35.16,37540.332,1067.5,245988.4707,198.18,23817.854,34.8,40.275,CH4,
4/29/2020,37:50.1,0,23865.73,117.8,0.195,13.45,87.949,0,60.001,22.92,0.587,1.488,1.406,23876,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.1,70.4,139.1,-21.8,286.65,0.84,0.124,0.024,0.03,0,137.4,133.8,130.9,124,119.3,114.2,0,1,0,0,0,69.21,29.74,0,0,72.9,36.273,35.183,37564.8891,1067.5,246019.434,198.209,23820.846,34.8,40.275,CH4,
4/29/2020,37:53.1,0,23868.73,117.79,0.195,13.44,87.96,0,60.002,22.91,0.587,1.487,1.405,23879,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.5,139.1,-22.1,286.69,0.84,0.129,0.024,0.028,0,137.4,133.7,130.9,124.1,119.4,113.9,0,1,0,0,0,69.239,29.74,0,0,72.9,36.226,35.14,37518.978,1067.5,246051.465,198.239,23823.838,34.8,40.275,CH4,
4/29/2020,37:56.1,0,23871.73,117.76,0.194,13.44,87.971,0,60.003,22.9,0.587,1.487,1.405,23882,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,139.1,-22,286.73,0.84,0.129,0.024,0.03,0,137.3,133.8,130.9,124.2,119.4,113.9,0,1,0,0,0,69.251,29.74,0,0,72.9,36.226,35.14,37518.978,1067.5,246082.4283,198.268,23826.83,34.8,40.275,CH4,
4/29/2020,37:59.1,0,23874.73,117.77,0.194,13.44,87.982,0,60.003,22.9,0.587,1.489,1.405,23885,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,139,-22.1,286.78,0.83,0.126,0.023,0.029,0,137.2,133.8,130.9,124.1,119.5,114,0,1,0,0,0,69.228,29.74,0,0,72.9,36.239,35.15,37529.655,1067.5,246113.3916,198.297,23829.822,34.8,40.275,CH4,
4/29/2020,38:02.1,0,23877.73,117.75,0.194,13.43,87.994,0,60.002,22.9,0.587,1.486,1.405,23888,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-20.5,286.82,0.84,0.126,0.024,0.029,0,137.2,133.8,130.9,124,119.6,114,0,1,0,0,0,69.228,29.74,0,0,72.9,36.299,35.21,37593.717,1067.5,246144.3549,198.326,23832.816,34.8,40.275,CH4,
4/29/2020,38:05.1,0,23880.73,117.78,0.194,13.44,88.005,0,60.001,22.91,0.587,1.487,1.406,23891,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.5,138.9,-21.6,286.86,0.84,0.124,0.023,0.03,0,137.3,133.8,130.9,123.9,119.5,114,0,1,0,0,0,69.223,29.74,0,0,72.91,36.286,35.197,37579.8369,1067.5,246176.3859,198.356,23835.811,34.8,40.275,CH4,
4/29/2020,38:08.1,0,23883.73,117.8,0.195,13.44,88.016,0,60.001,22.91,0.587,1.485,1.405,23894,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.5,138.8,-21.6,286.9,0.83,0.13,0.024,0.028,0,137.2,133.8,130.9,124,119.4,114,0,1,0,0,0,69.233,29.74,0,0,72.91,36.243,35.154,37533.9258,1067.5,246207.3492,198.385,23838.803,34.8,40.275,CH4,
4/29/2020,38:11.1,0,23886.73,117.79,0.194,13.44,88.027,0,60.001,22.91,0.587,1.484,1.406,23897,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-21.1,286.95,0.85,0.129,0.024,0.028,0,137.2,133.8,131,124,119.6,114,0,1,0,0,0,69.217,29.74,0,0,72.91,36.246,35.157,37537.1289,1067.5,246238.3125,198.414,23841.797,34.8,40.275,CH4,
4/29/2020,38:14.1,0,23889.73,117.73,0.194,13.43,88.038,0,59.997,22.89,0.587,1.489,1.406,23900,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,138.9,-21.5,286.99,0.84,0.127,0.023,0.028,0,137.3,133.8,131,124,119.5,113.8,0,1,0,0,0,69.199,29.74,0,0,72.91,36.256,35.167,37547.8059,1067.5,246269.2758,198.443,23844.789,34.8,40.275,CH4,
4/29/2020,38:17.1,0,23892.73,117.77,0.194,13.44,88.05,0,59.994,22.9,0.587,1.485,1.405,23903,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.4,139.1,-22.5,287.03,0.85,0.126,0.023,0.03,0,137.3,133.8,131,124,119.5,113.6,0,1,0,0,0,69.228,29.74,0,0,72.91,36.256,35.167,37547.8059,1067.5,246301.3068,198.473,23847.781,34.8,40.275,CH4,
4/29/2020,38:20.1,0,23895.73,117.77,0.194,13.44,88.061,0,59.993,22.91,0.587,1.486,1.405,23906,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,139.1,-23,287.07,0.85,0.124,0.023,0.03,-0.001,137.3,133.8,131,124,119.6,113.7,0,1,0,0,0,69.21,29.74,0,0,72.91,36.256,35.167,37547.8059,1067.5,246332.2701,198.502,23850.777,34.8,40.275,CH4,
4/29/2020,38:23.1,0,23898.73,117.78,0.195,13.44,88.072,0,59.99,22.91,0.587,1.488,1.405,23909,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.4,138.8,-23.5,287.11,0.84,0.123,0.024,0.029,0,137.2,133.7,131,124,119.4,113.7,0,1,0,0,0,69.228,29.74,0,0,72.91,36.236,35.147,37526.4519,1067.5,246363.2334,198.531,23853.768,34.8,40.275,CH4,
4/29/2020,38:26.1,0,23901.73,117.8,0.195,13.45,88.083,0,59.991,22.92,0.587,1.488,1.404,23912,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.4,70.4,138.9,-25.6,287.15,0.84,0.128,0.024,0.029,0,137.2,133.7,131,124,119.3,113.7,0,1,0,0,0,69.228,29.74,0,0,72.91,36.259,35.17,37551.009,1067.5,246394.1967,198.56,23856.762,34.8,40.275,CH4,
