FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,38:29.1,0,23904.73,117.77,0.194,13.44,88.094,0,59.991,22.9,0.587,1.486,1.405,23915,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.5,70.4,139,-26,287.19,0.84,0.127,0.024,0.029,0,137.2,133.7,131,124,119.4,113.8,0,1,0,0,0,69.275,29.74,0,0,72.91,36.246,35.157,37537.1289,1067.5,246425.16,198.589,23859.76,34.8,40.275,CH4,
4/29/2020,38:32.1,0,23907.73,117.76,0.194,13.44,88.106,0,59.99,22.9,0.587,1.485,1.405,23918,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.5,139.1,-26.6,287.23,0.84,0.126,0.024,0.025,0,137.3,133.8,131,124,119.4,113.7,0,1,0,0,0,69.251,29.74,0,0,72.92,36.239,35.15,37529.655,1067.5,246457.191,198.619,23862.752,34.8,40.275,CH4,
4/29/2020,38:35.1,0,23910.73,117.78,0.194,13.44,88.117,0,59.994,22.91,0.587,1.488,1.405,23921,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.5,139,-26.2,287.29,0.84,0.125,0.023,0.028,0,137.3,133.8,131,124.1,119.3,113.8,0,1,0,0,0,69.28,29.74,0,0,72.92,36.253,35.16,37540.332,1067.5,246488.1543,198.648,23865.752,34.8,40.275,CH4,
4/29/2020,38:38.1,0,23913.74,117.8,0.195,13.45,88.128,0,59.998,22.91,0.587,1.486,1.405,23924,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.5,139,-25.1,287.33,0.83,0.129,0.025,0.029,0,137.3,133.8,131,124.1,119.4,114,0,1,0,0,0,69.275,29.74,0,0,72.92,36.276,35.187,37569.1599,1067.5,246519.1176,198.677,23868.736,34.8,40.275,CH4,
4/29/2020,38:41.1,0,23916.73,117.8,0.195,13.44,88.139,0,60.001,22.91,0.587,1.49,1.405,23927,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-25.4,287.37,0.84,0.129,0.025,0.026,0,137.3,133.8,130.9,124.1,119.4,114,0,1,0,0,0,69.291,29.74,0,0,72.92,36.236,35.147,37526.4519,1067.5,246551.1486,198.707,23871.729,34.8,40.275,CH4,
4/29/2020,38:44.1,0,23919.73,117.76,0.194,13.43,88.15,0,60.003,22.9,0.587,1.485,1.405,23930,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,139.1,-25.7,287.41,0.84,0.128,0.025,0.028,0,137.3,133.8,130.9,124.1,119.4,113.7,0,1,0,0,0,69.298,29.74,0,0,72.92,36.253,35.163,37543.5351,1067.5,246582.1119,198.736,23874.721,34.8,40.275,CH4,
4/29/2020,38:47.1,0,23922.73,117.83,0.195,13.45,88.162,0,60.008,22.93,0.587,1.485,1.406,23933,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139,-25.6,287.45,0.83,0.125,0.023,0.028,0,137.3,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.269,29.74,0,0,72.92,36.276,35.187,37569.1599,1067.5,246613.0752,198.765,23877.717,34.8,40.275,CH4,
4/29/2020,38:50.1,0,23925.73,117.8,0.194,13.44,88.173,0,60.01,22.91,0.587,1.486,1.406,23936,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-26,287.49,0.83,0.124,0.023,0.029,0,137.3,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.257,29.74,0,0,72.92,36.256,35.167,37547.8059,1067.5,246644.0385,198.794,23880.711,34.8,40.275,CH4,
4/29/2020,38:53.1,0,23928.73,117.82,0.195,13.45,88.184,0,60.012,22.92,0.587,1.484,1.405,23939,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-26,287.53,0.84,0.123,0.024,0.028,0,137.3,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.275,29.74,0,0,72.92,36.259,35.167,37547.8059,1067.5,246676.0695,198.824,23883.701,34.8,40.275,CH4,
4/29/2020,38:56.1,0,23931.73,117.87,0.195,13.46,88.195,0,60.017,22.94,0.587,1.485,1.406,23942,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.9,-25.6,287.57,0.84,0.13,0.024,0.03,0,137.3,133.8,131,124.1,119.4,114.1,0,1,0,0,0,69.28,29.74,0,0,72.92,36.253,35.163,37543.5351,1067.5,246707.0328,198.853,23886.689,34.8,40.275,CH4,
4/29/2020,38:59.1,0,23934.72,117.85,0.195,13.46,88.206,0,60.017,22.93,0.587,1.488,1.405,23945,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,138.9,-24.9,287.61,0.84,0.126,0.023,0.029,-0.001,137.3,133.8,131,124.1,119.3,114,0,1,0,0,0,69.291,29.74,0,0,72.92,36.263,35.173,37554.2121,1067.5,246737.9961,198.882,23889.689,34.8,40.275,CH4,
4/29/2020,39:02.1,0,23937.73,117.81,0.195,13.44,88.218,0,60.019,22.91,0.587,1.485,1.405,23948,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.8,-21.3,287.67,0.84,0.125,0.023,0.027,0,137.3,133.8,130.9,124.1,119.5,114,0,1,0,0,0,69.291,29.74,0,0,72.92,36.276,35.187,37569.1599,1067.5,246768.9594,198.911,23892.682,34.8,40.275,CH4,
4/29/2020,39:05.1,0,23940.73,117.81,0.195,13.45,88.229,0,60.02,22.91,0.587,1.484,1.406,23951,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-19.2,287.71,0.84,0.125,0.024,0.028,0,137.3,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.309,29.74,0,0,72.92,36.256,35.167,37547.8059,1067.5,246799.9227,198.94,23895.674,34.8,40.275,CH4,
4/29/2020,39:08.1,0,23943.73,117.86,0.195,13.46,88.24,0,60.022,22.94,0.587,1.485,1.406,23954,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-14.4,287.75,0.84,0.128,0.024,0.029,0,137.3,133.9,131,124.1,119.6,114,0,1,0,0,0,69.309,29.74,0,0,72.92,36.246,35.157,37537.1289,1067.5,246831.9537,198.97,23898.67,34.8,40.275,CH4,
4/29/2020,39:11.1,0,23946.73,117.85,0.195,13.45,88.251,0,60.024,22.93,0.587,1.486,1.406,23957,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-9.5,287.79,0.84,0.128,0.026,0.029,0,137.4,133.9,131,124.1,119.5,114,0,1,0,0,0,69.322,29.74,0,0,72.92,36.273,35.18,37561.686,1067.5,246862.917,198.999,23901.662,34.8,40.275,CH4,
4/29/2020,39:14.1,0,23949.73,117.85,0.195,13.45,88.262,0,60.026,22.93,0.587,1.486,1.406,23960,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.8,-5.1,287.83,0.85,0.125,0.026,0.028,0,137.3,133.9,130.9,124.1,119.5,113.9,0,1,0,0,0,69.291,29.74,0,0,72.93,36.273,35.18,37561.686,1067.5,246893.8803,199.028,23904.656,34.8,40.275,CH4,
4/29/2020,39:17.1,0,23952.73,117.84,0.195,13.45,88.274,0,60.025,22.92,0.587,1.486,1.405,23963,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.6,70.4,138.8,-2.2,287.87,0.84,0.122,0.026,0.025,0,137.4,133.9,131,124.2,119.6,113.9,0,1,0,0,0,69.327,29.74,0,0,72.93,36.233,35.144,37523.2488,1067.5,246924.8436,199.057,23907.65,34.8,40.275,CH4,
4/29/2020,39:20.1,0,23955.73,117.83,0.195,13.45,88.285,0,60.025,22.92,0.587,1.487,1.405,23966,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-1.5,287.91,0.85,0.121,0.026,0.027,0,137.3,133.9,131,124,119.5,114,0,1,0,0,0,69.304,29.74,0,0,72.93,36.249,35.16,37540.332,1067.5,246956.8746,199.087,23910.641,34.8,40.275,CH4,
4/29/2020,39:23.1,0,23958.73,117.84,0.195,13.45,88.296,0,60.025,22.93,0.587,1.486,1.406,23969,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,139,-3.3,287.95,0.84,0.12,0.028,0.025,0,137.3,133.9,131,124,119.5,114,0,1,0,0,0,69.327,29.74,0,0,72.93,36.289,35.197,37579.8369,1067.5,246987.8379,199.116,23913.633,34.8,40.275,CH4,
4/29/2020,39:26.1,0,23961.73,117.82,0.195,13.45,88.307,0,60.025,22.92,0.587,1.485,1.408,23972,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-5.7,287.99,0.85,0.125,0.027,0.025,0,137.3,133.9,131,124.1,119.7,114,0,1,0,0,0,69.304,29.74,0,0,72.93,36.263,35.173,37554.2121,1067.5,247018.8012,199.145,23916.625,34.8,40.275,CH4,
4/29/2020,39:29.1,0,23964.73,117.86,0.195,13.46,88.318,0,60.025,22.93,0.587,1.485,1.406,23975,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,138.9,-12.2,288.03,0.84,0.125,0.026,0.026,0,137.3,133.9,131,124.1,119.6,114,0,1,0,0,0,69.367,29.74,0,0,72.93,36.259,35.17,37551.009,1067.5,247049.7645,199.174,23919.613,34.8,40.275,CH4,
4/29/2020,39:32.1,0,23967.72,117.84,0.195,13.45,88.33,0,60.022,22.93,0.587,1.488,1.406,23978,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.6,70.4,139,-17.6,288.09,0.84,0.124,0.025,0.025,0,137.3,133.9,131,124.2,119.6,114,0,1,0,0,0,69.35,29.74,0,0,72.93,36.263,35.17,37551.009,1067.5,247081.7955,199.204,23922.613,34.8,40.275,CH4,
4/29/2020,39:35.1,0,23970.73,117.82,0.195,13.45,88.341,0,60.021,22.92,0.587,1.487,1.406,23981,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,139.1,-21.4,288.13,0.84,0.125,0.025,0.027,0,137.3,133.8,131,124.1,119.3,113.9,0,1,0,0,0,69.356,29.74,0,0,72.93,36.253,35.163,37543.5351,1067.5,247112.7588,199.233,23925.605,34.8,40.275,CH4,
4/29/2020,39:38.1,0,23973.73,117.81,0.195,13.44,88.352,0,60.018,22.91,0.587,1.484,1.405,23984,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-23.6,288.17,0.83,0.124,0.025,0.03,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.372,29.74,0,0,72.93,36.256,35.167,37547.8059,1067.5,247143.7221,199.262,23928.6,34.8,40.275,CH4,
4/29/2020,39:41.1,0,23976.73,117.82,0.195,13.45,88.363,0,60.016,22.92,0.587,1.486,1.405,23987,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.5,139,-26.8,288.21,0.84,0.13,0.025,0.029,0,137.4,133.9,131,124.1,119.7,114.2,0,1,0,0,0,69.403,29.74,0,0,72.93,36.243,35.15,37529.655,1067.5,247174.6854,199.291,23931.594,34.8,40.275,CH4,
4/29/2020,39:44.1,0,23979.73,117.82,0.195,13.45,88.375,0,60.014,22.92,0.587,1.484,1.405,23990,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,138.9,-25.7,288.25,0.85,0.127,0.023,0.027,0,137.3,133.8,130.9,124,119.6,113.9,0,1,0,0,0,69.395,29.74,0,0,72.93,36.249,35.157,37537.1289,1067.5,247205.6487,199.32,23934.586,34.8,40.275,CH4,
4/29/2020,39:47.1,0,23982.73,117.83,0.195,13.45,88.386,0,60.014,22.92,0.587,1.485,1.405,23993,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.5,138.8,-25.4,288.29,0.86,0.126,0.023,0.03,0,137.3,133.8,130.9,124,119.6,113.9,0,1,0,0,0,69.395,29.74,0,0,72.93,36.266,35.173,37554.2121,1067.5,247237.6797,199.35,23937.572,34.8,40.275,CH4,
4/29/2020,39:50.1,0,23985.73,117.84,0.195,13.45,88.397,0,60.014,22.93,0.587,1.484,1.406,23996,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,138.8,-24.2,288.33,0.84,0.125,0.023,0.028,0,137.3,133.8,130.9,124,119.5,113.9,0,1,0,0,0,69.379,29.74,0,0,72.94,36.276,35.183,37564.8891,1067.5,247268.643,199.379,23940.568,34.8,40.275,CH4,
4/29/2020,39:53.1,0,23988.73,117.82,0.195,13.45,88.408,0,60.012,22.92,0.587,1.486,1.406,23999,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.9,-22.3,288.37,0.84,0.123,0.024,0.03,0,137.4,133.8,131,124,119.6,113.9,0,1,0,0,0,69.442,29.74,0,0,72.94,36.286,35.193,37575.5661,1067.5,247299.6063,199.408,23943.564,34.8,40.275,CH4,
4/29/2020,39:56.1,0,23991.73,117.8,0.194,13.44,88.419,0,60.01,22.91,0.587,1.485,1.406,24002,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.5,139,-20.3,288.42,0.84,0.129,0.024,0.03,0,137.3,133.8,131,124,119.6,113.9,0,1,0,0,0,69.437,29.74,0,0,72.94,36.299,35.207,37590.5139,1067.5,247331.6373,199.438,23946.559,34.8,40.275,CH4,
4/29/2020,39:59.1,0,23994.73,117.79,0.194,13.44,88.431,0,60.006,22.91,0.587,1.487,1.405,24005,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.5,138.8,-17.5,288.46,0.84,0.127,0.024,0.029,0,137.3,133.9,131,124,119.6,113.8,0,1,0,0,0,69.489,29.74,0,0,72.94,36.283,35.19,37572.363,1067.5,247362.6006,199.467,23949.553,34.8,40.275,CH4,
4/29/2020,40:02.1,0,23997.73,117.8,0.195,13.44,88.442,0,60.001,22.91,0.587,1.486,1.405,24008,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.5,138.9,-17.5,288.5,0.84,0.125,0.023,0.028,0,137.3,133.9,131,124,119.6,113.6,0,1,0,0,0,69.476,29.74,0,0,72.94,36.253,35.163,37543.5351,1067.5,247393.5639,199.496,23952.543,34.8,40.275,CH4,
4/29/2020,40:05.1,0,24000.73,117.87,0.195,13.46,88.453,0,60,22.94,0.587,1.487,1.406,24011,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.4,138.9,-18.2,288.55,0.84,0.125,0.024,0.029,0,137.4,133.9,131,124,119.6,113.6,0,1,0,0,0,69.466,29.74,0,0,72.94,36.276,35.183,37564.8891,1067.5,247424.5272,199.525,23955.537,34.8,40.275,CH4,
4/29/2020,40:08.1,0,24003.73,117.83,0.195,13.45,88.464,0,59.999,22.92,0.587,1.485,1.405,24014,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.5,139.1,-17.9,288.59,0.84,0.129,0.024,0.03,0,137.4,133.9,131,124,119.6,113.7,0,1,0,0,0,69.494,29.74,0,0,72.94,36.283,35.19,37572.363,1067.5,247456.5582,199.555,23958.533,34.8,40.275,CH4,
4/29/2020,40:11.1,0,24006.73,117.86,0.195,13.46,88.475,0,59.998,22.94,0.587,1.487,1.405,24017,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.5,139.1,-18.4,288.63,0.84,0.129,0.024,0.03,0,137.4,133.9,131,124,119.8,114.1,0,1,0,0,0,69.471,29.74,0,0,72.94,36.259,35.167,37547.8059,1067.5,247487.5215,199.584,23961.523,34.8,40.275,CH4,
4/29/2020,40:14.1,0,24009.73,117.82,0.195,13.45,88.487,0,59.997,22.92,0.587,1.486,1.405,24020,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.6,70.4,139,-19.6,288.67,0.85,0.128,0.024,0.029,0,137.3,133.8,131,124,119.6,114.2,0,1,0,0,0,69.484,29.74,0,0,72.94,36.279,35.19,37572.363,1067.5,247518.4848,199.613,23964.52,34.8,40.275,CH4,
4/29/2020,40:17.1,0,24012.73,117.78,0.194,13.44,88.498,0,59.997,22.91,0.587,1.486,1.407,24023,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-20.4,288.71,0.84,0.125,0.024,0.029,0,137.3,133.8,131,124,119.5,114,0,1,0,0,0,69.437,29.74,0,0,72.94,36.263,35.17,37551.009,1067.5,247550.5158,199.643,23967.512,34.8,40.275,CH4,
4/29/2020,40:20.1,0,24015.73,117.74,0.194,13.43,88.509,0,59.998,22.89,0.587,1.484,1.405,24026,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-20.7,288.75,0.85,0.124,0.023,0.027,0,137.3,133.8,130.9,124,119.5,114,0,1,0,0,0,69.476,29.74,0,0,72.94,36.249,35.16,37540.332,1067.5,247580.4114,199.671,23970.502,34.8,40.275,CH4,
4/29/2020,40:23.1,0,24018.73,117.75,0.194,13.43,88.52,0,59.998,22.89,0.587,1.486,1.405,24029,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,138.9,-21.7,288.8,0.84,0.124,0.024,0.03,0,137.3,133.8,131,124.1,119.5,114,0,1,0,0,0,69.476,29.74,0,0,72.94,36.283,35.19,37572.363,1067.5,247612.4424,199.701,23973.492,34.8,40.275,CH4,
4/29/2020,40:26.1,0,24021.73,117.75,0.194,13.43,88.531,0,60,22.89,0.587,1.483,1.405,24032,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-21.6,288.84,0.85,0.13,0.024,0.029,0,137.3,133.9,131,124.1,119.6,114.2,0,1,0,0,0,69.523,29.74,0,0,72.94,36.256,35.163,37543.5351,1067.5,247643.4057,199.73,23976.482,34.8,40.275,CH4,
4/29/2020,40:29.1,0,24024.73,117.76,0.194,13.43,88.543,0,60.001,22.89,0.587,1.489,1.405,24035,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,138.9,-21.6,288.88,0.85,0.128,0.024,0.028,0,137.2,133.9,130.9,123.9,119.5,114.1,0,1,0,0,0,69.5,29.74,0,0,72.95,36.253,35.157,37537.1289,1067.5,247674.369,199.759,23979.48,34.8,40.275,CH4,
4/29/2020,40:32.1,0,24027.73,117.79,0.194,13.44,88.554,0,60.001,22.91,0.587,1.485,1.406,24038,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-21.6,288.92,0.84,0.125,0.023,0.029,0,137.2,133.8,131,123.9,119.5,114.1,0,1,0,0,0,69.512,29.74,0,0,72.95,36.256,35.163,37543.5351,1067.5,247706.4,199.789,23982.473,34.8,40.275,CH4,
4/29/2020,40:35.1,0,24030.73,117.8,0.194,13.44,88.565,0,60.002,22.91,0.587,1.483,1.406,24041,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-21.4,288.96,0.85,0.125,0.023,0.027,-0.001,137.2,133.8,131,123.9,119.5,114.2,0,1,0,0,0,69.484,29.74,0,0,72.95,36.263,35.17,37551.009,1067.5,247737.3633,199.818,23985.465,34.8,40.275,CH4,
4/29/2020,40:38.1,0,24033.73,117.8,0.194,13.44,88.576,0,60.002,22.91,0.587,1.486,1.406,24044,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-21.1,289,0.84,0.125,0.023,0.03,0,137.3,133.8,131,123.9,119.5,114,0,1,0,0,0,69.489,29.74,0,0,72.95,36.273,35.177,37558.4829,1067.5,247768.3266,199.847,23988.463,34.8,40.275,CH4,
4/29/2020,40:41.1,0,24036.73,117.77,0.194,13.43,88.587,0,60.005,22.9,0.587,1.485,1.406,24047,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.5,139,-20.3,289.05,0.85,0.128,0.024,0.029,-0.001,137.3,133.8,131,124,119.5,114.2,0,1,0,0,0,69.505,29.74,0,0,72.95,36.256,35.163,37543.5351,1067.5,247799.2899,199.876,23991.457,34.8,40.275,CH4,
4/29/2020,40:44.1,0,24039.74,117.78,0.194,13.44,88.599,0,60.006,22.9,0.587,1.485,1.406,24050,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-20.7,289.09,0.84,0.128,0.023,0.029,0,137.3,133.8,131,124,119.5,114.3,0,1,0,0,0,69.489,29.74,0,0,72.95,36.253,35.16,37540.332,1067.5,247831.3209,199.906,23994.445,34.8,40.275,CH4,
4/29/2020,40:47.1,0,24042.73,117.77,0.194,13.43,88.61,0,60.007,22.9,0.587,1.486,1.405,24053,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-19,289.13,0.84,0.126,0.024,0.027,0,137.3,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.529,29.74,0,0,72.96,36.246,35.154,37533.9258,1067.5,247862.2842,199.935,23997.441,34.8,40.275,CH4,
4/29/2020,40:50.1,0,24045.73,117.79,0.194,13.44,88.621,0,60.006,22.9,0.587,1.484,1.405,24056,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.8,-18.5,289.17,0.84,0.124,0.023,0.029,0,137.3,133.9,131,124.1,119.5,114.3,0,1,0,0,0,69.512,29.74,0,0,72.96,36.253,35.16,37540.332,1067.5,247893.2475,199.964,24000.432,34.8,40.275,CH4,
4/29/2020,40:53.1,0,24048.73,117.81,0.195,13.44,88.632,0,60.006,22.91,0.587,1.486,1.406,24059,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-17.1,289.22,0.84,0.129,0.024,0.03,0,137.3,133.9,131,124.1,119.3,114.3,0,1,0,0,0,69.518,29.74,0,0,72.96,36.286,35.193,37575.5661,1067.5,247924.2108,199.993,24003.426,34.8,40.275,CH4,
4/29/2020,40:56.1,0,24051.73,117.81,0.195,13.44,88.643,0,60.006,22.91,0.587,1.486,1.406,24062,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.5,139.1,-16.5,289.26,0.84,0.128,0.024,0.028,0,137.3,133.9,131,124.1,119.4,114.2,0,1,0,0,0,69.57,29.74,0,0,72.96,36.256,35.16,37540.332,1067.5,247955.1741,200.022,24006.418,34.8,40.275,CH4,
4/29/2020,40:59.1,0,24054.73,117.78,0.194,13.44,88.655,0,60.005,22.9,0.587,1.486,1.406,24065,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-14.9,289.3,0.84,0.127,0.024,0.027,0,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,69.536,29.74,0,0,72.96,36.269,35.177,37558.4829,1067.5,247987.2051,200.052,24009.408,34.8,40.275,CH4,
4/29/2020,41:02.1,0,24057.73,117.72,0.194,13.42,88.666,0,60.004,22.88,0.587,1.488,1.406,24068,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,139,-13.6,289.34,0.84,0.127,0.025,0.028,0,137.3,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.529,29.74,0,0,72.96,36.249,35.157,37537.1289,1067.5,248018.1684,200.081,24012.402,34.8,40.275,CH4,
4/29/2020,41:05.1,0,24060.73,117.62,0.194,13.4,88.677,0,60.004,22.83,0.587,1.485,1.406,24071,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.9,-13,289.38,0.84,0.124,0.024,0.026,0,137.3,133.9,131,124,119.4,113.8,0,1,0,0,0,69.536,29.74,0,0,72.96,36.296,35.203,37586.2431,1067.5,248049.1317,200.11,24015.396,34.8,40.275,CH4,
4/29/2020,41:08.1,0,24063.73,117.78,0.194,13.44,88.688,0,60.002,22.9,0.587,1.484,1.406,24074,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.4,139,-11.5,289.42,0.85,0.129,0.025,0.028,0,137.2,133.8,131,124.1,119.5,113.4,0,1,0,0,0,69.552,29.74,0,0,72.96,36.243,35.15,37529.655,1067.5,248080.095,200.139,24018.389,34.8,40.275,CH4,
4/29/2020,41:11.1,0,24066.73,117.79,0.194,13.44,88.699,0,60.005,22.91,0.587,1.485,1.406,24077,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.6,70.4,139,-11.5,289.46,0.84,0.127,0.025,0.03,-0.001,137.2,133.8,131,124.1,119.6,114.3,0,1,0,0,0,69.565,29.74,0,0,72.97,36.23,35.14,37518.978,1067.5,248112.126,200.169,24021.385,34.8,40.275,CH4,
4/29/2020,41:14.1,0,24069.73,117.79,0.194,13.44,88.71,0,60.005,22.9,0.587,1.49,1.405,24080,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139,-11.1,289.51,0.84,0.125,0.024,0.027,0,137.2,133.8,131,124,119.6,114.3,0,1,0,0,0,69.581,29.74,0,0,72.97,36.253,35.16,37540.332,1067.5,248143.0893,200.198,24024.375,34.8,40.275,CH4,
4/29/2020,41:17.1,0,24072.73,117.78,0.194,13.44,88.722,0,60.007,22.9,0.587,1.487,1.406,24083,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,139,-9.4,289.55,0.84,0.125,0.025,0.028,0,137.2,133.8,131,124,119.5,114.2,0,1,0,0,0,69.581,29.74,0,0,72.97,36.286,35.193,37575.5661,1067.5,248174.0526,200.227,24027.369,34.8,40.275,CH4,
4/29/2020,41:20.1,0,24075.73,117.73,0.194,13.42,88.733,0,60.009,22.88,0.587,1.485,1.406,24086,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-7.6,289.6,0.84,0.122,0.025,0.028,0,137.3,133.8,131,124,119.5,114.2,0,1,0,0,0,69.581,29.74,0,0,72.97,36.286,35.193,37575.5661,1067.5,248205.0159,200.256,24030.365,34.8,40.275,CH4,
4/29/2020,41:23.1,0,24078.73,117.75,0.194,13.43,88.744,0,60.011,22.89,0.587,1.486,1.406,24089,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,138.8,-6.9,289.64,0.85,0.121,0.026,0.028,0,137.2,133.8,131,124,119.5,114,0,1,0,0,0,69.581,29.74,0,0,72.97,36.273,35.18,37561.686,1067.5,248237.0469,200.286,24033.361,34.8,40.275,CH4,
4/29/2020,41:26.1,0,24081.74,117.73,0.194,13.42,88.755,0,60.01,22.88,0.587,1.483,1.406,24092,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-5.7,289.68,0.83,0.126,0.026,0.029,0,137.2,133.8,131,124,119.6,114.1,0,1,0,0,0,69.604,29.74,0,0,72.97,36.226,35.137,37515.7749,1067.5,248268.0102,200.315,24036.35,34.8,40.275,CH4,
4/29/2020,41:29.1,0,24084.73,117.71,0.194,13.42,88.766,0,60.007,22.87,0.587,1.484,1.406,24095,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-4.2,289.72,0.84,0.125,0.026,0.027,0,137.2,133.9,131,124.1,119.5,114,0,1,0,0,0,69.602,29.74,0,0,72.97,36.246,35.157,37537.1289,1067.5,248298.9735,200.344,24039.346,34.8,40.275,CH4,
4/29/2020,41:32.1,0,24087.73,117.69,0.194,13.41,88.778,0,60.005,22.86,0.587,1.486,1.406,24098,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.5,139,-3.5,289.76,0.84,0.124,0.026,0.026,0,137.2,133.9,131,124,119.5,114.3,0,1,0,0,0,69.608,29.74,0,0,72.97,36.296,35.203,37586.2431,1067.5,248329.9368,200.373,24042.338,34.8,40.275,CH4,
4/29/2020,41:35.1,0,24090.73,117.73,0.194,13.42,88.789,0,60.004,22.88,0.587,1.485,1.406,24101,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139.1,-3,289.8,0.84,0.122,0.026,0.028,0.001,137.2,133.9,131,124,119.5,114.2,0,1,0,0,0,69.617,29.74,0,0,72.97,36.249,35.16,37540.332,1067.5,248360.9001,200.402,24045.33,34.8,40.275,CH4,
4/29/2020,41:38.1,0,24093.73,117.73,0.194,13.42,88.8,0,60.001,22.88,0.587,1.485,1.405,24104,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.5,139.1,-3,289.84,0.84,0.122,0.027,0.026,0,137.2,133.9,131,124,119.3,114,0,1,0,0,0,69.624,29.74,0,0,72.97,36.266,35.177,37558.4829,1067.5,248392.9311,200.432,24048.32,34.8,40.275,CH4,
4/29/2020,41:41.1,0,24096.73,117.73,0.194,13.42,88.811,0,59.997,22.88,0.587,1.484,1.406,24107,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.6,70.4,139,-3.1,289.88,0.84,0.125,0.027,0.025,0,137.3,133.8,131,124,119.4,114.1,0,1,0,0,0,69.653,29.74,0,0,72.97,36.253,35.163,37543.5351,1067.5,248423.8944,200.461,24051.312,34.8,40.275,CH4,
4/29/2020,41:44.1,0,24099.73,117.73,0.194,13.42,88.822,0,59.997,22.88,0.587,1.484,1.406,24110,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.5,139,-3.4,289.94,0.84,0.126,0.026,0.027,0,137.4,133.8,130.9,124.1,119.3,114.1,0,1,0,0,0,69.633,29.74,0,0,72.97,36.239,35.15,37529.655,1067.5,248454.8577,200.49,24054.309,34.8,40.275,CH4,
4/29/2020,41:47.1,0,24102.73,117.71,0.194,13.42,88.833,0,59.995,22.87,0.587,1.488,1.405,24113,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139,-3.6,289.98,0.84,0.122,0.026,0.027,-0.001,137.4,133.8,130.9,124,119.3,114.5,0,1,0,0,0,69.638,29.74,0,0,72.98,36.256,35.167,37547.8059,1067.5,248485.821,200.519,24057.301,34.8,40.275,CH4,
4/29/2020,41:50.1,0,24105.73,117.72,0.194,13.42,88.845,0,59.993,22.88,0.587,1.484,1.406,24116,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,139,-4.9,290.02,0.84,0.123,0.026,0.025,0,137.3,133.8,130.9,124,119.4,114.3,0,1,0,0,0,69.638,29.74,0,0,72.98,36.266,35.173,37554.2121,1067.5,248517.852,200.549,24060.293,34.8,40.275,CH4,
4/29/2020,41:53.1,0,24108.73,117.71,0.194,13.42,88.856,0,59.992,22.87,0.587,1.486,1.405,24119,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.5,139,-6,290.06,0.84,0.121,0.026,0.027,0,137.3,133.8,130.9,124,119.4,114.8,0,1,0,0,0,69.676,29.74,0,0,72.98,36.243,35.154,37533.9258,1067.5,248548.8153,200.578,24063.289,34.8,40.275,CH4,
4/29/2020,41:56.1,0,24111.73,117.72,0.194,13.42,88.867,0,59.991,22.88,0.587,1.487,1.405,24122,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,139,-8.1,290.1,0.85,0.128,0.026,0.028,0,137.2,133.8,131,124,119.5,114.3,0,1,0,0,0,69.624,29.74,0,0,72.98,36.269,35.18,37561.686,1067.5,248579.7786,200.607,24066.281,34.8,40.275,CH4,
4/29/2020,41:59.1,0,24114.73,117.71,0.194,13.42,88.878,0,59.991,22.87,0.587,1.486,1.405,24125,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,139,-9,290.14,0.84,0.127,0.026,0.029,0,137.2,133.8,131,124,119.5,114.2,0,1,0,0,0,69.64,29.74,0,0,72.98,36.236,35.147,37526.4519,1067.5,248610.7419,200.636,24069.273,34.8,40.275,CH4,
4/29/2020,42:02.1,0,24117.73,117.7,0.194,13.42,88.889,0,59.99,22.87,0.587,1.484,1.405,24128,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-10.5,290.18,0.85,0.125,0.025,0.028,0,137.2,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.642,29.74,0,0,72.98,36.236,35.147,37526.4519,1067.5,248642.7729,200.666,24072.27,34.8,40.275,CH4,
4/29/2020,42:05.1,0,24120.73,117.68,0.194,13.41,88.901,0,59.988,22.86,0.587,1.486,1.405,24131,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,138.9,-14.2,290.22,0.83,0.123,0.023,0.028,0,137.2,133.8,131,124,119.4,114.1,0,1,0,0,0,69.64,29.74,0,0,72.98,36.233,35.147,37526.4519,1067.5,248673.7362,200.695,24075.264,34.8,40.275,CH4,
4/29/2020,42:08.1,0,24123.73,117.6,0.194,13.39,88.912,0,59.989,22.82,0.587,1.486,1.405,24134,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.5,138.9,-17.2,290.26,0.84,0.123,0.023,0.029,0,137.2,133.8,131,124,119.4,113.7,0,1,0,0,0,69.646,29.74,0,0,72.98,36.276,35.187,37569.1599,1067.5,248704.6995,200.724,24078.256,34.8,40.275,CH4,
4/29/2020,42:11.1,0,24126.73,117.69,0.194,13.41,88.923,0,59.989,22.87,0.587,1.488,1.405,24137,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-18.8,290.32,0.84,0.129,0.024,0.028,0,137.3,133.9,131,124,119.5,114.4,0,1,0,0,0,69.673,29.74,0,0,72.99,36.236,35.144,37523.2488,1067.5,248735.6628,200.753,24081.248,34.8,40.275,CH4,
4/29/2020,42:14.1,0,24129.73,117.68,0.194,13.41,88.934,0,59.993,22.86,0.587,1.485,1.406,24140,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.5,139,-21.2,290.36,0.84,0.128,0.024,0.03,0,137.2,133.8,130.9,124,119.5,114,0,1,0,0,0,69.653,29.74,0,0,72.99,36.243,35.154,37533.9258,1067.5,248766.6261,200.782,24084.24,34.8,40.275,CH4,
4/29/2020,42:17.1,0,24132.73,117.7,0.194,13.42,88.945,0,59.994,22.87,0.587,1.489,1.406,24143,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-23.1,290.4,0.84,0.126,0.023,0.029,0,137.3,133.8,130.9,124.1,119.8,113.9,0,1,0,0,0,69.673,29.74,0,0,72.99,36.239,35.147,37526.4519,1067.5,248798.6571,200.812,24087.229,34.8,40.275,CH4,
4/29/2020,42:20.1,0,24135.73,117.68,0.194,13.41,88.956,0,59.994,22.86,0.587,1.486,1.407,24146,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,139.1,-23.6,290.44,0.84,0.125,0.023,0.028,0,137.2,133.8,130.9,124,119.8,114,0,1,0,0,0,69.649,29.74,0,0,72.99,36.223,35.13,37508.301,1067.5,248829.6204,200.841,24090.225,34.8,40.275,CH4,
4/29/2020,42:23.1,0,24138.73,117.68,0.194,13.41,88.968,0,59.993,22.86,0.587,1.484,1.405,24149,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,138.8,-25,290.48,0.84,0.125,0.023,0.03,0,137.2,133.8,130.9,124,119.6,114,0,1,0,0,0,69.736,29.74,0,0,72.99,36.239,35.147,37526.4519,1067.5,248860.5837,200.87,24093.221,34.8,40.275,CH4,
4/29/2020,42:26.1,0,24141.73,117.68,0.194,13.41,88.979,0,59.992,22.86,0.587,1.485,1.406,24152,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.5,138.9,-25.1,290.52,0.83,0.13,0.024,0.027,0,137.3,133.8,131,124,119.5,114,0,1,0,0,0,69.689,29.74,0,0,72.99,36.233,35.14,37518.978,1067.5,248891.547,200.899,24096.213,34.8,40.275,CH4,
4/29/2020,42:29.1,0,24144.73,117.7,0.194,13.41,88.99,0,59.994,22.87,0.587,1.485,1.405,24155,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.5,139,-26.1,290.56,0.85,0.13,0.024,0.029,0,137.2,133.8,130.9,124,119.5,113.9,0,1,0,0,0,69.73,29.74,0,0,72.99,36.23,35.14,37518.978,1067.5,248923.578,200.929,24099.209,34.8,40.275,CH4,
4/29/2020,42:32.1,0,24147.73,117.68,0.194,13.41,89.001,0,59.995,22.86,0.587,1.483,1.406,24158,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-26.2,290.6,0.84,0.127,0.024,0.028,0,137.3,133.9,131,124.1,119.4,114,0,1,0,0,0,69.707,29.74,0,0,72.99,36.269,35.177,37558.4829,1067.5,248954.5413,200.958,24102.201,34.8,40.275,CH4,
4/29/2020,42:35.1,0,24150.73,117.71,0.194,13.42,89.012,0,60,22.87,0.587,1.488,1.405,24161,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-26.4,290.64,0.84,0.125,0.023,0.028,0,137.3,133.8,131,124,119.5,114.2,0,1,0,0,0,69.714,29.74,0,0,72.99,36.243,35.15,37529.655,1067.5,248985.5046,200.987,24105.193,34.8,40.275,CH4,
4/29/2020,42:38.1,0,24153.73,117.71,0.194,13.42,89.023,0,60,22.87,0.587,1.484,1.406,24164,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.5,138.8,-26.4,290.68,0.84,0.124,0.023,0.03,0,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.683,29.74,0,0,72.99,36.243,35.15,37529.655,1067.5,249017.5356,201.017,24108.186,34.8,40.275,CH4,
4/29/2020,42:41.1,0,24156.73,117.7,0.194,13.41,89.035,0,60.002,22.87,0.587,1.488,1.405,24167,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-26.8,290.73,0.84,0.123,0.024,0.027,0,137.3,133.9,131,124.1,119.6,113.9,0,1,0,0,0,69.638,29.74,0,0,73,36.259,35.17,37551.009,1067.5,249048.4989,201.046,24111.18,34.8,40.275,CH4,
4/29/2020,42:44.1,0,24159.73,117.74,0.194,13.42,89.046,0,60.007,22.88,0.587,1.485,1.405,24170,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.5,139,-26.2,290.78,0.84,0.128,0.024,0.028,0,137.3,133.8,130.9,124,119.5,113.9,0,1,0,0,0,69.701,29.74,0,0,73,36.249,35.157,37537.1289,1067.5,249079.4622,201.075,24114.174,34.8,40.275,CH4,
4/29/2020,42:47.1,0,24162.73,117.76,0.194,13.43,89.057,0,60.012,22.89,0.587,1.486,1.405,24173,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.5,139,-26.9,290.82,0.83,0.128,0.024,0.029,0,137.3,133.9,130.9,124.1,119.6,113.7,0,1,0,0,0,69.696,29.75,0,0,73,36.246,35.154,37533.9258,1067.5,249110.4255,201.104,24117.17,34.8,40.275,CH4,
4/29/2020,42:50.1,0,24165.74,117.75,0.194,13.43,89.068,0,60.015,22.88,0.587,1.485,1.404,24176,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-25.8,290.86,0.84,0.125,0.023,0.029,0,137.3,134,131,124,119.7,113.7,0,1,0,0,0,69.667,29.74,0,0,73,36.276,35.183,37564.8891,1067.5,249141.3888,201.133,24120.158,34.8,40.275,CH4,
4/29/2020,42:53.1,0,24168.73,117.74,0.194,13.42,89.079,0,60.015,22.88,0.587,1.486,1.405,24179,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.5,139,-24.2,290.9,0.84,0.124,0.024,0.03,0,137.3,133.9,130.9,124,119.6,113.8,0,1,0,0,0,69.691,29.74,0,0,73,36.273,35.18,37561.686,1067.5,249172.3521,201.162,24123.152,34.8,40.275,CH4,
4/29/2020,42:56.1,0,24171.73,117.77,0.194,13.43,89.091,0,60.017,22.89,0.587,1.485,1.406,24182,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.5,138.8,-22.5,290.94,0.83,0.129,0.024,0.029,0,137.3,134,130.9,124,119.7,113.9,0,1,0,0,0,69.691,29.74,0,0,73.01,36.236,35.147,37526.4519,1067.5,249204.3831,201.192,24126.145,34.8,40.275,CH4,
4/29/2020,42:59.1,0,24174.73,117.76,0.194,13.43,89.102,0,60.018,22.88,0.587,1.486,1.406,24185,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.5,138.9,-18.7,290.98,0.84,0.128,0.024,0.029,0,137.2,133.9,130.9,124,119.7,113.9,0,1,0,0,0,69.755,29.74,0,0,73.01,36.239,35.15,37529.655,1067.5,249235.3464,201.221,24129.141,34.8,40.275,CH4,
4/29/2020,43:02.1,0,24177.73,117.72,0.194,13.42,89.113,0,60.018,22.87,0.587,1.485,1.405,24188,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.5,139,-14.4,291.02,0.84,0.127,0.024,0.03,0,137.3,133.9,131,124,119.6,114.1,0,1,0,0,0,69.766,29.74,0,0,73.01,36.276,35.183,37564.8891,1067.5,249266.3097,201.25,24132.127,34.8,40.275,CH4,
4/29/2020,43:05.1,0,24180.73,117.7,0.194,13.41,89.124,0,60.018,22.86,0.587,1.487,1.405,24191,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.5,139,-11.1,291.06,0.84,0.124,0.024,0.029,0,137.3,133.9,131,124,119.6,114.1,0,1,0,0,0,69.784,29.74,0,0,73.01,36.226,35.137,37515.7749,1067.5,249298.3407,201.28,24135.121,34.8,40.275,CH4,
4/29/2020,43:08.1,0,24183.73,117.74,0.194,13.42,89.135,0,60.018,22.87,0.587,1.487,1.405,24194,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,139,-7.7,291.11,0.84,0.122,0.025,0.029,-0.001,137.3,133.8,131,124.1,119.5,114,0,1,0,0,0,69.721,29.74,0,0,73.01,36.233,35.144,37523.2488,1067.5,249329.304,201.309,24138.117,34.8,40.275,CH4,
4/29/2020,43:11.1,0,24186.73,117.75,0.194,13.43,89.146,0,60.016,22.88,0.587,1.486,1.405,24197,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,138.9,-4.9,291.15,0.84,0.121,0.026,0.028,0,137.3,133.8,131,124.2,119.6,113.8,0,1,0,0,0,69.728,29.74,0,0,73.01,36.233,35.14,37518.978,1067.5,249360.2673,201.338,24141.109,34.8,40.275,CH4,
4/29/2020,43:14.1,0,24189.72,117.75,0.194,13.42,89.158,0,60.017,22.88,0.587,1.486,1.404,24200,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,138.9,-3.2,291.19,0.84,0.126,0.027,0.027,0,137.3,133.9,131,124.2,119.5,113.7,0,1,0,0,0,69.782,29.74,0,0,73.01,36.276,35.183,37564.8891,1067.5,249391.2306,201.367,24144.102,34.8,40.275,CH4,
4/29/2020,43:17.1,0,24192.73,117.76,0.194,13.43,89.169,0,60.019,22.88,0.587,1.488,1.404,24203,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-1.5,291.23,0.85,0.125,0.027,0.025,0,137.3,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.791,29.74,0,0,73.01,36.226,35.137,37515.7749,1067.5,249423.2616,201.397,24147.098,34.8,40.275,CH4,
4/29/2020,43:20.1,0,24195.73,117.74,0.194,13.42,89.18,0,60.018,22.88,0.587,1.485,1.404,24206,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-1.7,291.28,0.84,0.122,0.027,0.025,0,137.4,133.9,131,124.1,119.5,113.9,0,1,0,0,0,69.829,29.74,0,0,73.01,36.239,35.147,37526.4519,1067.5,249454.2249,201.426,24150.092,34.8,40.275,CH4,
4/29/2020,43:23.1,0,24198.73,117.73,0.194,13.42,89.191,0,60.016,22.87,0.587,1.487,1.405,24209,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.9,-2.6,291.32,0.84,0.122,0.027,0.024,0,137.4,133.9,131,124,119.6,113.7,0,1,0,0,0,69.865,29.75,0,0,73.01,36.239,35.147,37526.4519,1067.5,249485.1882,201.455,24153.086,34.8,40.275,CH4,
4/29/2020,43:26.1,0,24201.73,117.74,0.194,13.42,89.202,0,60.013,22.88,0.587,1.486,1.407,24212,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.6,70.5,138.8,-4.6,291.36,0.84,0.127,0.028,0.025,0,137.4,133.9,131,124,119.4,114,0,1,0,0,0,69.802,29.74,0,0,73.02,36.239,35.15,37529.655,1067.5,249516.1515,201.484,24156.076,34.8,40.275,CH4,
4/29/2020,43:29.1,0,24204.73,117.74,0.194,13.42,89.214,0,60.013,22.88,0.587,1.487,1.405,24215,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.8,-6,291.4,0.84,0.126,0.028,0.026,0,137.3,133.9,131,124,119.7,114,0,1,0,0,0,69.849,29.74,0,0,73.02,36.233,35.144,37523.2488,1067.5,249547.1148,201.513,24159.072,34.8,40.275,CH4,
4/29/2020,43:32.1,0,24207.73,117.7,0.194,13.41,89.225,0,60.006,22.86,0.587,1.486,1.405,24218,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,138.9,-8.6,291.45,0.84,0.126,0.027,0.026,0,137.3,133.9,131,124,119.5,113.8,0,1,0,0,0,69.773,29.75,0,0,73.02,36.253,35.16,37540.332,1067.5,249579.1458,201.543,24162.064,34.8,40.275,CH4,
4/29/2020,43:35.1,0,24210.73,117.75,0.194,13.43,89.236,0,60.008,22.88,0.587,1.486,1.405,24221,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.5,138.9,-10,291.49,0.83,0.124,0.027,0.025,0,137.3,133.9,131,124.1,119.3,114.1,0,1,0,0,0,69.795,29.74,0,0,73.02,36.256,35.167,37547.8059,1067.5,249610.1091,201.572,24165.057,34.8,40.275,CH4,
4/29/2020,43:38.1,0,24213.73,117.78,0.194,13.43,89.247,0,60.006,22.9,0.587,1.486,1.406,24224,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.5,138.9,-11.5,291.53,0.84,0.122,0.026,0.026,-0.001,137.3,133.8,130.9,124,119.3,114.2,0,1,0,0,0,69.727,29.75,0,0,73.02,36.259,35.167,37547.8059,1067.5,249641.0724,201.601,24168.049,34.8,40.275,CH4,
4/29/2020,43:41.1,0,24216.73,117.81,0.194,13.44,89.258,0,60.003,22.91,0.587,1.486,1.406,24227,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.5,139,-12.8,291.57,0.84,0.122,0.026,0.027,0,137.3,133.9,131,124,119.3,114,0,1,0,0,0,69.739,29.74,0,0,73.02,36.283,35.19,37572.363,1067.5,249672.0357,201.63,24171.043,34.8,40.275,CH4,
4/29/2020,43:44.1,0,24219.73,117.78,0.194,13.43,89.27,0,60.005,22.9,0.587,1.486,1.406,24230,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.5,139,-12.5,291.61,0.84,0.127,0.027,0.027,0,137.3,133.9,130.9,124,119.5,114,0,1,0,0,0,69.802,29.74,0,0,73.02,36.269,35.18,37561.686,1067.5,249704.0667,201.66,24174.035,34.8,40.275,CH4,
4/29/2020,43:47.1,0,24222.73,117.81,0.194,13.44,89.281,0,60.004,22.91,0.587,1.484,1.406,24233,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.5,139.1,-14.4,291.65,0.84,0.125,0.026,0.025,0,137.3,133.9,130.9,124,119.5,114.1,0,1,0,0,0,69.845,29.74,0,0,73.03,36.266,35.173,37554.2121,1067.5,249735.03,201.689,24177.029,34.8,40.275,CH4,
4/29/2020,43:50.1,0,24225.73,117.79,0.194,13.44,89.292,0,60.003,22.9,0.587,1.487,1.405,24236,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.5,139,-14,291.69,0.84,0.125,0.026,0.025,0,137.3,133.9,130.9,124,119.5,114.6,0,1,0,0,0,69.826,29.74,0,0,73.03,36.233,35.144,37523.2488,1067.5,249765.9933,201.718,24180.025,34.8,40.275,CH4,
4/29/2020,43:53.1,0,24228.73,117.81,0.194,13.44,89.303,0,60.003,22.91,0.587,1.485,1.405,24239,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-15.3,291.73,0.84,0.124,0.026,0.025,0,137.2,133.9,130.9,124,119.5,114.2,0,1,0,0,0,69.829,29.75,0,0,73.03,36.263,35.17,37551.009,1067.5,249796.9566,201.747,24183.018,34.8,40.275,CH4,
4/29/2020,43:56.1,0,24231.73,117.8,0.194,13.44,89.314,0,60.002,22.91,0.587,1.486,1.406,24242,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.5,138.9,-14.8,291.78,0.85,0.123,0.026,0.025,0,137.2,133.9,130.9,124.1,119.5,114.3,0,1,0,0,0,69.874,29.74,0,0,73.03,36.23,35.14,37518.978,1067.5,249828.9876,201.777,24186.014,34.8,40.275,CH4,
4/29/2020,43:59.1,0,24234.74,117.77,0.194,13.43,89.325,0,60.003,22.89,0.587,1.488,1.405,24245,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,138.9,-16,291.83,0.84,0.128,0.027,0.026,0,137.3,133.9,130.9,124.1,119.5,114.1,0,1,0,0,0,69.86,29.74,0,0,73.03,36.239,35.15,37529.655,1067.5,249859.9509,201.806,24189.006,34.8,40.275,CH4,
4/29/2020,44:02.1,0,24237.73,117.82,0.194,13.44,89.337,0,60.003,22.91,0.587,1.486,1.407,24248,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,138.9,-15.8,291.87,0.84,0.125,0.025,0.027,0,137.3,133.9,130.9,124,119.6,113.8,0,1,0,0,0,69.863,29.75,0,0,73.03,36.256,35.167,37547.8059,1067.5,249890.9142,201.835,24191.998,34.8,40.275,CH4,
4/29/2020,44:05.1,0,24240.73,117.79,0.194,13.44,89.348,0,60.005,22.9,0.587,1.486,1.406,24251,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.9,-16.8,291.91,0.84,0.125,0.026,0.026,0,137.3,133.8,131,124,119.6,113.6,0,1,0,0,0,69.851,29.75,0,0,73.03,36.269,35.177,37558.4829,1067.5,249921.8775,201.864,24194.986,34.8,40.275,CH4,
4/29/2020,44:08.1,0,24243.73,117.8,0.194,13.44,89.359,0,60.006,22.9,0.587,1.489,1.405,24254,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.5,139,-17.7,291.95,0.84,0.124,0.026,0.025,0,137.2,133.8,131,124,119.6,113.5,0,1,0,0,0,69.842,29.75,0,0,73.03,36.239,35.15,37529.655,1067.5,249952.8408,201.893,24197.984,34.8,40.275,CH4,
4/29/2020,44:11.1,0,24246.73,117.8,0.194,13.44,89.37,0,60.005,22.91,0.587,1.485,1.406,24257,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.1,70.5,139.1,-17.3,291.99,0.84,0.123,0.025,0.028,0,137.3,133.8,131,124,119.5,113.7,0,1,0,0,0,69.871,29.74,0,0,73.03,36.283,35.19,37572.363,1067.5,249984.8718,201.923,24200.979,34.8,40.275,CH4,
4/29/2020,44:14.1,0,24249.74,117.77,0.194,13.43,89.381,0,60.004,22.89,0.587,1.488,1.405,24260,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.4,138.9,-19.1,292.03,0.85,0.128,0.026,0.027,0,137.3,133.9,131,124,119.4,113.9,0,1,0,0,0,69.854,29.75,0,0,73.03,36.273,35.18,37561.686,1067.5,250015.8351,201.952,24203.969,34.8,40.275,CH4,
4/29/2020,44:17.1,0,24252.73,117.84,0.195,13.45,89.393,0,60.005,22.92,0.587,1.485,1.405,24263,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,138.9,-19.9,292.07,0.84,0.127,0.026,0.025,0,137.3,133.9,131,124,119.6,114,0,1,0,0,0,69.881,29.74,0,0,73.03,36.283,35.19,37572.363,1067.5,250046.7984,201.981,24206.959,34.8,40.275,CH4,
4/29/2020,44:20.1,0,24255.73,117.84,0.195,13.45,89.404,0,60.005,22.92,0.587,1.485,1.406,24266,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,138.8,-20.2,292.11,0.84,0.125,0.025,0.026,0,137.3,133.9,131,123.9,119.5,113.9,0,1,0,0,0,69.876,29.74,0,0,73.04,36.263,35.173,37554.2121,1067.5,250077.7617,202.01,24209.953,34.8,40.275,CH4,
4/29/2020,44:23.1,0,24258.73,117.89,0.195,13.46,89.415,0,60.007,22.94,0.587,1.488,1.405,24269,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.5,138.9,-21.4,292.15,0.84,0.123,0.024,0.029,-0.001,137.3,133.9,131,124,119.4,114,0,1,0,0,0,69.917,29.74,0,0,73.04,36.223,35.134,37512.5718,1067.5,250109.7927,202.04,24212.941,34.8,40.275,CH4,
4/29/2020,44:26.1,0,24261.73,117.89,0.195,13.46,89.426,0,60.007,22.94,0.587,1.484,1.405,24272,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.5,139,-22.5,292.19,0.84,0.124,0.024,0.026,0,137.3,133.8,130.9,124,119.5,114,0,1,0,0,0,69.91,29.74,0,0,73.04,36.23,35.137,37515.7749,1067.5,250140.756,202.069,24215.939,34.8,40.275,CH4,
4/29/2020,44:29.1,0,24264.73,117.85,0.195,13.45,89.437,0,60.01,22.92,0.587,1.491,1.406,24275,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.4,139.1,-23.3,292.25,0.84,0.128,0.025,0.027,0,137.3,133.8,130.9,124.1,119.4,114,0,1,0,0,0,69.923,29.75,0,0,73.04,36.236,35.147,37526.4519,1067.5,250171.7193,202.098,24218.934,34.8,40.275,CH4,
4/29/2020,44:32.1,0,24267.73,117.86,0.195,13.45,89.449,0,60.009,22.93,0.587,1.487,1.405,24278,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-25.1,292.29,0.84,0.127,0.025,0.027,0,137.3,133.8,130.9,124.1,119.6,113.9,0,1,0,0,0,69.917,29.74,0,0,73.05,36.246,35.154,37533.9258,1067.5,250202.6826,202.127,24221.926,34.8,40.275,CH4,
4/29/2020,44:35.1,0,24270.73,117.86,0.195,13.45,89.46,0,60.007,22.93,0.587,1.484,1.406,24281,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,139.1,-25.7,292.33,0.84,0.128,0.024,0.026,0,137.3,133.8,130.9,124.1,119.6,113.7,0,1,0,0,0,69.91,29.74,0,0,73.05,36.283,35.187,37569.1599,1067.5,250234.7136,202.157,24224.92,34.8,40.275,CH4,
4/29/2020,44:38.1,0,24273.73,117.84,0.195,13.45,89.471,0,60.004,22.92,0.587,1.485,1.406,24284,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,139.1,-25.8,292.37,0.84,0.126,0.024,0.027,0,137.4,133.8,131,124.1,119.5,113.7,0,1,0,0,0,69.923,29.74,0,0,73.05,36.283,35.183,37564.8891,1067.5,250265.6769,202.186,24227.914,34.8,40.275,CH4,
4/29/2020,44:41.1,0,24276.73,117.91,0.195,13.47,89.482,0,60.006,22.95,0.587,1.486,1.406,24287,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,139,-26.5,292.41,0.83,0.124,0.024,0.03,0,137.4,133.8,130.9,124.1,119.6,113.9,0,1,0,0,0,69.905,29.74,0,0,73.05,36.292,35.197,37579.8369,1067.5,250296.6402,202.215,24230.904,34.8,40.275,CH4,
4/29/2020,44:44.1,0,24279.73,117.91,0.195,13.47,89.494,0,60.005,22.95,0.587,1.486,1.406,24290,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.5,139,-26.4,292.45,0.84,0.129,0.024,0.027,0,137.3,133.8,130.9,124,119.6,113.9,0,1,0,0,0,69.957,29.74,0,0,73.05,36.289,35.193,37575.5661,1067.5,250327.6035,202.244,24233.896,34.8,40.275,CH4,
4/29/2020,44:47.1,0,24282.73,117.89,0.195,13.46,89.505,0,60.005,22.94,0.587,1.486,1.405,24293,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,138.9,-26.2,292.49,0.84,0.128,0.024,0.029,0,137.3,133.8,131,124,119.6,114.1,0,1,0,0,0,69.928,29.75,0,0,73.05,36.249,35.157,37537.1289,1067.5,250358.5668,202.273,24236.891,34.8,40.275,CH4,
4/29/2020,44:50.1,0,24285.73,117.86,0.195,13.45,89.516,0,60.006,22.93,0.587,1.485,1.405,24296,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.9,-25.9,292.53,0.84,0.127,0.024,0.028,0,137.2,133.8,131,124,119.5,114,0,1,0,0,0,69.97,29.74,0,0,73.05,36.239,35.147,37526.4519,1067.5,250390.5978,202.303,24239.887,34.8,40.275,CH4,
4/29/2020,44:53.1,0,24288.73,117.87,0.195,13.46,89.527,0,60.005,22.93,0.587,1.489,1.405,24299,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.4,139,-25.5,292.57,0.84,0.126,0.023,0.029,0,137.1,133.8,131,124,119.5,114.1,0,1,0,0,0,69.928,29.74,0,0,73.05,36.253,35.16,37540.332,1067.5,250421.5611,202.332,24242.873,34.8,40.275,CH4,
4/29/2020,44:56.1,0,24291.73,117.86,0.195,13.45,89.538,0,60.004,22.93,0.587,1.488,1.405,24302,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-26,292.63,0.85,0.125,0.023,0.03,0,137.2,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.975,29.75,0,0,73.05,36.239,35.147,37526.4519,1067.5,250452.5244,202.361,24245.873,34.8,40.275,CH4,
4/29/2020,44:59.1,0,24294.74,117.88,0.195,13.46,89.55,0,60.005,22.94,0.587,1.485,1.406,24305,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.5,139,-25.3,292.67,0.84,0.123,0.024,0.028,0,137.3,133.8,131,124,119.6,114,0,1,0,0,0,69.962,29.74,0,0,73.06,36.279,35.187,37569.1599,1067.5,250483.4877,202.39,24248.863,34.8,40.275,CH4,
