FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,45:02.1,0,24297.73,117.88,0.195,13.46,89.561,0,60.003,22.94,0.587,1.485,1.405,24308,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.4,138.9,-25.6,292.71,0.84,0.128,0.023,0.029,0,137.2,133.8,131,124,119.5,113.9,0,1,0,0,0,69.957,29.74,0,0,73.06,36.249,35.157,37537.1289,1067.5,250515.5187,202.42,24251.861,34.8,40.275,CH4,
4/29/2020,45:05.1,0,24300.73,117.9,0.195,13.46,89.572,0,60.007,22.95,0.587,1.486,1.405,24311,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,138.9,-23.7,292.75,0.84,0.128,0.023,0.029,0,137.2,133.9,131,124.1,119.5,114,0,1,0,0,0,69.894,29.74,0,0,73.06,36.263,35.17,37551.009,1067.5,250546.482,202.449,24254.85,34.8,40.275,CH4,
4/29/2020,45:08.1,0,24303.73,117.9,0.195,13.46,89.583,0,60.008,22.95,0.587,1.485,1.405,24314,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139,-24.4,292.79,0.84,0.126,0.024,0.028,0,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,69.962,29.74,0,0,73.06,36.256,35.163,37543.5351,1067.5,250577.4453,202.478,24257.846,34.8,40.275,CH4,
4/29/2020,45:11.1,0,24306.73,117.93,0.195,13.47,89.594,0,60.012,22.96,0.587,1.485,1.405,24317,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-23.6,292.83,0.83,0.124,0.023,0.028,0,137.3,133.8,130.9,124.1,119.7,113.9,0,1,0,0,0,69.975,29.75,0,0,73.06,36.256,35.163,37543.5351,1067.5,250609.4763,202.508,24260.838,34.8,40.275,CH4,
4/29/2020,45:14.1,0,24309.73,117.93,0.195,13.47,89.606,0,60.013,22.96,0.587,1.489,1.406,24320,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-22.5,292.87,0.84,0.129,0.024,0.03,0,137.4,133.8,131,124,119.6,114,0,1,0,0,0,69.97,29.74,0,0,73.06,36.269,35.173,37554.2121,1067.5,250640.4396,202.537,24263.834,34.8,40.275,CH4,
4/29/2020,45:17.1,0,24312.73,117.96,0.195,13.48,89.617,0,60.015,22.97,0.587,1.485,1.405,24323,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,139.1,-19.7,292.91,0.84,0.13,0.024,0.03,0,137.4,133.8,131,124,119.6,113.5,0,1,0,0,0,69.946,29.74,0,0,73.06,36.279,35.183,37564.8891,1067.5,250671.4029,202.566,24266.822,34.8,40.275,CH4,
4/29/2020,45:20.1,0,24315.73,117.88,0.195,13.46,89.628,0,60.015,22.93,0.587,1.485,1.405,24326,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,139,-16.4,292.95,0.84,0.126,0.024,0.03,0,137.3,133.8,131,124,119.6,113.7,0,1,0,0,0,69.97,29.75,0,0,73.07,36.266,35.17,37551.009,1067.5,250702.3662,202.595,24269.814,34.8,40.275,CH4,
4/29/2020,45:23.1,0,24318.73,117.92,0.195,13.47,89.639,0,60.015,22.95,0.587,1.487,1.406,24329,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-13.6,292.99,0.84,0.126,0.025,0.027,0,137.3,133.9,131,124,119.7,113.9,0,1,0,0,0,69.905,29.74,0,0,73.07,36.249,35.154,37533.9258,1067.5,250733.3295,202.624,24272.809,34.8,40.275,CH4,
4/29/2020,45:26.1,0,24321.73,117.9,0.195,13.46,89.651,0,60.013,22.94,0.587,1.486,1.406,24332,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139,-10.7,293.05,0.84,0.123,0.024,0.03,0,137.3,133.9,131,124.1,119.6,114.2,0,1,0,0,0,69.923,29.75,0,0,73.07,36.283,35.187,37569.1599,1067.5,250765.3605,202.654,24275.801,34.8,40.275,CH4,
4/29/2020,45:29.1,0,24324.73,117.91,0.195,13.46,89.662,0,60.013,22.95,0.587,1.486,1.406,24335,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-8.2,293.09,0.84,0.122,0.026,0.029,0,137.2,133.9,131,124.1,119.5,114.3,0,1,0,0,0,69.928,29.74,0,0,73.07,36.239,35.147,37526.4519,1067.5,250796.3238,202.683,24278.797,34.8,40.275,CH4,
4/29/2020,45:32.1,0,24327.74,117.87,0.195,13.45,89.673,0,60.011,22.93,0.587,1.486,1.405,24338,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-6.1,293.13,0.84,0.126,0.026,0.029,0,137.3,133.9,131,124,119.6,114.3,0,1,0,0,0,69.899,29.74,0,0,73.07,36.283,35.187,37569.1599,1067.5,250827.2871,202.712,24281.789,34.8,40.275,CH4,
4/29/2020,45:35.1,0,24330.73,117.89,0.195,13.46,89.684,0,60.012,22.94,0.587,1.488,1.405,24341,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-4.7,293.17,0.85,0.125,0.026,0.026,0,137.4,133.9,131,124,119.5,114.1,0,1,0,0,0,69.894,29.74,0,0,73.07,36.239,35.147,37526.4519,1067.5,250858.2504,202.741,24284.787,34.8,40.275,CH4,
4/29/2020,45:38.1,0,24333.74,117.87,0.195,13.45,89.695,0,60.013,22.93,0.587,1.485,1.406,24344,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-3,293.21,0.84,0.124,0.026,0.028,0,137.4,133.8,131,124,119.3,114.3,0,1,0,0,0,69.899,29.74,0,0,73.07,36.289,35.193,37575.5661,1067.5,250890.2814,202.771,24287.771,34.8,40.275,CH4,
4/29/2020,45:41.1,0,24336.73,117.84,0.195,13.45,89.707,0,60.01,22.92,0.587,1.485,1.405,24347,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-2.1,293.25,0.85,0.122,0.026,0.027,0,137.4,133.9,131,124.1,119.5,114.2,0,1,0,0,0,69.858,29.74,0,0,73.07,36.243,35.147,37526.4519,1067.5,250921.2447,202.8,24290.766,34.8,40.275,CH4,
4/29/2020,45:44.1,0,24339.73,117.87,0.195,13.46,89.718,0,60.008,22.93,0.587,1.484,1.406,24350,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-1,293.29,0.84,0.12,0.027,0.027,0,137.3,133.9,131,124.1,119.6,114,0,1,0,0,0,69.917,29.75,0,0,73.08,36.263,35.17,37551.009,1067.5,250952.208,202.829,24293.762,34.8,40.275,CH4,
4/29/2020,45:47.1,0,24342.73,117.89,0.195,13.46,89.729,0,60.009,22.94,0.587,1.485,1.406,24353,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-0.7,293.34,0.84,0.126,0.027,0.026,0,137.3,133.9,131,124,119.6,113.8,0,1,0,0,0,69.917,29.74,0,0,73.08,36.259,35.167,37547.8059,1067.5,250983.1713,202.858,24296.75,34.8,40.275,CH4,
4/29/2020,45:50.1,0,24345.73,117.87,0.195,13.46,89.74,0,60.009,22.93,0.587,1.485,1.407,24356,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,139,-1.7,293.38,0.84,0.125,0.027,0.025,0,137.3,133.9,131,124.1,119.3,113.5,0,1,0,0,0,69.894,29.74,0,0,73.08,36.256,35.16,37540.332,1067.5,251015.2023,202.888,24299.746,34.8,40.275,CH4,
4/29/2020,45:53.1,0,24348.74,117.87,0.195,13.45,89.752,0,60.009,22.93,0.587,1.487,1.406,24359,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-1.7,293.42,0.83,0.122,0.027,0.024,0,137.3,133.9,130.9,124.2,119.4,113.7,0,1,0,0,0,69.934,29.74,0,0,73.08,36.299,35.203,37586.2431,1067.5,251046.1656,202.917,24302.734,34.8,40.275,CH4,
4/29/2020,45:56.1,0,24351.73,117.83,0.194,13.45,89.763,0,60.006,22.92,0.587,1.486,1.405,24362,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,139,-2.9,293.46,0.85,0.122,0.026,0.025,0,137.3,133.9,130.9,124,119.4,113.7,0,1,0,0,0,69.899,29.74,0,0,73.08,36.266,35.17,37551.009,1067.5,251077.1289,202.946,24305.729,34.8,40.275,CH4,
4/29/2020,45:59.1,0,24354.73,117.83,0.194,13.44,89.774,0,60.004,22.92,0.587,1.484,1.406,24365,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139.1,-2.8,293.51,0.85,0.121,0.028,0.025,0,137.3,133.8,130.9,124.1,119.6,113.7,0,1,0,0,0,69.899,29.75,0,0,73.08,36.283,35.19,37572.363,1067.5,251108.0922,202.975,24308.723,34.8,40.275,CH4,
4/29/2020,46:02.1,0,24357.73,117.82,0.194,13.44,89.785,0,60.003,22.91,0.587,1.486,1.406,24368,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139.1,-3.6,293.55,0.83,0.126,0.027,0.025,-0.001,137.4,133.9,130.9,124.1,119.7,114,0,1,0,0,0,69.946,29.75,0,0,73.08,36.263,35.17,37551.009,1067.5,251139.0555,203.004,24311.717,34.8,40.275,CH4,
4/29/2020,46:05.1,0,24360.73,117.87,0.195,13.46,89.796,0,60.003,22.93,0.587,1.487,1.405,24371,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-3.9,293.59,0.84,0.124,0.027,0.025,0,137.3,133.9,130.9,124.1,119.7,114,0,1,0,0,0,69.946,29.74,0,0,73.09,36.263,35.167,37547.8059,1067.5,251171.0865,203.034,24314.709,34.8,40.275,CH4,
4/29/2020,46:08.1,0,24363.73,117.87,0.195,13.46,89.808,0,60.002,22.93,0.587,1.487,1.406,24374,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.3,139,-3.7,293.63,0.84,0.123,0.027,0.024,0,137.2,133.8,130.9,124.1,119.6,114.1,0,1,0,0,0,69.928,29.74,0,0,73.09,36.299,35.203,37586.2431,1067.5,251202.0498,203.063,24317.705,34.8,40.275,CH4,
4/29/2020,46:11.1,0,24366.74,117.83,0.194,13.45,89.819,0,60,22.92,0.587,1.486,1.405,24377,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-3.6,293.67,0.84,0.122,0.026,0.024,0,137.2,133.8,131,124,119.6,114.2,0,1,0,0,0,69.946,29.74,0,0,73.09,36.249,35.157,37537.1289,1067.5,251233.0131,203.092,24320.697,34.8,40.275,CH4,
4/29/2020,46:14.1,0,24369.73,117.85,0.195,13.45,89.83,0,59.999,22.92,0.587,1.488,1.405,24380,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.9,-3.8,293.71,0.83,0.122,0.027,0.026,0,137.3,133.9,131,124.1,119.5,114.2,0,1,0,0,0,69.91,29.74,0,0,73.09,36.292,35.197,37579.8369,1067.5,251265.0441,203.122,24323.693,34.8,40.275,CH4,
4/29/2020,46:17.1,0,24372.73,117.85,0.195,13.45,89.841,0,59.998,22.93,0.587,1.485,1.405,24383,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-3.5,293.76,0.84,0.126,0.028,0.025,0,137.3,133.8,131,124,119.5,114,0,1,0,0,0,69.939,29.74,0,0,73.09,36.296,35.2,37583.04,1067.5,251296.0074,203.151,24326.688,34.8,40.275,CH4,
4/29/2020,46:20.1,0,24375.73,117.83,0.195,13.45,89.852,0,59.995,22.92,0.587,1.485,1.405,24386,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-1.7,293.8,0.84,0.124,0.027,0.024,0,137.3,133.8,131,124,119.5,114,0,1,0,0,0,69.946,29.74,0,0,73.09,36.256,35.163,37543.5351,1067.5,251326.9707,203.18,24329.688,34.8,40.275,CH4,
4/29/2020,46:23.1,0,24378.74,117.83,0.194,13.44,89.864,0,59.993,22.91,0.587,1.486,1.405,24389,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.9,-1.9,293.84,0.84,0.124,0.027,0.025,0,137.3,133.8,131,124,119.5,113.8,0,1,0,0,0,69.939,29.75,0,0,73.1,36.249,35.15,37529.655,1067.5,251357.934,203.209,24332.67,34.8,40.275,CH4,
4/29/2020,46:26.1,0,24381.73,117.85,0.195,13.45,89.875,0,59.992,22.93,0.587,1.486,1.406,24392,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.9,-2.2,293.88,0.84,0.121,0.027,0.026,0,137.3,133.8,131,124,119.6,113.9,0,1,0,0,0,69.934,29.74,0,0,73.1,36.269,35.17,37551.009,1067.5,251389.965,203.239,24335.666,34.8,40.275,CH4,
4/29/2020,46:29.1,0,24384.73,117.88,0.195,13.46,89.886,0,59.989,22.94,0.587,1.484,1.405,24395,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.9,-1.2,293.92,0.84,0.12,0.028,0.026,0,137.3,133.9,130.9,124.1,119.5,114,0,1,0,0,0,69.962,29.74,0,0,73.1,36.269,35.17,37551.009,1067.5,251420.9283,203.268,24338.656,34.8,40.275,CH4,
4/29/2020,46:32.1,0,24387.73,117.84,0.195,13.45,89.897,0,59.984,22.92,0.587,1.485,1.405,24398,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139.1,-1.5,293.96,0.85,0.12,0.027,0.025,0,137.3,133.8,130.9,124,119.5,113.9,0,1,0,0,0,69.957,29.75,0,0,73.1,36.276,35.177,37558.4829,1067.5,251451.8916,203.297,24341.648,34.8,40.275,CH4,
4/29/2020,46:35.1,0,24390.73,117.84,0.195,13.45,89.908,0,59.985,22.93,0.587,1.484,1.405,24401,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-2.6,294.01,0.83,0.126,0.026,0.028,0,137.3,133.8,130.9,124,119.5,114,0,1,0,0,0,69.917,29.75,0,0,73.1,36.256,35.157,37537.1289,1067.5,251482.8549,203.326,24344.645,34.8,40.275,CH4,
4/29/2020,46:38.1,0,24393.74,117.86,0.195,13.45,89.92,0,59.984,22.93,0.587,1.486,1.406,24404,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.4,139,-5.7,294.05,0.84,0.124,0.025,0.026,0,137.3,133.8,131,124,119.6,114.1,0,1,0,0,0,69.97,29.74,0,0,73.1,36.243,35.144,37523.2488,1067.5,251513.8182,203.355,24347.637,34.8,40.275,CH4,
4/29/2020,46:41.1,0,24396.73,117.85,0.195,13.45,89.931,0,59.986,22.93,0.587,1.486,1.406,24407,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-8.4,294.09,0.84,0.124,0.025,0.027,0,137.3,133.9,131,124,119.6,114,0,1,0,0,0,69.98,29.74,0,0,73.1,36.302,35.203,37586.2431,1067.5,251545.8492,203.385,24350.633,34.8,40.275,CH4,
4/29/2020,46:44.1,0,24399.73,117.84,0.195,13.45,89.942,0,59.985,22.92,0.587,1.487,1.405,24410,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.9,-11.7,294.14,0.84,0.124,0.025,0.026,0,137.2,133.8,131,123.9,119.5,113.9,0,1,0,0,0,70.027,29.74,0,0,73.11,36.259,35.163,37543.5351,1067.5,251576.8125,203.414,24353.625,34.8,40.275,CH4,
4/29/2020,46:47.1,0,24402.73,117.88,0.195,13.46,89.953,0,59.976,22.94,0.587,1.486,1.405,24413,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,139,-16.2,294.18,0.84,0.122,0.024,0.029,-0.001,137.3,133.8,131,124,119.6,113.9,0,1,0,0,0,69.986,29.74,0,0,73.11,36.249,35.154,37533.9258,1067.5,251607.7758,203.443,24356.617,34.8,40.275,CH4,
4/29/2020,46:50.1,0,24405.73,117.85,0.195,13.46,89.964,0,59.971,22.93,0.587,1.484,1.405,24416,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.9,-21.4,294.22,0.84,0.129,0.024,0.027,0,137.3,133.8,131,124,119.6,113.9,0,1,0,0,0,69.98,29.74,0,0,73.11,36.289,35.193,37575.5661,1067.5,251639.8068,203.473,24359.615,34.8,40.275,CH4,
4/29/2020,46:53.1,0,24408.74,117.84,0.195,13.45,89.976,0,59.97,22.93,0.587,1.488,1.405,24419,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,138.9,-24.7,294.26,0.84,0.126,0.023,0.027,0,137.3,133.8,131,124,119.5,114,0,1,0,0,0,69.998,29.74,0,0,73.11,36.286,35.19,37572.363,1067.5,251670.7701,203.502,24362.605,34.8,40.275,CH4,
4/29/2020,46:56.1,0,24411.74,117.79,0.194,13.44,89.987,0,59.971,22.91,0.587,1.486,1.405,24422,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-24.9,294.3,0.84,0.126,0.024,0.028,0,137.4,133.8,131,124.1,119.5,113.6,0,1,0,0,0,70.004,29.74,0,0,73.11,36.259,35.163,37543.5351,1067.5,251701.7334,203.531,24365.602,34.8,40.275,CH4,
4/29/2020,46:59.1,0,24414.73,117.86,0.195,13.46,89.998,0,59.973,22.93,0.587,1.487,1.405,24425,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.9,-20.7,294.34,0.84,0.124,0.025,0.029,0,137.4,133.8,131,124.1,119.5,113.7,0,1,0,0,0,69.991,29.75,0,0,73.11,36.259,35.16,37540.332,1067.5,251732.6967,203.56,24368.592,34.8,40.275,CH4,
4/29/2020,47:02.1,0,24417.73,117.82,0.195,13.45,90.009,0,59.973,22.92,0.587,1.486,1.406,24428,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,138.8,-13.8,294.38,0.85,0.128,0.026,0.025,0,137.4,133.8,131,124,119.5,113.7,0,1,0,0,0,70.009,29.74,0,0,73.11,36.256,35.16,37540.332,1067.5,251764.7277,203.59,24371.588,34.8,40.275,CH4,
4/29/2020,47:05.1,0,24420.74,117.82,0.195,13.44,90.02,0,59.974,22.92,0.587,1.486,1.405,24431,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-7.5,294.42,0.84,0.125,0.027,0.026,0,137.4,133.8,131,124.1,119.6,114,0,1,0,0,0,69.98,29.75,0,0,73.11,36.263,35.167,37547.8059,1067.5,251795.691,203.619,24374.578,34.8,40.275,CH4,
4/29/2020,47:08.1,0,24423.73,117.71,0.194,13.42,90.032,0,59.975,22.87,0.587,1.489,1.405,24434,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,138.8,-3.6,294.46,0.85,0.123,0.027,0.024,0,137.3,133.8,131,124.1,119.6,114.3,0,1,0,0,0,70.009,29.75,0,0,73.12,36.266,35.17,37551.009,1067.5,251826.6543,203.648,24377.572,34.8,40.275,CH4,
4/29/2020,47:11.1,0,24426.73,117.72,0.194,13.42,90.043,0,59.974,22.88,0.587,1.488,1.406,24437,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139.1,-0.9,294.52,0.85,0.122,0.027,0.027,0,137.3,133.8,131,124,119.6,114.3,0,1,0,0,0,69.998,29.75,0,0,73.12,36.253,35.157,37537.1289,1067.5,251857.6176,203.677,24380.566,34.8,40.275,CH4,
4/29/2020,47:14.1,0,24429.73,117.72,0.194,13.42,90.054,0,59.976,22.88,0.587,1.485,1.405,24440,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-1.3,294.56,0.84,0.122,0.026,0.026,0,137.3,133.8,131,124,119.6,114.2,0,1,0,0,0,70.009,29.75,0,0,73.12,36.269,35.173,37554.2121,1067.5,251889.6486,203.707,24383.559,34.8,40.275,CH4,
4/29/2020,47:17.1,0,24432.73,117.68,0.194,13.41,90.065,0,59.976,22.86,0.587,1.484,1.406,24443,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.3,139.1,-5.6,294.6,0.84,0.121,0.026,0.028,0,137.3,133.9,131,124.1,119.5,114.3,0,1,0,0,0,69.98,29.75,0,0,73.12,36.243,35.15,37529.655,1067.5,251920.6119,203.736,24386.553,34.8,40.275,CH4,
4/29/2020,47:20.1,0,24435.73,117.7,0.194,13.41,90.076,0,59.978,22.87,0.587,1.488,1.406,24446,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,138.9,-9.7,294.64,0.84,0.128,0.025,0.027,0,137.2,133.8,131,124.1,119.5,114.3,0,1,0,0,0,70.027,29.75,0,0,73.12,36.283,35.187,37569.1599,1067.5,251951.5752,203.765,24389.545,34.8,40.275,CH4,
4/29/2020,47:23.1,0,24438.73,117.71,0.194,13.42,90.088,0,59.981,22.87,0.587,1.486,1.405,24449,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.8,-14,294.68,0.84,0.127,0.024,0.03,0,137.2,133.9,131,124,119.5,114.1,0,1,0,0,0,70.02,29.74,0,0,73.12,36.269,35.177,37558.4829,1067.5,251982.5385,203.794,24392.541,34.8,40.275,CH4,
4/29/2020,47:26.1,0,24441.73,117.71,0.194,13.41,90.099,0,59.983,22.87,0.587,1.485,1.406,24452,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.9,-19.1,294.72,0.84,0.125,0.023,0.027,0,137.2,133.9,130.9,124,119.5,114.2,0,1,0,0,0,70.015,29.75,0,0,73.13,36.273,35.177,37558.4829,1067.5,252013.5018,203.823,24395.533,34.8,40.275,CH4,
4/29/2020,47:29.1,0,24444.73,117.76,0.194,13.43,90.11,0,59.984,22.89,0.587,1.487,1.405,24455,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,139.1,-21.3,294.76,0.83,0.125,0.023,0.03,0,137.2,133.9,131,124,119.6,114.2,0,1,0,0,0,70.038,29.75,0,0,73.13,36.249,35.157,37537.1289,1067.5,252045.5328,203.853,24398.525,34.8,40.275,CH4,
4/29/2020,47:32.1,0,24447.73,117.73,0.194,13.42,90.121,0,59.982,22.87,0.587,1.486,1.404,24458,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139,-24.4,294.8,0.84,0.13,0.024,0.028,0,137.3,133.9,131,124,119.5,114.2,0,1,0,0,0,70.056,29.75,0,0,73.13,36.266,35.17,37551.009,1067.5,252076.4961,203.882,24401.52,34.8,40.275,CH4,
4/29/2020,47:35.1,0,24450.73,117.73,0.194,13.42,90.132,0,59.984,22.87,0.587,1.489,1.405,24461,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-25.6,294.84,0.84,0.129,0.024,0.029,-0.001,137.3,133.9,130.9,124,119.5,114,0,1,0,0,0,70.033,29.75,0,0,73.13,36.299,35.207,37590.5139,1067.5,252107.4594,203.911,24404.514,34.8,40.275,CH4,
4/29/2020,47:38.1,0,24453.73,117.73,0.194,13.42,90.143,0,59.986,22.87,0.587,1.485,1.406,24464,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,139,-25.6,294.9,0.84,0.128,0.024,0.03,0,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,70.067,29.75,0,0,73.13,36.289,35.193,37575.5661,1067.5,252139.4904,203.941,24407.506,34.8,40.275,CH4,
4/29/2020,47:41.1,0,24456.73,117.73,0.194,13.42,90.155,0,59.987,22.87,0.587,1.488,1.405,24467,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,139.1,-23.7,294.94,0.83,0.127,0.025,0.027,0,137.2,133.9,131,124.1,119.5,114,0,1,0,0,0,70.085,29.75,0,0,73.13,36.289,35.193,37575.5661,1067.5,252170.4537,203.97,24410.502,34.8,40.275,CH4,
4/29/2020,47:44.1,0,24459.74,117.73,0.194,13.42,90.166,0,59.988,22.87,0.587,1.485,1.406,24470,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.1,70.3,139.1,-21.6,294.98,0.84,0.125,0.025,0.027,0,137.2,133.9,131,124,119.5,114.2,0,1,0,0,0,70.056,29.75,0,0,73.14,36.269,35.173,37554.2121,1067.5,252201.417,203.999,24413.496,34.8,40.275,CH4,
4/29/2020,47:47.1,0,24462.73,117.75,0.194,13.42,90.177,0,59.992,22.88,0.587,1.487,1.406,24473,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.1,70.3,139,-18.9,295.02,0.85,0.122,0.026,0.028,0,137.2,133.8,131,124,119.5,114.8,0,1,0,0,0,70.061,29.75,0,0,73.14,36.289,35.193,37575.5661,1067.5,252232.3803,204.028,24416.488,34.8,40.275,CH4,
4/29/2020,47:50.1,0,24465.74,117.78,0.194,13.43,90.188,0,59.996,22.89,0.587,1.486,1.405,24476,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.9,-18.1,295.06,0.84,0.128,0.026,0.025,0,137.2,133.8,131,124,119.6,114.1,0,1,0,0,0,70.132,29.75,0,0,73.14,36.259,35.167,37547.8059,1067.5,252264.4113,204.058,24419.479,34.8,40.275,CH4,
4/29/2020,47:53.1,0,24468.73,117.79,0.194,13.43,90.199,0,59.995,22.9,0.587,1.487,1.405,24479,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-16.6,295.1,0.84,0.127,0.026,0.026,0,137.2,133.8,131,124,119.6,114,0,1,0,0,0,70.108,29.75,0,0,73.14,36.266,35.173,37554.2121,1067.5,252295.3746,204.087,24422.473,34.8,40.275,CH4,
4/29/2020,47:56.1,0,24471.73,117.77,0.194,13.43,90.211,0,59.996,22.89,0.587,1.486,1.406,24482,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,138.9,-16.1,295.14,0.85,0.124,0.026,0.025,0,137.3,133.9,130.9,124.1,119.6,114.3,0,1,0,0,0,70.108,29.75,0,0,73.14,36.253,35.16,37540.332,1067.5,252326.3379,204.116,24425.465,34.8,40.275,CH4,
4/29/2020,47:59.1,0,24474.73,117.76,0.194,13.43,90.222,0,59.993,22.88,0.587,1.49,1.405,24485,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.3,139,-14.8,295.18,0.84,0.123,0.025,0.026,0,137.3,133.9,131,124.1,119.6,114.1,0,1,0,0,0,70.09,29.75,0,0,73.14,36.266,35.173,37554.2121,1067.5,252357.3012,204.145,24428.461,34.8,40.275,CH4,
4/29/2020,48:02.1,0,24477.74,117.75,0.194,13.42,90.233,0,59.991,22.88,0.587,1.486,1.405,24488,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,139.1,-12.5,295.22,0.84,0.122,0.027,0.025,0,137.3,133.9,131,124.1,119.7,113.8,0,1,0,0,0,70.067,29.75,0,0,73.15,36.246,35.154,37533.9258,1067.5,252388.2645,204.174,24431.453,34.8,40.275,CH4,
4/29/2020,48:05.1,0,24480.73,117.76,0.194,13.43,90.244,0,59.99,22.89,0.587,1.484,1.405,24491,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-9.9,295.28,0.84,0.127,0.027,0.027,0,137.3,133.9,131,124,119.6,114,0,1,0,0,0,70.119,29.75,0,0,73.15,36.276,35.183,37564.8891,1067.5,252420.2955,204.204,24434.443,34.8,40.275,CH4,
4/29/2020,48:08.1,0,24483.73,117.77,0.194,13.43,90.255,0,59.988,22.89,0.587,1.485,1.406,24494,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139,-7.7,295.32,0.84,0.125,0.027,0.026,0,137.4,134,131,124.1,119.5,114.1,0,1,0,0,0,70.09,29.75,0,0,73.15,36.273,35.18,37561.686,1067.5,252451.2588,204.233,24437.438,34.8,40.275,CH4,
4/29/2020,48:11.1,0,24486.73,117.78,0.194,13.43,90.267,0,59.986,22.9,0.587,1.486,1.406,24497,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,139,-4.9,295.36,0.83,0.123,0.027,0.025,0,137.4,134,131,124,119.5,114.5,0,1,0,0,0,70.09,29.75,0,0,73.15,36.253,35.16,37540.332,1067.5,252482.2221,204.262,24440.434,34.8,40.275,CH4,
4/29/2020,48:14.1,0,24489.74,117.74,0.194,13.42,90.278,0,59.985,22.88,0.587,1.485,1.406,24500,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.3,139,-2.7,295.4,0.84,0.122,0.027,0.029,0,137.4,134,131,124,119.5,114.2,0,1,0,0,0,70.09,29.75,0,0,73.15,36.249,35.154,37533.9258,1067.5,252514.2531,204.292,24443.426,34.8,40.275,CH4,
4/29/2020,48:17.1,0,24492.73,117.75,0.194,13.43,90.289,0,59.984,22.88,0.587,1.487,1.406,24503,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,139,-1.4,295.44,0.84,0.121,0.027,0.028,0,137.3,134,131,124,119.6,114.1,0,1,0,0,0,70.106,29.75,0,0,73.15,36.299,35.203,37586.2431,1067.5,252545.2164,204.321,24446.418,34.8,40.275,CH4,
4/29/2020,48:20.1,0,24495.73,117.73,0.194,13.42,90.3,0,59.983,22.87,0.587,1.487,1.405,24506,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,139,-0.3,295.48,0.85,0.127,0.028,0.027,0,137.3,133.9,131,124,119.6,113.6,0,1,0,0,0,70.101,29.75,0,0,73.15,36.269,35.173,37554.2121,1067.5,252576.1797,204.35,24449.414,34.8,40.275,CH4,
4/29/2020,48:23.1,0,24498.73,117.72,0.194,13.42,90.311,0,59.982,22.87,0.587,1.485,1.406,24509,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,139,-2.1,295.52,0.84,0.125,0.026,0.025,0,137.3,133.8,131,124,119.5,113.9,0,1,0,0,0,70.124,29.75,0,0,73.15,36.316,35.223,37607.5971,1067.5,252607.143,204.379,24452.402,34.8,40.275,CH4,
4/29/2020,48:26.1,0,24501.73,117.73,0.194,13.42,90.322,0,59.981,22.87,0.587,1.485,1.406,24512,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,139,-4.2,295.56,0.84,0.124,0.026,0.027,0,137.4,133.9,131,124,119.5,113.9,0,1,0,0,0,70.105,29.75,0,0,73.16,36.296,35.203,37586.2431,1067.5,252639.174,204.409,24455.396,34.8,40.275,CH4,
4/29/2020,48:29.1,0,24504.73,117.75,0.194,13.42,90.334,0,59.981,22.88,0.587,1.488,1.407,24515,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,138.9,-5.8,295.61,0.83,0.124,0.025,0.028,0,137.4,133.9,131,124,119.5,113.8,0,1,0,0,0,70.186,29.75,0,0,73.16,36.289,35.193,37575.5661,1067.5,252670.1373,204.438,24458.393,34.8,40.275,CH4,
4/29/2020,48:32.1,0,24507.74,117.76,0.194,13.43,90.345,0,59.978,22.89,0.587,1.483,1.406,24518,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-11.9,295.65,0.84,0.123,0.024,0.03,0,137.3,133.9,131,124,119.6,114.3,0,1,0,0,0,70.227,29.75,0,0,73.16,36.289,35.193,37575.5661,1067.5,252701.1006,204.467,24461.383,34.8,40.275,CH4,
4/29/2020,48:35.1,0,24510.73,117.74,0.194,13.42,90.356,0,59.979,22.88,0.587,1.487,1.406,24521,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.3,139,-17,295.69,0.84,0.123,0.024,0.029,0,137.3,133.9,131,124,119.7,114.3,0,1,0,0,0,70.214,29.75,0,0,73.16,36.279,35.187,37569.1599,1067.5,252733.1316,204.497,24464.379,34.8,40.275,CH4,
4/29/2020,48:38.1,0,24513.73,117.72,0.194,13.42,90.367,0,59.981,22.87,0.587,1.486,1.406,24524,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,138.9,-19.7,295.73,0.83,0.129,0.024,0.03,0,137.3,133.8,131,124,119.7,113.8,0,1,0,0,0,70.263,29.75,0,0,73.16,36.299,35.203,37586.2431,1067.5,252763.0272,204.525,24467.369,34.8,40.275,CH4,
4/29/2020,48:41.1,0,24516.73,117.77,0.194,13.43,90.378,0,59.984,22.89,0.587,1.485,1.406,24527,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,138.9,-23.8,295.78,0.85,0.128,0.024,0.028,0,137.2,133.8,131,124,119.7,113.8,0,1,0,0,0,70.231,29.75,0,0,73.16,36.273,35.177,37558.4829,1067.5,252795.0582,204.555,24470.365,34.8,40.275,CH4,
4/29/2020,48:44.1,0,24519.74,117.72,0.194,13.42,90.39,0,59.989,22.87,0.587,1.489,1.406,24530,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.9,-25.1,295.82,0.84,0.127,0.024,0.026,0,137.2,133.8,131,124,119.5,114,0,1,0,0,0,70.196,29.75,0,0,73.17,36.259,35.167,37547.8059,1067.5,252826.0215,204.584,24473.357,34.8,40.275,CH4,
4/29/2020,48:47.1,0,24522.73,117.73,0.194,13.42,90.401,0,59.997,22.87,0.587,1.488,1.406,24533,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-25.4,295.86,0.84,0.124,0.023,0.028,0,137.2,133.8,131,124,119.4,114,0,1,0,0,0,70.229,29.75,0,0,73.17,36.269,35.173,37554.2121,1067.5,252856.9848,204.613,24476.35,34.8,40.275,CH4,
4/29/2020,48:50.1,0,24525.73,117.72,0.194,13.42,90.412,0,60.002,22.87,0.587,1.485,1.407,24536,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.3,138.9,-25.3,295.9,0.84,0.124,0.024,0.028,0,137.2,133.8,131,124,119.4,114.3,0,1,0,0,0,70.236,29.75,0,0,73.17,36.296,35.2,37583.04,1067.5,252889.0158,204.643,24479.344,34.8,40.275,CH4,
4/29/2020,48:53.1,0,24528.73,117.71,0.194,13.41,90.423,0,60.004,22.86,0.587,1.486,1.406,24539,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,139,-25.8,295.94,0.85,0.129,0.025,0.028,0,137.3,133.8,131,124.1,119.5,114,0,1,0,0,0,70.234,29.75,0,0,73.17,36.256,35.16,37540.332,1067.5,252919.9791,204.672,24482.338,34.8,40.275,CH4,
4/29/2020,48:56.1,0,24531.74,117.73,0.194,13.42,90.434,0,60.009,22.87,0.587,1.486,1.407,24542,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,139.1,-25.2,295.99,0.84,0.128,0.024,0.028,0,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,70.263,29.75,0,0,73.18,36.259,35.163,37543.5351,1067.5,252950.9424,204.701,24485.33,34.8,40.275,CH4,
4/29/2020,48:59.1,0,24534.74,117.72,0.194,13.41,90.445,0,60.01,22.86,0.587,1.486,1.406,24545,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,139,-25.3,296.03,0.84,0.126,0.023,0.027,0,137.3,133.8,131,124.1,119.5,114.2,0,1,0,0,0,70.2,29.75,0,0,73.18,36.266,35.17,37551.009,1067.5,252981.9057,204.73,24488.318,34.8,40.275,CH4,
4/29/2020,49:02.1,0,24537.73,117.69,0.194,13.41,90.457,0,60.01,22.85,0.587,1.484,1.407,24548,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.3,138.9,-23.9,296.07,0.84,0.125,0.023,0.03,0,137.4,133.9,131,124.1,119.4,114.3,0,1,0,0,0,70.268,29.75,0,0,73.18,36.263,35.167,37547.8059,1067.5,253013.9367,204.76,24491.312,34.8,40.275,CH4,
4/29/2020,49:05.1,0,24540.74,117.68,0.194,13.4,90.468,0,60.009,22.85,0.587,1.488,1.406,24551,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,138.8,-23.4,296.11,0.84,0.124,0.024,0.028,0,137.4,133.9,131,124.1,119.5,114.3,0,1,0,0,0,70.27,29.75,0,0,73.18,36.286,35.193,37575.5661,1067.5,253044.9,204.789,24494.305,34.8,40.275,CH4,
4/29/2020,49:08.1,0,24543.73,117.68,0.194,13.4,90.479,0,60.01,22.84,0.587,1.485,1.406,24554,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.3,139,-22.1,296.15,0.84,0.129,0.024,0.028,0,137.4,133.9,131,124.1,119.5,114.3,0,1,0,0,0,70.317,29.75,0,0,73.18,36.283,35.19,37572.363,1067.5,253075.8633,204.818,24497.297,34.8,40.275,CH4,
4/29/2020,49:11.1,0,24546.73,117.69,0.194,13.4,90.49,0,60.01,22.85,0.587,1.483,1.406,24557,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.3,139.1,-20.3,296.19,0.84,0.128,0.024,0.03,0,137.4,134,131,124.1,119.5,114.4,0,1,0,0,0,70.281,29.75,0,0,73.18,36.283,35.187,37569.1599,1067.5,253106.8266,204.847,24500.297,34.8,40.275,CH4,
4/29/2020,49:14.1,0,24549.74,117.69,0.194,13.4,90.501,0,60.011,22.85,0.587,1.485,1.406,24560,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139,-18.6,296.23,0.83,0.125,0.024,0.026,0,137.4,133.8,130.9,124,119.6,114.4,0,1,0,0,0,70.263,29.75,0,0,73.18,36.239,35.147,37526.4519,1067.5,253137.7899,204.876,24503.285,34.8,40.275,CH4,
4/29/2020,49:17.1,0,24552.73,117.72,0.194,13.42,90.512,0,60.01,22.87,0.587,1.485,1.407,24563,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.3,138.9,-16.8,296.28,0.83,0.123,0.023,0.03,0,137.4,133.9,131,124,119.6,114.4,0,1,0,0,0,70.234,29.75,0,0,73.18,36.259,35.167,37547.8059,1067.5,253169.8209,204.906,24506.277,34.8,40.275,CH4,
4/29/2020,49:20.1,0,24555.73,117.67,0.194,13.4,90.524,0,60.01,22.84,0.587,1.487,1.407,24566,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-14.2,296.32,0.84,0.129,0.025,0.03,0,137.3,133.8,131,124,119.7,114.3,0,1,0,0,0,70.263,29.75,0,0,73.18,36.259,35.167,37547.8059,1067.5,253200.7842,204.935,24509.273,34.8,40.275,CH4,
4/29/2020,49:23.1,0,24558.73,117.71,0.194,13.41,90.535,0,60.011,22.86,0.587,1.482,1.407,24569,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,139,-12.4,296.36,0.84,0.127,0.025,0.029,0,137.3,133.9,131,124,119.5,114,0,1,0,0,0,70.222,29.75,0,0,73.19,36.259,35.163,37543.5351,1067.5,253231.7475,204.964,24512.264,34.8,40.275,CH4,
4/29/2020,49:26.1,0,24561.73,117.74,0.194,13.42,90.546,0,60.015,22.87,0.587,1.486,1.407,24572,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,139,-10.5,296.41,0.84,0.126,0.025,0.026,0,137.2,133.9,131,124,119.3,113.9,0,1,0,0,0,70.24,29.75,0,0,73.19,36.266,35.17,37551.009,1067.5,253262.7108,204.993,24515.258,34.8,40.275,CH4,
4/29/2020,49:29.1,0,24564.73,117.72,0.194,13.41,90.557,0,60.018,22.86,0.587,1.485,1.406,24575,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,138.9,-7,296.45,0.84,0.124,0.025,0.025,0,137.3,133.9,131,124.1,119.4,114.1,0,1,0,0,0,70.234,29.75,0,0,73.19,36.283,35.187,37569.1599,1067.5,253294.7418,205.023,24518.25,34.8,40.275,CH4,
4/29/2020,49:32.1,0,24567.73,117.68,0.194,13.4,90.568,0,60.019,22.84,0.587,1.485,1.406,24578,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,138.8,-4,296.49,0.84,0.123,0.025,0.027,0,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,70.274,29.75,0,0,73.19,36.223,35.13,37508.301,1067.5,253325.7051,205.052,24521.24,34.8,40.275,CH4,
4/29/2020,49:35.1,0,24570.73,117.71,0.194,13.41,90.58,0,60.021,22.86,0.587,1.485,1.406,24581,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,139,-2.1,296.53,0.84,0.121,0.028,0.029,0,137.2,133.9,131,124,119.6,114,0,1,0,0,0,70.2,29.75,0,0,73.19,36.263,35.167,37547.8059,1067.5,253356.6684,205.081,24524.232,34.8,40.275,CH4,
4/29/2020,49:38.1,0,24573.73,117.68,0.194,13.4,90.591,0,60.019,22.84,0.587,1.489,1.407,24584,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.3,139.1,-0.4,296.57,0.83,0.125,0.027,0.024,0,137.3,133.9,131,124.1,119.7,114,0,1,0,0,0,70.222,29.75,0,0,73.19,36.259,35.167,37547.8059,1067.5,253387.6317,205.11,24527.229,34.8,40.275,CH4,
4/29/2020,49:41.1,0,24576.74,117.71,0.194,13.41,90.602,0,60.018,22.86,0.587,1.485,1.407,24587,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,139,-0.9,296.61,0.83,0.124,0.027,0.025,0.001,137.3,133.9,131,124,119.6,114,0,1,0,0,0,70.182,29.75,0,0,73.19,36.292,35.193,37575.5661,1067.5,253419.6627,205.14,24530.225,34.8,40.275,CH4,
4/29/2020,49:44.1,0,24579.73,117.67,0.194,13.4,90.613,0,60.017,22.84,0.587,1.486,1.407,24590,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,139,-2,296.65,0.84,0.123,0.027,0.026,0,137.3,133.9,131,124,119.5,113.7,0,1,0,0,0,70.205,29.75,0,0,73.19,36.243,35.144,37523.2488,1067.5,253450.626,205.169,24533.217,34.8,40.275,CH4,
4/29/2020,49:47.1,0,24582.73,117.68,0.194,13.4,90.624,0,60.02,22.84,0.587,1.486,1.406,24593,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.3,139,-4.2,296.69,0.85,0.123,0.026,0.025,0,137.3,133.9,131,124,119.6,114,0,1,0,0,0,70.182,29.75,0,0,73.19,36.266,35.167,37547.8059,1067.5,253481.5893,205.198,24536.209,34.8,40.275,CH4,
4/29/2020,49:50.1,0,24585.73,117.7,0.194,13.41,90.635,0,60.024,22.85,0.587,1.485,1.407,24596,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,139,-8.7,296.73,0.83,0.121,0.027,0.026,-0.001,137.3,133.9,131,124,119.5,114,0,1,0,0,0,70.193,29.75,0,0,73.19,36.286,35.187,37569.1599,1067.5,253512.5526,205.227,24539.201,34.8,40.275,CH4,
4/29/2020,49:53.1,0,24588.73,117.71,0.194,13.41,90.647,0,60.024,22.85,0.587,1.485,1.406,24599,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.1,70.4,138.9,-14.4,296.79,0.83,0.127,0.026,0.027,0,137.3,133.9,131,124,119.5,113.9,0,1,0,0,0,70.187,29.75,0,0,73.19,36.263,35.163,37543.5351,1067.5,253543.5159,205.256,24542.191,34.8,40.275,CH4,
4/29/2020,49:56.1,0,24591.73,117.7,0.194,13.41,90.658,0,60.024,22.85,0.587,1.484,1.406,24602,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,139,-19.7,296.83,0.83,0.128,0.026,0.027,0,137.3,134,131,124,119.4,114.1,0,1,0,0,0,70.182,29.75,0,0,73.19,36.269,35.17,37551.009,1067.5,253575.5469,205.286,24545.186,34.8,40.275,CH4,
4/29/2020,49:59.1,0,24594.73,117.73,0.194,13.41,90.669,0,60.027,22.86,0.587,1.485,1.407,24605,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,139,-23.3,296.87,0.84,0.127,0.025,0.025,0,137.3,134,130.9,124.1,119.3,114,0,1,0,0,0,70.159,29.75,0,0,73.19,36.249,35.15,37529.655,1067.5,253606.5102,205.315,24548.178,34.8,40.275,CH4,
4/29/2020,50:02.1,0,24597.73,117.71,0.194,13.41,90.68,0,60.028,22.85,0.587,1.483,1.407,24608,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.9,-24.8,296.91,0.84,0.125,0.024,0.027,0,137.2,134,131,124.1,119.4,113.9,0,1,0,0,0,70.164,29.75,0,0,73.19,36.279,35.18,37561.686,1067.5,253637.4735,205.344,24551.17,34.8,40.275,CH4,
4/29/2020,50:05.1,0,24600.73,117.7,0.194,13.41,90.691,0,60.025,22.85,0.587,1.482,1.407,24611,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.3,138.9,-23.9,296.95,0.84,0.123,0.024,0.027,-0.001,137.3,134,131,124.2,119.5,114.4,0,1,0,0,0,70.169,29.75,0,0,73.19,36.233,35.134,37512.5718,1067.5,253668.4368,205.373,24554.166,34.8,40.275,CH4,
4/29/2020,50:08.1,0,24603.73,117.68,0.194,13.4,90.702,0,60.021,22.84,0.587,1.484,1.407,24614,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,138.9,-20.7,296.99,0.85,0.123,0.024,0.029,0,137.3,134,131,124.2,119.5,114.1,0,1,0,0,0,70.169,29.75,0,0,73.19,36.226,35.127,37505.0979,1067.5,253700.4678,205.403,24557.156,34.8,40.275,CH4,
4/29/2020,50:11.1,0,24606.74,117.65,0.194,13.39,90.714,0,60.02,22.83,0.587,1.485,1.407,24617,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.8,-16.5,297.03,0.83,0.128,0.025,0.03,0,137.3,134,131,124.1,119.5,113.8,0,1,0,0,0,70.205,29.75,0,0,73.19,36.243,35.14,37518.978,1067.5,253731.4311,205.432,24560.15,34.8,40.275,CH4,
4/29/2020,50:14.1,0,24609.73,117.7,0.194,13.41,90.725,0,60.022,22.85,0.587,1.486,1.407,24620,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.3,138.8,-11.6,297.07,0.83,0.125,0.025,0.029,0,137.3,133.9,131,124.1,119.6,114.3,0,1,0,0,0,70.177,29.75,0,0,73.19,36.239,35.14,37518.978,1067.5,253762.3944,205.461,24563.145,34.8,40.275,CH4,
4/29/2020,50:17.1,0,24612.73,117.7,0.194,13.41,90.736,0,60.024,22.85,0.587,1.486,1.406,24623,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.3,138.9,-7.5,297.11,0.84,0.123,0.025,0.028,0,137.3,133.9,131,124.1,119.7,114.3,0,1,0,0,0,70.193,29.75,0,0,73.19,36.243,35.144,37523.2488,1067.5,253793.3577,205.49,24566.137,34.8,40.275,CH4,
4/29/2020,50:20.1,0,24615.73,117.7,0.194,13.4,90.747,0,60.027,22.85,0.587,1.488,1.407,24626,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.3,139.1,-3.1,297.15,0.84,0.121,0.027,0.027,0,137.3,133.9,130.9,124.1,119.6,114.3,0,1,0,0,0,70.193,29.75,0,0,73.19,36.276,35.177,37558.4829,1067.5,253825.3887,205.52,24569.131,34.8,40.275,CH4,
4/29/2020,50:23.1,0,24618.74,117.71,0.194,13.41,90.758,0,60.028,22.86,0.587,1.485,1.407,24629,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.3,139.1,-0.3,297.19,0.84,0.12,0.027,0.026,0,137.3,133.9,130.9,124.1,119.6,114.7,0,1,0,0,0,70.187,29.75,0,0,73.19,36.243,35.147,37526.4519,1067.5,253856.352,205.549,24572.121,34.8,40.275,CH4,
4/29/2020,50:26.1,0,24621.73,117.73,0.194,13.41,90.769,0,60.025,22.86,0.587,1.486,1.406,24632,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.6,70.3,139,0,297.23,0.83,0.126,0.028,0.027,0,137.3,133.9,130.9,124,119.6,114.2,0,1,0,0,0,70.182,29.75,0,0,73.19,36.236,35.137,37515.7749,1067.5,253887.3153,205.578,24575.115,34.8,40.275,CH4,
4/29/2020,50:29.1,0,24624.73,117.72,0.194,13.41,90.781,0,60.024,22.86,0.587,1.486,1.407,24635,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.3,138.9,-3.1,297.29,0.83,0.124,0.027,0.023,0,137.2,133.9,130.9,124,119.6,114.3,0,1,0,0,0,70.164,29.75,0,0,73.19,36.23,35.134,37512.5718,1067.5,253918.2786,205.607,24578.109,34.8,40.275,CH4,
4/29/2020,50:32.1,0,24627.73,117.72,0.194,13.41,90.792,0,60.022,22.86,0.587,1.485,1.407,24638,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.3,138.9,-7.9,297.33,0.84,0.122,0.027,0.025,0,137.3,133.9,131,124.2,119.6,114.3,0,1,0,0,0,70.141,29.75,0,0,73.19,36.226,35.127,37505.0979,1067.5,253949.2419,205.636,24581.105,34.8,40.275,CH4,
4/29/2020,50:35.1,0,24630.74,117.66,0.194,13.4,90.803,0,60.021,22.84,0.587,1.484,1.407,24641,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.3,138.9,-13.5,297.37,0.84,0.122,0.026,0.025,0,137.3,133.9,130.9,124.1,119.5,114.4,0,1,0,0,0,70.169,29.75,0,0,73.19,36.263,35.163,37543.5351,1067.5,253980.2052,205.665,24584.096,34.8,40.275,CH4,
4/29/2020,50:38.1,0,24633.73,117.74,0.194,13.42,90.814,0,60.022,22.87,0.587,1.483,1.407,24644,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,138.8,-18.8,297.41,0.84,0.122,0.026,0.027,0,137.3,133.9,131,124,119.4,114.3,0,1,0,0,0,70.159,29.75,0,0,73.19,36.236,35.137,37515.7749,1067.5,254012.2362,205.695,24587.082,34.8,40.275,CH4,
4/29/2020,50:41.1,0,24636.73,117.74,0.194,13.42,90.825,0,60.021,22.87,0.587,1.488,1.407,24647,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.6,70.3,138.9,-21.8,297.45,0.85,0.129,0.026,0.027,0,137.3,133.9,131,124.1,119.4,114.2,0,1,0,0,0,70.141,29.75,0,0,73.19,36.239,35.14,37518.978,1067.5,254043.1995,205.724,24590.084,34.8,40.275,CH4,
4/29/2020,50:44.1,0,24639.73,117.74,0.194,13.42,90.836,0,60.02,22.87,0.587,1.489,1.407,24650,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,139,-24.5,297.49,0.84,0.129,0.024,0.026,0,137.3,133.8,131,124.1,119.5,114.3,0,1,0,0,0,70.124,29.75,0,0,73.19,36.253,35.154,37533.9258,1067.5,254074.1628,205.753,24593.078,34.8,40.275,CH4,
4/29/2020,50:47.1,0,24642.74,117.75,0.194,13.42,90.848,0,60.02,22.87,0.587,1.484,1.407,24653,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,139,-25,297.53,0.84,0.126,0.023,0.029,0,137.3,133.8,131,124.1,119.5,114.3,0,1,0,0,0,70.164,29.75,0,0,73.19,36.273,35.173,37554.2121,1067.5,254105.1261,205.782,24596.068,34.8,40.275,CH4,
4/29/2020,50:50.1,0,24645.73,117.73,0.194,13.42,90.859,0,60.017,22.87,0.587,1.484,1.407,24656,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,138.9,-23,297.57,0.84,0.124,0.023,0.03,0,137.3,133.8,131,124.2,119.5,114.6,0,1,0,0,0,70.148,29.75,0,0,73.19,36.239,35.14,37518.978,1067.5,254137.1571,205.812,24599.062,34.8,40.275,CH4,
4/29/2020,50:53.1,0,24648.73,117.74,0.194,13.42,90.87,0,60.013,22.87,0.587,1.487,1.407,24659,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,138.9,-22.4,297.61,0.84,0.13,0.025,0.03,0,137.3,133.8,131,124.1,119.6,114.6,0,1,0,0,0,70.101,29.75,0,0,73.19,36.256,35.157,37537.1289,1067.5,254168.1204,205.841,24602.057,34.8,40.275,CH4,
4/29/2020,50:56.1,0,24651.73,117.72,0.194,13.41,90.881,0,60.012,22.86,0.587,1.485,1.407,24662,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.3,138.9,-20.3,297.67,0.83,0.129,0.023,0.027,0,137.3,133.9,131,124,119.8,114.4,0,1,0,0,0,70.096,29.75,0,0,73.19,36.259,35.16,37540.332,1067.5,254199.0837,205.87,24605.047,34.8,40.275,CH4,
4/29/2020,50:59.1,0,24654.73,117.72,0.194,13.41,90.892,0,60.009,22.86,0.587,1.486,1.407,24665,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.3,138.9,-18.6,297.71,0.84,0.128,0.024,0.028,0,137.3,133.9,131,124,119.7,114,0,1,0,0,0,70.072,29.75,0,0,73.19,36.223,35.124,37501.8948,1067.5,254230.047,205.899,24608.041,34.8,40.275,CH4,
4/29/2020,51:02.1,0,24657.73,117.72,0.194,13.42,90.904,0,60.009,22.86,0.587,1.486,1.406,24668,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.3,138.8,-17.6,297.75,0.84,0.126,0.024,0.03,-0.001,137.3,134,131,124,119.7,114.2,0,1,0,0,0,70.043,29.75,0,0,73.19,36.236,35.137,37515.7749,1067.5,254262.078,205.929,24611.035,34.8,40.275,CH4,
4/29/2020,51:05.1,0,24660.73,117.74,0.194,13.42,90.915,0,60.011,22.87,0.587,1.485,1.406,24671,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.3,138.9,-15.2,297.79,0.84,0.125,0.024,0.029,0,137.3,134,131,124,119.4,114.6,0,1,0,0,0,70.025,29.75,0,0,73.19,36.22,35.12,37497.624,1067.5,254293.0413,205.958,24614.029,34.8,40.275,CH4,
4/29/2020,51:08.1,0,24663.73,117.7,0.194,13.41,90.926,0,60.009,22.85,0.587,1.487,1.407,24674,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,138.8,-12.7,297.83,0.85,0.122,0.024,0.03,0,137.3,133.9,131,124,119.5,114.8,0,1,0,0,0,69.997,29.75,0,0,73.19,36.236,35.137,37515.7749,1067.5,254324.0046,205.987,24617.025,34.8,40.275,CH4,
4/29/2020,51:11.1,0,24666.74,117.75,0.194,13.42,90.937,0,60.012,22.88,0.587,1.486,1.407,24677,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.9,-11.1,297.87,0.84,0.128,0.025,0.029,0,137.3,134,131,124,119.6,113.7,0,1,0,0,0,69.944,29.75,0,0,73.19,36.239,35.14,37518.978,1067.5,254354.9679,206.016,24620.02,34.8,40.275,CH4,
4/29/2020,51:14.1,0,24669.74,117.75,0.194,13.42,90.948,0,60.014,22.88,0.587,1.483,1.406,24680,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,138.9,-8.3,297.91,0.84,0.125,0.025,0.025,0,137.3,134,131,124.1,119.8,113.8,0,1,0,0,0,69.939,29.75,0,0,73.19,36.266,35.17,37551.009,1067.5,254385.9312,206.045,24623.014,34.8,40.275,CH4,
4/29/2020,51:17.1,0,24672.74,117.69,0.194,13.41,90.959,0,60.013,22.85,0.587,1.483,1.406,24683,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.3,138.9,-6.4,297.95,0.83,0.123,0.025,0.027,0,137.3,133.9,131,124,119.6,113.9,0,1,0,0,0,69.944,29.75,0,0,73.19,36.216,35.117,37494.4209,1067.5,254417.9622,206.075,24626.01,34.8,40.275,CH4,
4/29/2020,51:20.1,0,24675.74,117.68,0.194,13.4,90.971,0,60.011,22.85,0.587,1.485,1.406,24686,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.3,138.9,-4.7,297.99,0.84,0.123,0.026,0.025,0,137.3,133.9,131,124,119.5,113.8,0,1,0,0,0,69.934,29.75,0,0,73.19,36.239,35.144,37523.2488,1067.5,254448.9255,206.104,24629.002,34.8,40.275,CH4,
4/29/2020,51:23.1,0,24678.74,117.65,0.194,13.4,90.982,0,60.009,22.84,0.587,1.486,1.406,24689,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,139,-2.9,298.03,0.84,0.121,0.026,0.028,0,137.2,133.9,131,124.1,119.4,113.8,0,1,0,0,0,69.934,29.75,0,0,73.19,36.233,35.137,37515.7749,1067.5,254479.8888,206.133,24631.994,34.8,40.275,CH4,
4/29/2020,51:26.1,0,24681.73,117.65,0.194,13.4,90.993,0,60.006,22.83,0.587,1.485,1.406,24692,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,139.1,-2.1,298.09,0.84,0.126,0.026,0.025,-0.001,137.2,133.9,130.9,124.1,119.3,114,0,1,0,0,0,69.939,29.75,0,0,73.19,36.246,35.15,37529.655,1067.5,254510.8521,206.162,24634.977,34.8,40.275,CH4,
4/29/2020,51:29.1,0,24684.73,117.66,0.194,13.4,91.004,0,60.005,22.84,0.587,1.484,1.406,24695,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.3,139,-1.7,298.13,0.84,0.126,0.027,0.027,0,137.2,133.8,130.9,124.1,119.5,114.1,0,1,0,0,0,69.934,29.75,0,0,73.19,36.253,35.154,37533.9258,1067.5,254542.8831,206.192,24637.98,34.8,40.275,CH4,
4/29/2020,51:32.1,0,24687.74,117.61,0.194,13.39,91.015,0,59.998,22.82,0.587,1.486,1.405,24698,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,139,-1.5,298.17,0.84,0.124,0.027,0.026,0,137.3,133.8,131,124.1,119.5,114.3,0,1,0,0,0,69.921,29.75,0,0,73.19,36.243,35.144,37523.2488,1067.5,254573.8464,206.221,24640.971,34.8,40.275,CH4,
