FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,51:35.1,0,24690.73,117.64,0.194,13.4,91.026,0,59.993,22.83,0.587,1.489,1.406,24701,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,139.1,-1.9,298.21,0.84,0.122,0.026,0.029,0,137.3,133.8,130.9,124.1,119.3,114.5,0,1,0,0,0,69.921,29.75,0,0,73.19,36.23,35.13,37508.301,1067.5,254604.8097,206.25,24643.967,34.8,40.275,CH4,
4/29/2020,51:38.1,0,24693.74,117.63,0.194,13.39,91.038,0,59.993,22.83,0.587,1.485,1.407,24704,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.3,139,-3.2,298.25,0.83,0.122,0.026,0.026,0,137.2,133.8,130.9,124.1,119.3,114.1,0,1,0,0,0,69.887,29.75,0,0,73.19,36.223,35.124,37501.8948,1067.5,254635.773,206.279,24646.955,34.8,40.275,CH4,
4/29/2020,51:41.1,0,24696.73,117.66,0.194,13.4,91.049,0,59.993,22.84,0.587,1.485,1.406,24707,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-4.2,298.29,0.84,0.127,0.026,0.028,-0.001,137.3,133.9,130.9,124.1,119.4,114.2,0,1,0,0,0,69.955,29.75,0,0,73.19,36.213,35.114,37491.2178,1067.5,254666.7363,206.308,24649.953,34.8,40.275,CH4,
4/29/2020,51:44.1,0,24699.74,117.67,0.194,13.4,91.06,0,59.995,22.85,0.587,1.484,1.406,24710,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-5.5,298.33,0.83,0.125,0.026,0.028,-0.001,137.3,133.9,130.9,124.1,119.6,114.2,0,1,0,0,0,69.892,29.75,0,0,73.19,36.216,35.117,37494.4209,1067.5,254697.6996,206.337,24652.945,34.8,40.275,CH4,
4/29/2020,51:47.1,0,24702.73,117.69,0.194,13.41,91.071,0,59.998,22.85,0.587,1.484,1.406,24713,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-5.8,298.37,0.83,0.125,0.026,0.028,0,137.2,133.9,130.9,124.1,119.7,114.1,0,1,0,0,0,69.91,29.75,0,0,73.19,36.246,35.144,37523.2488,1067.5,254729.7306,206.367,24655.938,34.8,40.275,CH4,
4/29/2020,51:50.1,0,24705.73,117.68,0.194,13.41,91.082,0,60.004,22.85,0.587,1.486,1.408,24716,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.3,138.9,-6.3,298.42,0.84,0.123,0.025,0.028,0,137.3,133.9,130.9,124.1,119.8,114.1,0,1,0,0,0,69.903,29.75,0,0,73.19,36.226,35.127,37505.0979,1067.5,254760.6939,206.396,24658.934,34.8,40.275,CH4,
4/29/2020,51:53.1,0,24708.74,117.69,0.194,13.41,91.093,0,60.008,22.85,0.587,1.485,1.407,24719,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.8,-5.1,298.46,0.84,0.122,0.025,0.029,0,137.4,133.9,131,124.2,119.7,114,0,1,0,0,0,69.892,29.75,0,0,73.19,36.249,35.15,37529.655,1067.5,254791.6572,206.425,24661.926,34.8,40.275,CH4,
4/29/2020,51:56.1,0,24711.74,117.7,0.194,13.41,91.105,0,60.017,22.85,0.587,1.484,1.407,24722,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.8,-3.5,298.51,0.83,0.121,0.026,0.028,0,137.4,133.9,131,124.2,119.5,114.1,0,1,0,0,0,69.898,29.75,0,0,73.19,36.216,35.117,37494.4209,1067.5,254822.6205,206.454,24664.92,34.8,40.275,CH4,
4/29/2020,51:59.1,0,24714.73,117.71,0.194,13.41,91.116,0,60.023,22.86,0.587,1.485,1.407,24725,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-1.4,298.55,0.84,0.125,0.027,0.026,0,137.4,133.9,130.9,124.1,119.5,114,0,1,0,0,0,69.903,29.75,0,0,73.19,36.249,35.15,37529.655,1067.5,254854.6515,206.484,24667.916,34.8,40.275,CH4,
4/29/2020,52:02.1,0,24717.74,117.68,0.194,13.4,91.127,0,60.03,22.84,0.587,1.485,1.407,24728,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-0.6,298.59,0.84,0.124,0.027,0.025,0,137.4,133.8,131,124,119.5,114,0,1,0,0,0,69.91,29.75,0,0,73.19,36.233,35.137,37515.7749,1067.5,254885.6148,206.513,24670.9,34.8,40.275,CH4,
4/29/2020,52:05.1,0,24720.73,117.69,0.194,13.4,91.138,0,60.032,22.84,0.587,1.482,1.407,24731,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-3.3,298.63,0.84,0.122,0.026,0.025,-0.001,137.4,133.9,131,124,119.5,113.8,0,1,0,0,0,69.835,29.75,0,0,73.19,36.216,35.124,37501.8948,1067.5,254916.5781,206.542,24673.896,34.8,40.275,CH4,
4/29/2020,52:08.1,0,24723.73,117.65,0.194,13.39,91.149,0,60.031,22.83,0.587,1.486,1.407,24734,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.1,70.5,139.1,-9.5,298.67,0.84,0.122,0.026,0.026,-0.001,137.4,133.9,130.9,124.1,119.7,114,0,1,0,0,0,69.91,29.75,0,0,73.19,36.243,35.147,37526.4519,1067.5,254947.5414,206.571,24676.891,34.8,40.275,CH4,
4/29/2020,52:11.1,0,24726.73,117.66,0.194,13.4,91.16,0,60.032,22.83,0.587,1.487,1.406,24737,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,138.9,-17.1,298.71,0.83,0.121,0.025,0.027,-0.001,137.4,133.9,130.9,124.1,119.8,113.9,0,1,0,0,0,69.863,29.75,0,0,73.19,36.193,35.101,37477.3377,1067.5,254979.5724,206.601,24679.881,34.8,40.275,CH4,
4/29/2020,52:14.1,0,24729.73,117.68,0.194,13.4,91.172,0,60.034,22.84,0.587,1.486,1.406,24740,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-22.3,298.75,0.85,0.127,0.025,0.029,0,137.3,133.9,130.9,124.1,119.7,114,0,1,0,0,0,69.869,29.75,0,0,73.19,36.2,35.107,37483.7439,1067.5,255009.468,206.629,24682.877,34.8,40.275,CH4,
4/29/2020,52:17.1,0,24732.74,117.68,0.194,13.4,91.183,0,60.034,22.84,0.587,1.484,1.406,24743,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.9,-25.8,298.8,0.84,0.127,0.024,0.027,0,137.3,133.8,130.9,124.1,119.5,114.1,0,1,0,0,0,69.863,29.75,0,0,73.19,36.216,35.12,37497.624,1067.5,255041.499,206.659,24685.869,34.8,40.275,CH4,
4/29/2020,52:20.1,0,24735.74,117.65,0.194,13.39,91.194,0,60.033,22.83,0.587,1.484,1.407,24746,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,138.9,-24,298.84,0.83,0.125,0.023,0.03,0,137.3,133.8,130.9,124,119.3,114.3,0,1,0,0,0,69.874,29.75,0,0,73.19,36.239,35.144,37523.2488,1067.5,255072.4623,206.688,24688.863,34.8,40.275,CH4,
4/29/2020,52:23.1,0,24738.73,117.67,0.194,13.4,91.205,0,60.034,22.84,0.587,1.483,1.407,24749,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-18.1,298.88,0.84,0.123,0.024,0.03,0,137.3,133.8,130.9,124.1,119.4,114.1,0,1,0,0,0,69.851,29.75,0,0,73.19,36.226,35.134,37512.5718,1067.5,255103.4256,206.717,24691.857,34.8,40.275,CH4,
4/29/2020,52:26.1,0,24741.74,117.69,0.194,13.4,91.216,0,60.034,22.85,0.587,1.484,1.408,24752,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-11.1,298.92,0.84,0.128,0.025,0.028,0,137.4,133.8,130.9,124.1,119.4,114.1,0,1,0,0,0,69.869,29.75,0,0,73.19,36.256,35.16,37540.332,1067.5,255134.3889,206.746,24694.85,34.8,40.275,CH4,
4/29/2020,52:29.1,0,24744.74,117.68,0.194,13.4,91.227,0,60.03,22.84,0.587,1.485,1.407,24755,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.5,138.9,-4.6,298.96,0.84,0.125,0.026,0.027,0,137.3,133.8,131,124,119.5,114.2,0,1,0,0,0,69.874,29.75,0,0,73.19,36.259,35.163,37543.5351,1067.5,255166.4199,206.776,24697.844,34.8,40.275,CH4,
4/29/2020,52:32.1,0,24747.73,117.63,0.194,13.39,91.239,0,60.026,22.82,0.587,1.488,1.407,24758,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-1.1,299.01,0.84,0.123,0.026,0.025,0,137.3,133.8,130.9,124.1,119.6,114,0,1,0,0,0,69.858,29.75,0,0,73.19,36.253,35.157,37537.1289,1067.5,255197.3832,206.805,24700.836,34.8,40.275,CH4,
4/29/2020,52:35.1,0,24750.74,117.65,0.194,13.39,91.25,0,60.025,22.83,0.587,1.487,1.407,24761,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-1.1,299.05,0.84,0.122,0.027,0.026,0,137.3,133.8,130.9,124.1,119.6,114,0,1,0,0,0,69.858,29.75,0,0,73.19,36.269,35.173,37554.2121,1067.5,255228.3465,206.834,24703.828,34.8,40.275,CH4,
4/29/2020,52:38.1,0,24753.73,117.67,0.194,13.4,91.261,0,60.024,22.84,0.587,1.485,1.407,24764,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-3.2,299.09,0.84,0.122,0.027,0.025,0,137.3,133.8,130.9,124.1,119.7,114,0,1,0,0,0,69.858,29.75,0,0,73.19,36.22,35.127,37505.0979,1067.5,255259.3098,206.863,24706.82,34.8,40.275,CH4,
4/29/2020,52:41.1,0,24756.73,117.69,0.194,13.4,91.272,0,60.025,22.85,0.587,1.485,1.407,24767,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-7.5,299.13,0.84,0.12,0.027,0.025,0,137.3,133.8,130.9,124.1,119.7,114,0,1,0,0,0,69.829,29.75,0,0,73.19,36.243,35.147,37526.4519,1067.5,255291.3408,206.893,24709.816,34.8,40.275,CH4,
4/29/2020,52:44.1,0,24759.74,117.68,0.194,13.4,91.283,0,60.025,22.84,0.587,1.485,1.407,24770,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.9,-13.5,299.18,0.84,0.126,0.026,0.025,0,137.2,133.8,130.9,124.1,119.7,113.7,0,1,0,0,0,69.851,29.75,0,0,73.19,36.226,35.13,37508.301,1067.5,255322.3041,206.922,24712.807,34.8,40.275,CH4,
4/29/2020,52:47.1,0,24762.74,117.72,0.194,13.41,91.294,0,60.023,22.86,0.587,1.485,1.406,24773,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139.1,-18.6,299.22,0.84,0.126,0.026,0.025,0,137.2,133.8,130.9,124,119.7,114.1,0,1,0,0,0,69.8,29.75,0,0,73.19,36.206,35.111,37488.0147,1067.5,255353.2674,206.951,24715.801,34.8,40.275,CH4,
4/29/2020,52:50.1,0,24765.73,117.67,0.194,13.4,91.306,0,60.023,22.84,0.587,1.485,1.407,24776,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139.1,-21.8,299.26,0.84,0.126,0.024,0.026,0,137.2,133.8,130.9,124,119.7,114.1,0,1,0,0,0,69.806,29.75,0,0,73.19,36.226,35.13,37508.301,1067.5,255384.2307,206.98,24718.793,34.8,40.275,CH4,
4/29/2020,52:53.1,0,24768.74,117.66,0.194,13.4,91.317,0,60.022,22.84,0.587,1.482,1.408,24779,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-24.8,299.3,0.84,0.124,0.023,0.027,0,137.2,133.8,130.9,124.1,119.6,114.2,0,1,0,0,0,69.8,29.75,0,0,73.19,36.239,35.147,37526.4519,1067.5,255415.194,207.009,24721.787,34.8,40.275,CH4,
4/29/2020,52:56.1,0,24771.73,117.65,0.194,13.4,91.328,0,60.025,22.83,0.587,1.486,1.407,24782,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-25.1,299.34,0.83,0.124,0.023,0.03,0,137.2,133.9,130.9,124.1,119.4,114.3,0,1,0,0,0,69.782,29.75,0,0,73.19,36.22,35.124,37501.8948,1067.5,255446.1573,207.038,24724.777,34.8,40.275,CH4,
4/29/2020,52:59.1,0,24774.74,117.67,0.194,13.4,91.339,0,60.024,22.84,0.587,1.485,1.408,24785,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-23.7,299.38,0.83,0.129,0.023,0.03,0,137.3,133.9,131,124.1,119.4,114,0,1,0,0,0,69.754,29.75,0,0,73.19,36.243,35.147,37526.4519,1067.5,255478.1883,207.068,24727.768,34.8,40.275,CH4,
4/29/2020,53:02.1,0,24777.73,117.65,0.194,13.39,91.35,0,60.023,22.83,0.587,1.486,1.407,24788,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,139,-20.3,299.42,0.84,0.127,0.023,0.03,0,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.782,29.75,0,0,73.19,36.249,35.154,37533.9258,1067.5,255509.1516,207.097,24730.768,34.8,40.275,CH4,
4/29/2020,53:05.1,0,24780.74,117.7,0.194,13.41,91.361,0,60.024,22.85,0.587,1.483,1.407,24791,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-15.3,299.46,0.84,0.125,0.025,0.028,0.001,137.3,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.725,29.74,0,0,73.19,36.243,35.147,37526.4519,1067.5,255540.1149,207.126,24733.758,34.8,40.275,CH4,
4/29/2020,53:08.1,0,24783.74,117.69,0.194,13.41,91.373,0,60.023,22.85,0.587,1.484,1.407,24794,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,138.9,-10.6,299.51,0.84,0.123,0.024,0.03,0,137.3,133.9,131,124,119.5,114.1,0,1,0,0,0,69.748,29.75,0,0,73.18,36.22,35.124,37501.8948,1067.5,255571.0782,207.155,24736.75,34.8,40.275,CH4,
4/29/2020,53:11.1,0,24786.74,117.68,0.194,13.4,91.384,0,60.021,22.84,0.587,1.486,1.407,24797,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.9,-4.7,299.55,0.84,0.122,0.025,0.027,0,137.3,133.9,131,124.1,119.6,113.8,0,1,0,0,0,69.73,29.75,0,0,73.18,36.256,35.16,37540.332,1067.5,255603.1092,207.185,24739.74,34.8,40.275,CH4,
4/29/2020,53:14.1,0,24789.73,117.62,0.194,13.39,91.395,0,60.02,22.82,0.587,1.484,1.407,24800,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-2.5,299.6,0.84,0.127,0.027,0.028,0.001,137.3,133.9,130.9,124.1,119.7,113.8,0,1,0,0,0,69.73,29.75,0,0,73.18,36.243,35.147,37526.4519,1067.5,255634.0725,207.214,24742.736,34.8,40.275,CH4,
4/29/2020,53:17.1,0,24792.73,117.64,0.194,13.39,91.406,0,60.021,22.83,0.587,1.488,1.407,24803,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,138.9,-0.8,299.64,0.84,0.126,0.028,0.026,0,137.3,133.9,130.9,124.1,119.7,114.1,0,1,0,0,0,69.759,29.75,0,0,73.18,36.259,35.163,37543.5351,1067.5,255665.0358,207.243,24745.729,34.8,40.275,CH4,
4/29/2020,53:20.1,0,24795.73,117.64,0.194,13.39,91.417,0,60.02,22.83,0.587,1.486,1.407,24806,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-0.9,299.68,0.84,0.124,0.027,0.026,-0.001,137.3,133.9,130.9,124.1,119.6,114,0,1,0,0,0,69.759,29.75,0,0,73.18,36.233,35.137,37515.7749,1067.5,255695.9991,207.272,24748.721,34.8,40.275,CH4,
4/29/2020,53:23.1,0,24798.73,117.64,0.194,13.39,91.428,0,60.021,22.83,0.587,1.486,1.407,24809,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-1.7,299.72,0.84,0.121,0.027,0.026,0,137.3,133.9,130.9,124.1,119.7,114.2,0,1,0,0,0,69.73,29.75,0,0,73.18,36.23,35.134,37512.5718,1067.5,255728.0301,207.302,24751.713,34.8,40.275,CH4,
4/29/2020,53:26.1,0,24801.74,117.68,0.194,13.4,91.44,0,60.021,22.84,0.587,1.484,1.407,24812,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-5.5,299.76,0.84,0.121,0.027,0.025,-0.001,137.3,133.9,130.9,124.1,119.6,114.3,0,1,0,0,0,69.736,29.75,0,0,73.18,36.266,35.17,37551.009,1067.5,255758.9934,207.331,24754.709,34.8,40.275,CH4,
4/29/2020,53:29.1,0,24804.73,117.66,0.194,13.4,91.451,0,60.021,22.84,0.587,1.486,1.407,24815,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,139,-9.4,299.8,0.85,0.127,0.027,0.026,0,137.3,133.8,130.9,124.1,119.6,114.3,0,1,0,0,0,69.748,29.75,0,0,73.18,36.246,35.15,37529.655,1067.5,255789.9567,207.36,24757.701,34.8,40.275,CH4,
4/29/2020,53:32.1,0,24807.74,117.69,0.194,13.41,91.462,0,60.021,22.85,0.587,1.483,1.407,24818,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.9,-14.6,299.84,0.83,0.127,0.027,0.025,0,137.2,133.8,131,124,119.6,114.1,0,1,0,0,0,69.741,29.75,0,0,73.18,36.22,35.124,37501.8948,1067.5,255820.92,207.389,24760.693,34.8,40.275,CH4,
4/29/2020,53:35.1,0,24810.73,117.7,0.194,13.41,91.473,0,60.018,22.85,0.587,1.483,1.408,24821,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-19,299.88,0.84,0.125,0.026,0.026,0,137.3,133.9,131,124.1,119.8,113.9,0,1,0,0,0,69.678,29.75,0,0,73.18,36.216,35.124,37501.8948,1067.5,255851.8833,207.418,24763.686,34.8,40.275,CH4,
4/29/2020,53:38.1,0,24813.73,117.68,0.194,13.4,91.484,0,60.018,22.84,0.587,1.484,1.407,24824,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.5,139.1,-21.4,299.92,0.84,0.125,0.025,0.026,0,137.2,133.8,131,124,119.7,114.3,0,1,0,0,0,69.721,29.75,0,0,73.18,36.23,35.134,37512.5718,1067.5,255883.9143,207.448,24766.682,34.8,40.275,CH4,
4/29/2020,53:41.1,0,24816.74,117.67,0.194,13.4,91.495,0,60.015,22.84,0.587,1.485,1.407,24827,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.8,-24.3,299.98,0.83,0.124,0.024,0.027,0,137.2,133.9,131,124.1,119.6,114.3,0,1,0,0,0,69.698,29.75,0,0,73.18,36.239,35.144,37523.2488,1067.5,255914.8776,207.477,24769.674,34.8,40.275,CH4,
4/29/2020,53:44.1,0,24819.74,117.63,0.194,13.39,91.507,0,60.014,22.82,0.587,1.485,1.406,24830,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,139,-26,300.02,0.83,0.124,0.025,0.026,0,137.2,133.9,130.9,124,119.5,114,0,1,0,0,0,69.71,29.75,0,0,73.18,36.21,35.114,37491.2178,1067.5,255945.8409,207.506,24772.668,34.8,40.275,CH4,
4/29/2020,53:47.1,0,24822.73,117.68,0.194,13.4,91.518,0,60.014,22.84,0.587,1.488,1.407,24833,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.9,-25.5,300.06,0.84,0.127,0.024,0.028,0,137.2,133.8,130.9,124,119.6,114.1,0,1,0,0,0,69.696,29.75,0,0,73.18,36.203,35.107,37483.7439,1067.5,255976.8042,207.535,24775.662,34.8,40.275,CH4,
4/29/2020,53:50.1,0,24825.73,117.65,0.194,13.4,91.529,0,60.014,22.83,0.587,1.486,1.407,24836,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.9,-24.8,300.1,0.84,0.127,0.024,0.028,0,137.3,133.8,130.9,124,119.6,113.8,0,1,0,0,0,69.66,29.75,0,0,73.18,36.216,35.12,37497.624,1067.5,256007.7675,207.564,24778.646,34.8,40.275,CH4,
4/29/2020,53:53.1,0,24828.73,117.64,0.194,13.39,91.54,0,60.013,22.83,0.587,1.488,1.407,24839,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.8,-24,300.14,0.84,0.126,0.023,0.029,0,137.3,133.9,131,124.1,119.6,114,0,1,0,0,0,69.669,29.75,0,0,73.18,36.22,35.124,37501.8948,1067.5,256039.7985,207.594,24781.646,34.8,40.275,CH4,
4/29/2020,53:56.1,0,24831.74,117.64,0.194,13.39,91.551,0,60.012,22.83,0.587,1.485,1.407,24842,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.8,-22.3,300.18,0.83,0.125,0.023,0.03,0,137.3,133.8,131,124.2,119.7,114.3,0,1,0,0,0,69.68,29.74,0,0,73.18,36.22,35.124,37501.8948,1067.5,256070.7618,207.623,24784.637,34.8,40.275,CH4,
4/29/2020,53:59.1,0,24834.74,117.61,0.194,13.39,91.562,0,60.007,22.82,0.587,1.486,1.407,24845,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-21,300.22,0.83,0.129,0.024,0.03,0,137.3,133.8,130.9,124.1,119.6,114,0,1,0,0,0,69.703,29.75,0,0,73.18,36.213,35.117,37494.4209,1067.5,256101.7251,207.652,24787.627,34.8,40.275,CH4,
4/29/2020,54:02.1,0,24837.73,117.62,0.194,13.39,91.574,0,60.004,22.83,0.587,1.485,1.407,24848,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.4,138.8,-20.7,300.26,0.85,0.128,0.024,0.03,0,137.3,133.8,130.9,124.1,119.5,113.7,0,1,0,0,0,69.66,29.75,0,0,73.18,36.183,35.087,37462.3899,1067.5,256132.6884,207.681,24790.627,34.8,40.275,CH4,
4/29/2020,54:05.1,0,24840.74,117.65,0.194,13.4,91.585,0,60,22.84,0.587,1.483,1.407,24851,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-19.2,300.3,0.84,0.127,0.024,0.029,0,137.3,133.8,131,124.1,119.7,114,0,1,0,0,0,69.649,29.75,0,0,73.18,36.196,35.101,37477.3377,1067.5,256163.6517,207.71,24793.617,34.8,40.275,CH4,
4/29/2020,54:08.1,0,24843.74,117.71,0.194,13.42,91.596,0,59.999,22.87,0.587,1.483,1.407,24854,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.1,70.4,138.9,-18.9,300.34,0.84,0.126,0.024,0.029,0,137.3,133.8,131,124.2,119.7,114,0,1,0,0,0,69.597,29.75,0,0,73.18,36.216,35.12,37497.624,1067.5,256194.615,207.739,24796.611,34.8,40.275,CH4,
4/29/2020,54:11.1,0,24846.74,117.71,0.194,13.42,91.607,0,59.999,22.87,0.587,1.484,1.407,24857,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-20.3,300.4,0.84,0.125,0.023,0.03,0,137.3,133.8,131,124.1,119.7,114,0,1,0,0,0,69.62,29.75,0,0,73.17,36.22,35.124,37501.8948,1067.5,256226.646,207.769,24799.602,34.8,40.275,CH4,
4/29/2020,54:14.1,0,24849.74,117.66,0.194,13.4,91.618,0,59.996,22.84,0.587,1.486,1.407,24860,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.4,139,-20,300.44,0.84,0.123,0.024,0.03,0,137.2,133.8,130.9,124,119.6,113.8,0,1,0,0,0,69.563,29.75,0,0,73.17,36.21,35.114,37491.2178,1067.5,256257.6093,207.798,24802.598,34.8,40.275,CH4,
4/29/2020,54:17.1,0,24852.73,117.7,0.194,13.41,91.629,0,59.996,22.86,0.587,1.482,1.407,24863,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-21.1,300.48,0.84,0.13,0.024,0.028,0,137.3,133.8,131,124.1,119.8,114,0,1,0,0,0,69.622,29.75,0,0,73.17,36.22,35.124,37501.8948,1067.5,256288.5726,207.827,24805.59,34.8,40.275,CH4,
4/29/2020,54:20.1,0,24855.74,117.64,0.194,13.4,91.641,0,59.997,22.84,0.587,1.486,1.407,24866,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.8,-22.1,300.52,0.84,0.127,0.023,0.027,-0.001,137.3,133.8,130.9,124.1,119.5,113.9,0,1,0,0,0,69.64,29.75,0,0,73.17,36.22,35.124,37501.8948,1067.5,256319.5359,207.856,24808.58,34.8,40.275,CH4,
4/29/2020,54:23.1,0,24858.73,117.7,0.194,13.41,91.652,0,59.997,22.86,0.587,1.484,1.407,24869,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-21.4,300.56,0.84,0.126,0.023,0.028,0,137.4,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.604,29.75,0,0,73.17,36.22,35.124,37501.8948,1067.5,256351.5669,207.886,24811.574,34.8,40.275,CH4,
4/29/2020,54:26.1,0,24861.74,117.67,0.194,13.4,91.663,0,59.997,22.85,0.587,1.483,1.408,24872,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.5,139,-23.8,300.6,0.84,0.126,0.024,0.028,0.001,137.4,133.8,131,124.1,119.6,114,0,1,0,0,0,69.655,29.75,0,0,73.17,36.21,35.114,37491.2178,1067.5,256382.5302,207.915,24814.566,34.8,40.275,CH4,
4/29/2020,54:29.1,0,24864.73,117.69,0.194,13.41,91.674,0,59.998,22.86,0.587,1.483,1.407,24875,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-23.8,300.64,0.84,0.123,0.024,0.028,0,137.3,133.8,131,124,119.8,114.1,0,1,0,0,0,69.597,29.75,0,0,73.17,36.216,35.12,37497.624,1067.5,256413.4935,207.944,24817.561,34.8,40.275,CH4,
4/29/2020,54:32.1,0,24867.74,117.66,0.194,13.4,91.685,0,59.997,22.84,0.587,1.484,1.408,24878,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-23.7,300.68,0.83,0.129,0.024,0.027,0,137.3,133.9,131,124.1,119.7,114.1,0,1,0,0,0,69.563,29.75,0,0,73.17,36.22,35.124,37501.8948,1067.5,256444.4568,207.973,24820.553,34.8,40.275,CH4,
4/29/2020,54:35.1,0,24870.74,117.68,0.194,13.41,91.696,0,59.998,22.85,0.587,1.483,1.407,24881,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,139,-24.3,300.72,0.84,0.129,0.024,0.029,0,137.3,133.9,130.9,124,119.6,114,0,1,0,0,0,69.584,29.75,0,0,73.17,36.243,35.147,37526.4519,1067.5,256476.4878,208.003,24823.549,34.8,40.275,CH4,
4/29/2020,54:38.1,0,24873.74,117.66,0.194,13.4,91.708,0,59.999,22.84,0.587,1.484,1.406,24884,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139,-24.6,300.78,0.84,0.125,0.023,0.028,-0.001,137.3,134,131,124.1,119.7,114,0,1,0,0,0,69.55,29.75,0,0,73.17,36.2,35.107,37483.7439,1067.5,256506.3834,208.031,24826.541,34.8,40.275,CH4,
4/29/2020,54:41.1,0,24876.73,117.66,0.194,13.4,91.719,0,60,22.84,0.587,1.484,1.408,24887,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.9,-24.7,300.82,0.84,0.124,0.023,0.03,-0.001,137.3,133.9,131,124.1,119.7,114.3,0,1,0,0,0,69.575,29.75,0,0,73.17,36.19,35.094,37469.8638,1067.5,256538.4144,208.061,24829.535,34.8,40.275,CH4,
4/29/2020,54:44.1,0,24879.74,117.68,0.194,13.41,91.73,0,60.004,22.85,0.587,1.484,1.407,24890,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.5,139,-24.8,300.86,0.84,0.124,0.023,0.028,0,137.3,133.9,131,124.1,119.7,114.6,0,1,0,0,0,69.617,29.75,0,0,73.17,36.21,35.114,37491.2178,1067.5,256569.3777,208.09,24832.533,34.8,40.275,CH4,
4/29/2020,54:47.1,0,24882.74,117.66,0.194,13.4,91.741,0,60.005,22.84,0.587,1.483,1.407,24893,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,138.9,-23,300.9,0.84,0.129,0.023,0.027,0,137.3,133.9,131,124.1,119.7,114.6,0,1,0,0,0,69.593,29.75,0,0,73.16,36.233,35.137,37515.7749,1067.5,256600.341,208.119,24835.521,34.8,40.275,CH4,
4/29/2020,54:50.1,0,24885.74,117.7,0.194,13.41,91.752,0,60.008,22.86,0.587,1.487,1.409,24896,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,138.9,-23.6,300.94,0.84,0.127,0.024,0.03,0,137.3,133.9,131,124.2,119.6,114.6,0,1,0,0,0,69.644,29.75,0,0,73.16,36.236,35.14,37518.978,1067.5,256631.3043,208.148,24838.514,34.8,40.275,CH4,
4/29/2020,54:53.1,0,24888.74,117.65,0.194,13.4,91.763,0,60.01,22.84,0.587,1.484,1.407,24899,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139,-23.1,300.98,0.84,0.125,0.023,0.028,0,137.3,133.8,131,124.1,119.6,114.6,0,1,0,0,0,69.599,29.75,0,0,73.16,36.223,35.127,37505.0979,1067.5,256663.3353,208.178,24841.506,34.8,40.275,CH4,
4/29/2020,54:56.1,0,24891.73,117.67,0.194,13.4,91.775,0,60.013,22.84,0.587,1.484,1.407,24902,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139,-21.6,301.02,0.84,0.125,0.023,0.029,0,137.3,133.9,131,124.1,119.7,114.2,0,1,0,0,0,69.588,29.75,0,0,73.16,36.193,35.101,37477.3377,1067.5,256694.2986,208.207,24844.502,34.8,40.275,CH4,
4/29/2020,54:59.1,0,24894.73,117.7,0.194,13.41,91.786,0,60.017,22.86,0.587,1.485,1.408,24905,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-19.7,301.06,0.83,0.123,0.024,0.03,0,137.3,133.8,131,124.1,119.7,114.3,0,1,0,0,0,69.557,29.74,0,0,73.16,36.193,35.101,37477.3377,1067.5,256725.2619,208.236,24847.494,34.8,40.275,CH4,
4/29/2020,55:02.1,0,24897.74,117.66,0.194,13.4,91.797,0,60.02,22.84,0.587,1.487,1.407,24908,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-16.1,301.1,0.84,0.129,0.025,0.03,0,137.3,133.8,131,124.1,119.6,114.3,0,1,0,0,0,69.55,29.75,0,0,73.16,36.17,35.074,37448.5098,1067.5,256756.2252,208.265,24850.486,34.8,40.275,CH4,
4/29/2020,55:05.1,0,24900.74,117.67,0.194,13.4,91.808,0,60.023,22.84,0.587,1.483,1.407,24911,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.3,139,-11.2,301.14,0.84,0.126,0.025,0.027,0,137.3,133.8,130.9,124.1,119.5,114.2,0,1,0,0,0,69.574,29.75,0,0,73.16,36.21,35.114,37491.2178,1067.5,256787.1885,208.294,24853.479,34.8,40.275,CH4,
4/29/2020,55:08.1,0,24903.73,117.66,0.194,13.4,91.819,0,60.025,22.84,0.587,1.486,1.407,24914,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.5,139,-6.7,301.19,0.84,0.124,0.026,0.028,0,137.3,133.8,130.9,124.1,119.6,114.3,0,1,0,0,0,69.563,29.75,0,0,73.16,36.193,35.101,37477.3377,1067.5,256819.2195,208.324,24856.473,34.8,40.275,CH4,
4/29/2020,55:11.1,0,24906.74,117.67,0.194,13.4,91.83,0,60.025,22.84,0.587,1.486,1.407,24917,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,138.8,-2.4,301.23,0.84,0.122,0.026,0.026,0,137.2,133.8,130.9,124,119.5,114.1,0,1,0,0,0,69.527,29.75,0,0,73.16,36.203,35.107,37483.7439,1067.5,256850.1828,208.353,24859.469,34.8,40.275,CH4,
4/29/2020,55:14.1,0,24909.74,117.64,0.194,13.39,91.842,0,60.024,22.83,0.587,1.489,1.407,24920,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-0.8,301.28,0.84,0.121,0.026,0.025,0,137.3,133.8,130.9,124.1,119.6,114,0,1,0,0,0,69.521,29.75,0,0,73.16,36.233,35.137,37515.7749,1067.5,256881.1461,208.382,24862.461,34.8,40.275,CH4,
4/29/2020,55:17.1,0,24912.73,117.67,0.194,13.4,91.853,0,60.024,22.84,0.587,1.484,1.407,24923,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-1.2,301.32,0.84,0.125,0.027,0.026,0,137.3,133.8,130.9,124.1,119.6,114,0,1,0,0,0,69.469,29.75,0,0,73.16,36.19,35.097,37473.0669,1067.5,256912.1094,208.411,24865.453,34.8,40.275,CH4,
4/29/2020,55:20.1,0,24915.74,117.64,0.194,13.39,91.864,0,60.023,22.83,0.587,1.484,1.407,24926,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139,-3.8,301.36,0.84,0.125,0.028,0.024,0,137.3,133.8,131,124.2,119.5,113.8,0,1,0,0,0,69.458,29.75,0,0,73.16,36.19,35.094,37469.8638,1067.5,256943.0727,208.44,24868.447,34.8,40.275,CH4,
4/29/2020,55:23.1,0,24918.73,117.62,0.194,13.39,91.875,0,60.02,22.82,0.587,1.489,1.407,24929,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-6.4,301.4,0.84,0.125,0.027,0.025,0,137.3,133.9,131,124.1,119.5,114.2,0,1,0,0,0,69.446,29.75,0,0,73.16,36.236,35.14,37518.978,1067.5,256974.036,208.469,24871.439,34.8,40.275,CH4,
4/29/2020,55:26.1,0,24921.73,117.63,0.194,13.39,91.886,0,60.015,22.83,0.587,1.484,1.407,24932,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-11,301.44,0.84,0.123,0.026,0.025,0,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.493,29.75,0,0,73.16,36.213,35.117,37494.4209,1067.5,257006.067,208.499,24874.436,34.8,40.275,CH4,
4/29/2020,55:29.1,0,24924.74,117.64,0.194,13.4,91.897,0,60.015,22.83,0.587,1.486,1.407,24935,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,138.9,-14.4,301.49,0.84,0.122,0.025,0.026,0,137.1,133.8,131,124,119.7,114.3,0,1,0,0,0,69.505,29.75,0,0,73.16,36.196,35.104,37480.5408,1067.5,257037.0303,208.528,24877.428,34.8,40.275,CH4,
4/29/2020,55:32.1,0,24927.74,117.65,0.194,13.4,91.909,0,60.013,22.83,0.587,1.483,1.407,24938,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.5,139,-17.3,301.53,0.84,0.128,0.026,0.028,0,137.1,133.8,130.9,124.1,119.7,114.3,0,1,0,0,0,69.464,29.75,0,0,73.16,36.23,35.134,37512.5718,1067.5,257067.9936,208.557,24880.422,34.8,40.275,CH4,
4/29/2020,55:35.1,0,24930.73,117.63,0.194,13.39,91.92,0,60.01,22.83,0.587,1.491,1.408,24941,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-19.9,301.57,0.85,0.126,0.025,0.026,0,137.2,133.8,130.9,124.1,119.6,114.2,0,1,0,0,0,69.493,29.75,0,0,73.16,36.187,35.091,37466.6607,1067.5,257098.9569,208.586,24883.414,34.8,40.275,CH4,
4/29/2020,55:38.1,0,24933.73,117.65,0.194,13.4,91.931,0,60.009,22.84,0.587,1.486,1.407,24944,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.1,70.4,138.9,-20.8,301.61,0.84,0.127,0.025,0.028,0,137.3,133.8,130.9,124,119.5,114.2,0,1,0,0,0,69.498,29.75,0,0,73.16,36.216,35.12,37497.624,1067.5,257130.9879,208.616,24886.404,34.8,40.275,CH4,
4/29/2020,55:41.1,0,24936.74,117.67,0.194,13.41,91.942,0,60.008,22.85,0.587,1.484,1.407,24947,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-21.7,301.65,0.85,0.125,0.024,0.027,0,137.3,133.8,131,124.1,119.5,114.2,0,1,0,0,0,69.487,29.75,0,0,73.16,36.249,35.15,37529.655,1067.5,257161.9512,208.645,24889.395,34.8,40.275,CH4,
4/29/2020,55:44.1,0,24939.74,117.69,0.194,13.41,91.953,0,60.005,22.85,0.587,1.487,1.406,24950,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,138.9,-23.4,301.69,0.84,0.123,0.026,0.027,0,137.3,133.9,131,124.2,119.5,114.1,0,1,0,0,0,69.464,29.75,0,0,73.16,36.226,35.13,37508.301,1067.5,257192.9145,208.674,24892.393,34.8,40.275,CH4,
4/29/2020,55:47.1,0,24942.74,117.72,0.194,13.42,91.964,0,60.002,22.87,0.587,1.486,1.406,24953,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.3,138.8,-23.6,301.73,0.84,0.123,0.025,0.029,0,137.2,133.9,131,124.1,119.5,114.2,0,1,0,0,0,69.521,29.75,0,0,73.16,36.236,35.14,37518.978,1067.5,257223.8778,208.703,24895.385,34.8,40.275,CH4,
4/29/2020,55:50.1,0,24945.73,117.74,0.194,13.42,91.976,0,60.002,22.88,0.587,1.484,1.407,24956,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-23.3,301.78,0.85,0.127,0.024,0.027,0,137.2,133.8,131,124.1,119.7,114.1,0,1,0,0,0,69.482,29.75,0,0,73.16,36.193,35.097,37473.0669,1067.5,257254.8411,208.732,24898.377,34.8,40.275,CH4,
4/29/2020,55:53.1,0,24948.74,117.72,0.194,13.42,91.987,0,60.001,22.87,0.587,1.486,1.407,24959,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-23.9,301.82,0.84,0.127,0.024,0.025,0,137.2,133.8,131,124.1,119.8,114.2,0,1,0,0,0,69.493,29.75,0,0,73.16,36.193,35.097,37473.0669,1067.5,257285.8044,208.761,24901.371,34.8,40.275,CH4,
4/29/2020,55:56.1,0,24951.74,117.71,0.194,13.42,91.998,0,59.999,22.86,0.587,1.487,1.407,24962,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-23.7,301.86,0.84,0.126,0.024,0.025,0,137.3,133.8,131,124.1,119.7,114.1,0,1,0,0,0,69.475,29.75,0,0,73.16,36.259,35.163,37543.5351,1067.5,257317.8354,208.791,24904.365,34.8,40.275,CH4,
4/29/2020,55:59.1,0,24954.74,117.72,0.194,13.42,92.009,0,59.993,22.87,0.587,1.486,1.407,24965,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-23.1,301.91,0.84,0.124,0.024,0.029,0,137.3,133.8,131,124.1,119.7,114.2,0,1,0,0,0,69.44,29.75,0,0,73.16,36.206,35.111,37488.0147,1067.5,257348.7987,208.82,24907.357,34.8,40.275,CH4,
4/29/2020,56:02.1,0,24957.73,117.7,0.194,13.42,92.02,0,59.987,22.87,0.587,1.487,1.406,24968,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139,-21.7,301.95,0.85,0.128,0.025,0.027,0,137.3,133.8,131,124.1,119.6,114.4,0,1,0,0,0,69.469,29.75,0,0,73.16,36.239,35.144,37523.2488,1067.5,257379.762,208.849,24910.344,34.8,40.275,CH4,
4/29/2020,56:05.1,0,24960.73,117.71,0.194,13.42,92.032,0,59.983,22.87,0.587,1.487,1.406,24971,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139,-18.1,301.99,0.85,0.127,0.026,0.026,0,137.3,133.8,131,124.1,119.8,114.2,0,1,0,0,0,69.458,29.75,0,0,73.16,36.223,35.13,37508.301,1067.5,257410.7253,208.878,24913.342,34.8,40.275,CH4,
4/29/2020,56:08.1,0,24963.74,117.7,0.194,13.42,92.043,0,59.98,22.87,0.587,1.485,1.406,24974,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139.1,-14.7,302.03,0.83,0.125,0.026,0.025,0,137.3,133.8,131,124.1,119.6,114,0,1,0,0,0,69.458,29.75,0,0,73.15,36.233,35.137,37515.7749,1067.5,257442.7563,208.908,24916.342,34.8,40.275,CH4,
4/29/2020,56:11.1,0,24966.74,117.72,0.194,13.42,92.054,0,59.981,22.88,0.587,1.486,1.406,24977,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139.1,-10.1,302.07,0.84,0.123,0.026,0.023,0,137.3,133.9,130.9,124,119.6,114,0,1,0,0,0,69.406,29.75,0,0,73.15,36.183,35.091,37466.6607,1067.5,257473.7196,208.937,24919.33,34.8,40.275,CH4,
4/29/2020,56:14.1,0,24969.73,117.72,0.194,13.42,92.065,0,59.983,22.87,0.587,1.485,1.407,24980,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139,-5.7,302.11,0.84,0.121,0.028,0.026,0,137.3,133.9,130.9,124,119.7,114.6,0,1,0,0,0,69.435,29.75,0,0,73.15,36.193,35.101,37477.3377,1067.5,257504.6829,208.966,24922.32,34.8,40.275,CH4,
4/29/2020,56:17.1,0,24972.74,117.73,0.194,13.43,92.076,0,59.985,22.88,0.587,1.484,1.407,24983,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-2.6,302.15,0.84,0.12,0.028,0.026,0,137.1,133.9,130.9,124,119.7,114.2,0,1,0,0,0,69.482,29.75,0,0,73.15,36.213,35.12,37497.624,1067.5,257535.6462,208.995,24925.312,34.8,40.275,CH4,
4/29/2020,56:20.1,0,24975.74,117.71,0.194,13.42,92.087,0,59.989,22.87,0.587,1.485,1.407,24986,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,138.9,-1.7,302.19,0.84,0.125,0.027,0.027,0.001,137.2,134,130.9,124.1,119.7,114.1,0,1,0,0,0,69.475,29.75,0,0,73.15,36.213,35.117,37494.4209,1067.5,257567.6772,209.025,24928.307,34.8,40.275,CH4,
4/29/2020,56:23.1,0,24978.74,117.74,0.194,13.43,92.099,0,59.992,22.88,0.587,1.488,1.407,24989,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-0.6,302.23,0.84,0.123,0.027,0.026,0,137.2,133.9,130.9,124.2,119.6,114.3,0,1,0,0,0,69.406,29.75,0,0,73.15,36.2,35.107,37483.7439,1067.5,257598.6405,209.054,24931.301,34.8,40.275,CH4,
4/29/2020,56:26.1,0,24981.74,117.7,0.194,13.42,92.11,0,59.994,22.87,0.587,1.488,1.407,24992,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-0.9,302.28,0.84,0.123,0.026,0.026,0,137.2,133.8,131,124,119.5,114.3,0,1,0,0,0,69.44,29.75,0,0,73.15,36.19,35.097,37473.0669,1067.5,257629.6038,209.083,24934.297,34.8,40.275,CH4,
4/29/2020,56:29.1,0,24984.73,117.7,0.194,13.42,92.121,0,59.996,22.86,0.587,1.485,1.407,24995,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,138.9,-1.1,302.33,0.84,0.122,0.026,0.025,0,137.3,133.8,131,124.1,119.7,114.4,0,1,0,0,0,69.359,29.75,0,0,73.15,36.246,35.15,37529.655,1067.5,257660.5671,209.112,24937.287,34.8,40.275,CH4,
4/29/2020,56:32.1,0,24987.73,117.69,0.194,13.41,92.132,0,59.996,22.86,0.587,1.485,1.406,24998,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-1.4,302.37,0.84,0.121,0.027,0.027,0,137.3,133.8,131,124,119.7,114.2,0,1,0,0,0,69.394,29.75,0,0,73.15,36.246,35.15,37529.655,1067.5,257691.5304,209.141,24940.281,34.8,40.275,CH4,
4/29/2020,56:35.1,0,24990.74,117.73,0.194,13.42,92.143,0,59.996,22.87,0.587,1.484,1.406,25001,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-1.7,302.41,0.84,0.127,0.027,0.029,0,137.4,133.8,131,124.2,119.7,114.2,0,1,0,0,0,69.412,29.75,0,0,73.15,36.183,35.091,37466.6607,1067.5,257722.4937,209.17,24943.277,34.8,40.275,CH4,
4/29/2020,56:38.1,0,24993.74,117.72,0.194,13.42,92.155,0,59.999,22.87,0.587,1.485,1.407,25004,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.5,138.9,-2.6,302.45,0.83,0.125,0.026,0.027,0,137.4,133.8,131,124.2,119.6,114.3,0,1,0,0,0,69.44,29.75,0,0,73.15,36.22,35.124,37501.8948,1067.5,257754.5247,209.2,24946.268,34.8,40.275,CH4,
4/29/2020,56:41.1,0,24996.74,117.75,0.194,13.43,92.166,0,60,22.88,0.587,1.486,1.407,25007,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.4,138.9,-2.4,302.49,0.84,0.124,0.026,0.025,0,137.4,133.9,131,124.2,119.7,114.3,0,1,0,0,0,69.401,29.75,0,0,73.15,36.213,35.117,37494.4209,1067.5,257785.488,209.229,24949.262,34.8,40.275,CH4,
4/29/2020,56:44.1,0,24999.74,117.72,0.194,13.42,92.177,0,60.002,22.87,0.587,1.484,1.407,25010,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,138.9,-3.3,302.53,0.84,0.123,0.026,0.03,0,137.3,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.365,29.75,0,0,73.15,36.177,35.084,37459.1868,1067.5,257816.4513,209.258,24952.254,34.8,40.275,CH4,
4/29/2020,56:47.1,0,25002.74,117.7,0.194,13.41,92.188,0,60.001,22.86,0.587,1.484,1.406,25013,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139,-3.1,302.57,0.84,0.121,0.027,0.025,0,137.3,133.9,131,124.1,119.8,114.1,0,1,0,0,0,69.349,29.75,0,0,73.15,36.206,35.114,37491.2178,1067.5,257847.4146,209.287,24955.246,34.8,40.275,CH4,
4/29/2020,56:50.1,0,25005.74,117.72,0.194,13.42,92.199,0,60.003,22.87,0.587,1.484,1.407,25016,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-2.6,302.61,0.84,0.126,0.027,0.027,0,137.3,133.9,131,124,119.7,114.1,0,1,0,0,0,69.349,29.75,0,0,73.15,36.236,35.144,37523.2488,1067.5,257879.4456,209.317,24958.244,34.8,40.275,CH4,
4/29/2020,56:53.1,0,25008.75,117.73,0.194,13.42,92.21,0,60.002,22.87,0.587,1.484,1.407,25019,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-2.7,302.65,0.84,0.126,0.027,0.027,0,137.3,133.8,131,124.1,119.6,114.2,0,1,0,0,0,69.349,29.75,0,0,73.15,36.213,35.12,37497.624,1067.5,257910.4089,209.346,24961.229,34.8,40.275,CH4,
4/29/2020,56:56.1,0,25011.73,117.73,0.194,13.42,92.222,0,60.001,22.87,0.587,1.489,1.407,25022,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-2.4,302.71,0.83,0.123,0.026,0.027,0,137.3,133.8,131,124.1,119.6,114.2,0,1,0,0,0,69.268,29.75,0,0,73.15,36.193,35.101,37477.3377,1067.5,257941.3722,209.375,24964.221,34.8,40.275,CH4,
4/29/2020,56:59.1,0,25014.74,117.77,0.194,13.43,92.233,0,60.001,22.89,0.587,1.485,1.406,25025,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,138.9,-2.2,302.75,0.84,0.123,0.026,0.028,0,137.3,133.8,131.1,124.2,119.7,114.2,0,1,0,0,0,69.307,29.75,0,0,73.15,36.203,35.111,37488.0147,1067.5,257972.3355,209.404,24967.217,34.8,40.275,CH4,
4/29/2020,57:02.1,0,25017.74,117.73,0.194,13.42,92.244,0,60.002,22.87,0.587,1.485,1.406,25028,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-1.9,302.79,0.84,0.121,0.027,0.03,0,137.3,133.8,131,124.1,119.5,114,0,1,0,0,0,69.278,29.75,0,0,73.15,36.196,35.104,37480.5408,1067.5,258003.2988,209.433,24970.209,34.8,40.275,CH4,
4/29/2020,57:05.1,0,25020.74,117.76,0.194,13.43,92.255,0,60.003,22.89,0.587,1.486,1.408,25031,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-1.5,302.83,0.83,0.125,0.026,0.026,0,137.3,133.8,131,124.1,119.8,113.9,0,1,0,0,0,69.268,29.75,0,0,73.15,36.196,35.104,37480.5408,1067.5,258034.2621,209.462,24973.203,34.8,40.275,CH4,
4/29/2020,57:08.1,0,25023.74,117.78,0.194,13.44,92.266,0,60.005,22.9,0.587,1.486,1.407,25034,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-1.6,302.87,0.84,0.125,0.026,0.027,0,137.3,133.8,131,124.1,119.7,113.9,0,1,0,0,0,69.278,29.75,0,0,73.15,36.19,35.101,37477.3377,1067.5,258065.2254,209.491,24976.193,34.8,40.275,CH4,
4/29/2020,57:11.1,0,25026.73,117.8,0.194,13.44,92.278,0,60.006,22.9,0.587,1.482,1.407,25037,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.8,-1.1,302.91,0.84,0.122,0.027,0.026,0,137.3,133.8,131,124.1,119.6,113.6,0,1,0,0,0,69.284,29.75,0,0,73.14,36.193,35.101,37477.3377,1067.5,258097.2564,209.521,24979.188,34.8,40.275,CH4,
4/29/2020,57:14.1,0,25029.74,117.79,0.194,13.44,92.289,0,60.007,22.9,0.587,1.484,1.407,25040,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.9,-0.5,302.95,0.84,0.122,0.026,0.026,0,137.3,133.8,131,124.2,119.5,113.8,0,1,0,0,0,69.26,29.75,0,0,73.14,36.2,35.107,37483.7439,1067.5,258128.2197,209.55,24982.182,34.8,40.275,CH4,
4/29/2020,57:17.1,0,25032.74,117.86,0.195,13.45,92.3,0,60.01,22.92,0.587,1.485,1.406,25043,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,138.9,-0.7,302.99,0.84,0.12,0.027,0.028,0,137.3,133.9,131,124.1,119.4,113.7,0,1,0,0,0,69.273,29.75,0,0,73.14,36.216,35.124,37501.8948,1067.5,258159.183,209.579,24985.174,34.8,40.275,CH4,
4/29/2020,57:20.1,0,25035.74,117.84,0.194,13.45,92.311,0,60.01,22.92,0.587,1.485,1.406,25046,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,138.9,-0.8,303.03,0.83,0.127,0.028,0.026,0,137.3,133.9,131,124.1,119.6,113.7,0,1,0,0,0,69.268,29.75,0,0,73.14,36.2,35.111,37488.0147,1067.5,258190.1463,209.608,24988.168,34.8,40.275,CH4,
4/29/2020,57:23.1,0,25038.74,117.86,0.195,13.46,92.322,0,60.012,22.93,0.587,1.486,1.406,25049,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.4,139,-1.1,303.07,0.85,0.124,0.027,0.026,0,137.3,133.9,131,124.1,119.5,113.6,0,1,0,0,0,69.226,29.75,0,0,73.14,36.19,35.097,37473.0669,1067.5,258222.1773,209.638,24991.16,34.8,40.275,CH4,
4/29/2020,57:26.1,0,25041.74,117.89,0.195,13.46,92.334,0,60.015,22.94,0.587,1.484,1.407,25052,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139,-2.2,303.13,0.84,0.122,0.027,0.023,-0.001,137.3,134,131,124.1,119.7,113.8,0,1,0,0,0,69.26,29.75,0,0,73.14,36.2,35.107,37483.7439,1067.5,258253.1406,209.667,24994.152,34.8,40.275,CH4,
4/29/2020,57:29.1,0,25044.74,117.89,0.195,13.46,92.345,0,60.017,22.94,0.587,1.487,1.406,25055,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-4.4,303.17,0.84,0.121,0.026,0.025,0,137.3,133.9,131,124.1,119.7,113.9,0,1,0,0,0,69.244,29.75,0,0,73.14,36.216,35.124,37501.8948,1067.5,258284.1039,209.696,24997.148,34.8,40.275,CH4,
4/29/2020,57:32.1,0,25047.74,117.83,0.194,13.45,92.356,0,60.015,22.91,0.587,1.485,1.407,25058,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,138.9,-7.7,303.21,0.84,0.122,0.027,0.025,0,137.3,133.9,131,124.1,119.6,114,0,1,0,0,0,69.215,29.75,0,0,73.14,36.21,35.117,37494.4209,1067.5,258315.0672,209.725,25000.143,34.8,40.275,CH4,
4/29/2020,57:35.1,0,25050.74,117.85,0.195,13.45,92.367,0,60.012,22.92,0.587,1.486,1.406,25061,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-11,303.25,0.84,0.128,0.027,0.025,0,137.3,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.187,29.75,0,0,73.14,36.187,35.094,37469.8638,1067.5,258346.0305,209.754,25003.129,34.8,40.275,CH4,
4/29/2020,57:38.1,0,25053.73,117.83,0.194,13.45,92.378,0,60.011,22.92,0.587,1.485,1.408,25064,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-13.6,303.29,0.84,0.125,0.026,0.024,0,137.4,133.9,131,124.1,119.6,114,0,1,0,0,0,69.197,29.75,0,0,73.14,36.2,35.107,37483.7439,1067.5,258376.9938,209.783,25006.121,34.8,40.275,CH4,
4/29/2020,57:41.1,0,25056.74,117.86,0.195,13.46,92.39,0,60.011,22.93,0.587,1.486,1.406,25067,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-16,303.33,0.85,0.125,0.026,0.026,0,137.3,133.9,131,124.1,119.6,114,0,1,0,0,0,69.192,29.74,0,0,73.14,36.18,35.087,37462.3899,1067.5,258407.9571,209.812,25009.113,34.8,40.275,CH4,
4/29/2020,57:44.1,0,25059.73,117.89,0.195,13.46,92.401,0,60.011,22.94,0.587,1.485,1.406,25070,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,138.9,-18.1,303.37,0.84,0.124,0.025,0.025,0,137.4,133.9,131,124.1,119.5,114.2,0,1,0,0,0,69.179,29.75,0,0,73.14,36.163,35.071,37445.3067,1067.5,258439.9881,209.842,25012.105,34.8,40.275,CH4,
4/29/2020,57:47.1,0,25062.73,117.9,0.195,13.47,92.412,0,60.009,22.94,0.587,1.485,1.406,25073,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-20.1,303.42,0.84,0.123,0.025,0.028,0,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.187,29.75,0,0,73.14,36.203,35.107,37483.7439,1067.5,258470.9514,209.871,25015.102,34.8,40.275,CH4,
4/29/2020,57:50.1,0,25065.74,117.9,0.195,13.47,92.423,0,60.009,22.94,0.587,1.484,1.406,25076,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-21,303.46,0.84,0.123,0.025,0.025,0,137.3,133.9,131,124.1,119.5,114.1,0,1,0,0,0,69.151,29.75,0,0,73.14,36.21,35.114,37491.2178,1067.5,258501.9147,209.9,25018.098,34.8,40.275,CH4,
4/29/2020,57:53.1,0,25068.74,117.9,0.195,13.47,92.435,0,60.006,22.95,0.587,1.489,1.406,25079,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.9,-22.9,303.51,0.84,0.128,0.025,0.025,0,137.2,133.9,131,124.1,119.5,114,0,1,0,0,0,69.122,29.74,0,0,73.14,36.21,35.117,37494.4209,1067.5,258532.878,209.929,25021.088,34.8,40.275,CH4,
4/29/2020,57:56.1,0,25071.74,117.92,0.195,13.48,92.446,0,60.003,22.96,0.587,1.484,1.407,25082,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-23.3,303.55,0.84,0.128,0.025,0.027,0,137.2,133.8,131,124.1,119.5,114.3,0,1,0,0,0,69.122,29.74,0,0,73.13,36.196,35.104,37480.5408,1067.5,258564.909,209.959,25024.08,34.8,40.275,CH4,
4/29/2020,57:59.1,0,25074.73,117.88,0.195,13.46,92.457,0,60.002,22.94,0.587,1.485,1.406,25085,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-23.2,303.59,0.84,0.124,0.024,0.027,0,137.2,133.8,131,124.1,119.5,114.4,0,1,0,0,0,69.127,29.75,0,0,73.13,36.19,35.097,37473.0669,1067.5,258595.8723,209.988,25027.072,34.8,40.275,CH4,
4/29/2020,58:02.1,0,25077.74,117.91,0.195,13.47,92.468,0,60,22.95,0.587,1.485,1.406,25088,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-23.4,303.63,0.84,0.125,0.025,0.027,0,137.2,133.9,131,124.2,119.6,114.4,0,1,0,0,0,69.098,29.74,0,0,73.13,36.216,35.12,37497.624,1067.5,258626.8356,210.017,25030.064,34.8,40.275,CH4,
