FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,58:05.1,0,25080.74,117.93,0.195,13.48,92.479,0,59.997,22.96,0.587,1.483,1.406,25091,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.3,139,-22.7,303.67,0.84,0.123,0.025,0.025,0,137.1,133.8,131,124.2,119.5,114.1,0,1,0,0,0,69.111,29.75,0,0,73.13,36.2,35.104,37480.5408,1067.5,258657.7989,210.046,25033.053,34.8,40.275,CH4,
4/29/2020,58:08.1,0,25083.73,117.9,0.195,13.47,92.491,0,59.994,22.95,0.587,1.486,1.406,25094,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-22.1,303.71,0.84,0.128,0.025,0.028,-0.001,137.2,133.8,131.1,124.1,119.8,114,0,1,0,0,0,69.093,29.74,0,0,73.13,36.223,35.124,37501.8948,1067.5,258688.7622,210.075,25036.049,34.8,40.275,CH4,
4/29/2020,58:11.1,0,25086.74,117.93,0.195,13.48,92.502,0,59.992,22.96,0.587,1.485,1.406,25097,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-21.1,303.75,0.84,0.126,0.025,0.025,0,137.2,133.8,131.1,124.1,119.7,113.9,0,1,0,0,0,69.111,29.74,0,0,73.13,36.223,35.127,37505.0979,1067.5,258719.7255,210.104,25039.043,34.8,40.275,CH4,
4/29/2020,58:14.1,0,25089.74,117.92,0.195,13.48,92.513,0,59.989,22.96,0.587,1.485,1.406,25100,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-19.7,303.79,0.83,0.124,0.026,0.025,0,137.2,133.8,131,124.1,119.7,113.9,0,1,0,0,0,69.111,29.74,0,0,73.13,36.213,35.114,37491.2178,1067.5,258751.7565,210.134,25042.043,34.8,40.275,CH4,
4/29/2020,58:17.1,0,25092.74,117.94,0.195,13.48,92.524,0,59.989,22.97,0.587,1.484,1.406,25103,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-17.4,303.84,0.84,0.124,0.025,0.027,0,137.2,133.8,131,124.1,119.8,114.3,0,1,0,0,0,69.122,29.74,0,0,73.13,36.177,35.081,37455.9837,1067.5,258782.7198,210.163,25045.029,34.8,40.275,CH4,
4/29/2020,58:20.1,0,25095.74,117.95,0.195,13.48,92.536,0,59.99,22.97,0.587,1.485,1.406,25106,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-14.4,303.88,0.85,0.121,0.026,0.025,0,137.2,133.8,131,124,119.7,114.3,0,1,0,0,0,69.088,29.74,0,0,73.13,36.18,35.084,37459.1868,1067.5,258813.6831,210.192,25048.021,34.8,40.275,CH4,
4/29/2020,58:23.1,0,25098.74,117.93,0.195,13.48,92.547,0,59.992,22.96,0.587,1.488,1.406,25109,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-11.9,303.92,0.84,0.126,0.027,0.027,0,137.2,133.8,131,124,119.3,114.5,0,1,0,0,0,69.082,29.74,0,0,73.13,36.22,35.12,37497.624,1067.5,258844.6464,210.221,25051.018,34.8,40.275,CH4,
4/29/2020,58:26.1,0,25101.74,117.89,0.195,13.47,92.558,0,59.993,22.95,0.587,1.486,1.406,25112,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,138.8,-10.1,303.96,0.84,0.124,0.027,0.023,0,137.3,133.9,131,124.1,119.5,114.3,0,1,0,0,0,69.075,29.74,0,0,73.13,36.216,35.12,37497.624,1067.5,258875.6097,210.25,25054.006,34.8,40.275,CH4,
4/29/2020,58:29.1,0,25104.74,117.93,0.195,13.48,92.569,0,59.995,22.96,0.587,1.486,1.406,25115,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.5,138.9,-7.8,304.01,0.84,0.122,0.026,0.025,-0.001,137.2,133.8,130.9,124,119.4,114.2,0,1,0,0,0,69.093,29.74,0,0,73.13,36.187,35.087,37462.3899,1067.5,258907.6407,210.28,25057.002,34.8,40.275,CH4,
4/29/2020,58:32.1,0,25107.74,117.9,0.195,13.47,92.58,0,59.995,22.95,0.587,1.486,1.406,25118,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-7.3,304.05,0.84,0.122,0.026,0.025,0,137.1,133.8,130.9,124.1,119.5,114.2,0,1,0,0,0,69.059,29.74,0,0,73.12,36.21,35.114,37491.2178,1067.5,258938.604,210.309,25059.994,34.8,40.275,CH4,
4/29/2020,58:35.1,0,25110.73,117.93,0.195,13.48,92.592,0,59.996,22.96,0.587,1.486,1.406,25121,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,138.9,-6,304.09,0.84,0.126,0.027,0.026,0,137.2,133.8,131,124.1,119.6,113.9,0,1,0,0,0,69.046,29.74,0,0,73.12,36.223,35.124,37501.8948,1067.5,258969.5673,210.338,25062.984,34.8,40.275,CH4,
4/29/2020,58:38.1,0,25113.74,117.96,0.195,13.48,92.603,0,59.997,22.97,0.587,1.486,1.406,25124,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,138.9,-4.8,304.13,0.84,0.125,0.028,0.024,0,137.2,133.8,131,124.1,119.6,113.9,0,1,0,0,0,69.059,29.74,0,0,73.12,36.22,35.12,37497.624,1067.5,259000.5306,210.367,25065.98,34.8,40.275,CH4,
4/29/2020,58:41.1,0,25116.74,117.95,0.195,13.48,92.614,0,60,22.97,0.587,1.487,1.406,25127,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-4.2,304.17,0.83,0.125,0.027,0.026,0,137.2,133.8,130.9,124.1,119.6,114.1,0,1,0,0,0,69.035,29.74,0,0,73.12,36.223,35.124,37501.8948,1067.5,259031.4939,210.396,25068.973,34.8,40.275,CH4,
4/29/2020,58:44.1,0,25119.74,117.9,0.195,13.47,92.625,0,60.001,22.95,0.587,1.485,1.406,25130,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-4.9,304.22,0.84,0.123,0.027,0.026,-0.001,137.2,133.8,130.9,124.1,119.7,114.1,0,1,0,0,0,69.075,29.74,0,0,73.12,36.203,35.104,37480.5408,1067.5,259062.4572,210.425,25071.967,34.8,40.275,CH4,
4/29/2020,58:47.1,0,25122.74,117.92,0.195,13.48,92.637,0,60.001,22.96,0.587,1.486,1.407,25133,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.4,138.8,-4.6,304.26,0.83,0.121,0.026,0.025,0,137.2,133.8,131,124.1,119.7,113.7,0,1,0,0,0,69.088,29.74,0,0,73.12,36.2,35.101,37477.3377,1067.5,259094.4882,210.455,25074.961,34.8,40.275,CH4,
4/29/2020,58:50.1,0,25125.74,117.92,0.195,13.48,92.648,0,60.004,22.96,0.587,1.49,1.406,25136,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.8,-4.3,304.3,0.85,0.121,0.028,0.025,0,137.3,133.8,131,124.1,119.8,114.1,0,1,0,0,0,69.046,29.74,0,0,73.12,36.203,35.104,37480.5408,1067.5,259125.4515,210.484,25077.951,34.8,40.275,CH4,
4/29/2020,58:53.1,0,25128.73,117.92,0.195,13.47,92.659,0,60.008,22.95,0.587,1.486,1.406,25139,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,138.8,-5.4,304.34,0.84,0.125,0.027,0.026,-0.001,137.3,133.8,131,124.2,119.7,114.4,0,1,0,0,0,69.059,29.74,0,0,73.12,36.193,35.097,37473.0669,1067.5,259156.4148,210.513,25080.947,34.8,40.275,CH4,
4/29/2020,58:56.1,0,25131.74,117.91,0.195,13.47,92.67,0,60.009,22.95,0.587,1.488,1.406,25142,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.9,-6.6,304.38,0.84,0.124,0.027,0.026,-0.001,137.3,133.8,131.1,124.2,119.8,114,0,1,0,0,0,69.046,29.74,0,0,73.12,36.213,35.114,37491.2178,1067.5,259187.3781,210.542,25083.943,34.8,40.275,CH4,
4/29/2020,58:59.1,0,25134.74,117.95,0.195,13.48,92.682,0,60.01,22.97,0.587,1.486,1.406,25145,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139,-7.6,304.42,0.84,0.125,0.027,0.025,0,137.3,133.8,131.1,124.1,119.8,114.2,0,1,0,0,0,69.046,29.74,0,0,73.12,36.213,35.114,37491.2178,1067.5,259218.3414,210.571,25086.934,34.8,40.275,CH4,
4/29/2020,59:02.1,0,25137.74,117.97,0.195,13.48,92.693,0,60.013,22.97,0.587,1.488,1.406,25148,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-10.5,304.46,0.84,0.123,0.026,0.024,0,137.3,133.8,131,124.1,119.6,114.4,0,1,0,0,0,69.046,29.74,0,0,73.12,36.196,35.101,37477.3377,1067.5,259250.3724,210.601,25089.926,34.8,40.275,CH4,
4/29/2020,59:05.1,0,25140.74,117.95,0.195,13.48,92.704,0,60.014,22.97,0.587,1.484,1.406,25151,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.1,70.4,139,-13.6,304.51,0.84,0.122,0.026,0.025,-0.001,137.3,133.8,131,124,119.6,114.3,0,1,0,0,0,69.041,29.74,0,0,73.12,36.177,35.081,37455.9837,1067.5,259281.3357,210.63,25092.922,34.8,40.275,CH4,
4/29/2020,59:08.1,0,25143.74,117.94,0.195,13.48,92.715,0,60.014,22.96,0.587,1.483,1.406,25154,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-16.7,304.55,0.84,0.122,0.026,0.027,0,137.4,133.9,131,124.1,119.5,114.3,0,1,0,0,0,69.053,29.74,0,0,73.12,36.183,35.084,37459.1868,1067.5,259312.299,210.659,25095.914,34.8,40.275,CH4,
4/29/2020,59:11.1,0,25146.74,117.89,0.195,13.46,92.726,0,60.014,22.94,0.587,1.485,1.406,25157,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139,-19.2,304.59,0.84,0.126,0.025,0.026,0,137.4,133.9,131,124.1,119.5,114.2,0,1,0,0,0,69.012,29.74,0,0,73.12,36.206,35.107,37483.7439,1067.5,259343.2623,210.688,25098.904,34.8,40.275,CH4,
4/29/2020,59:14.1,0,25149.73,117.87,0.195,13.46,92.738,0,60.012,22.93,0.587,1.485,1.406,25160,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139.1,-21.6,304.64,0.84,0.127,0.025,0.028,0,137.4,133.9,131,124.1,119.5,114.2,0,1,0,0,0,68.994,29.74,0,0,73.11,36.177,35.077,37451.7129,1067.5,259374.2256,210.717,25101.896,34.8,40.275,CH4,
4/29/2020,59:17.1,0,25152.73,117.8,0.194,13.44,92.749,0,60.01,22.9,0.587,1.485,1.406,25163,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-22.3,304.68,0.84,0.123,0.024,0.027,0,137.4,133.9,131,124.1,119.7,114.3,0,1,0,0,0,69.001,29.74,0,0,73.11,36.196,35.097,37473.0669,1067.5,259405.1889,210.746,25104.893,34.8,40.275,CH4,
4/29/2020,59:20.1,0,25155.73,117.86,0.195,13.46,92.76,0,60.01,22.93,0.587,1.487,1.406,25166,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139,-23.9,304.72,0.84,0.124,0.024,0.03,0,137.4,133.8,131,124.1,119.7,114.2,0,1,0,0,0,68.994,29.74,0,0,73.11,36.177,35.081,37455.9837,1067.5,259437.2199,210.776,25107.885,34.8,40.275,CH4,
4/29/2020,59:23.1,0,25158.74,117.89,0.195,13.47,92.771,0,60.007,22.94,0.587,1.486,1.406,25169,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,138.9,-24.8,304.76,0.84,0.129,0.024,0.027,0,137.4,133.8,130.9,124.2,119.7,114.2,0,1,0,0,0,69.012,29.74,0,0,73.11,36.21,35.107,37483.7439,1067.5,259468.1832,210.805,25110.881,34.8,40.275,CH4,
4/29/2020,59:26.1,0,25161.74,117.89,0.195,13.47,92.783,0,60.006,22.94,0.587,1.486,1.406,25172,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-25.1,304.8,0.84,0.127,0.024,0.028,0,137.4,133.8,131,124.2,119.7,113.9,0,1,0,0,0,69.007,29.74,0,0,73.11,36.213,35.114,37491.2178,1067.5,259499.1465,210.834,25113.871,34.8,40.275,CH4,
4/29/2020,59:29.1,0,25164.74,117.88,0.195,13.46,92.794,0,60.005,22.94,0.587,1.485,1.406,25175,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,139,-25.5,304.84,0.85,0.127,0.024,0.028,0,137.3,133.8,131,124.1,119.7,113.5,0,1,0,0,0,69.017,29.74,0,0,73.11,36.18,35.081,37455.9837,1067.5,259530.1098,210.863,25116.865,34.8,40.275,CH4,
4/29/2020,59:32.1,0,25167.74,117.86,0.195,13.46,92.805,0,60.002,22.93,0.587,1.487,1.406,25178,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-25.9,304.88,0.84,0.125,0.024,0.029,0,137.2,133.8,131,124.1,119.7,113.9,0,1,0,0,0,69.017,29.74,0,0,73.11,36.196,35.097,37473.0669,1067.5,259561.0731,210.892,25119.857,34.8,40.275,CH4,
4/29/2020,59:35.1,0,25170.74,117.88,0.195,13.46,92.816,0,60.001,22.94,0.587,1.487,1.406,25181,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-25.4,304.92,0.83,0.123,0.024,0.03,0,137.3,133.8,131,124.1,119.7,113.9,0,1,0,0,0,68.994,29.74,0,0,73.11,36.196,35.094,37469.8638,1067.5,259593.1041,210.922,25122.852,34.8,40.275,CH4,
4/29/2020,59:38.1,0,25173.74,117.75,0.194,13.43,92.827,0,60.003,22.88,0.587,1.488,1.406,25184,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-26.1,304.96,0.85,0.13,0.024,0.027,0,137.3,133.8,131,124.1,119.8,113.8,0,1,0,0,0,69.007,29.74,0,0,73.11,36.163,35.064,37437.8328,1067.5,259624.0674,210.951,25125.846,34.8,40.275,CH4,
4/29/2020,59:41.1,0,25176.74,117.86,0.195,13.46,92.839,0,60.005,22.93,0.587,1.484,1.406,25187,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.8,-25.9,305.02,0.84,0.129,0.024,0.027,0,137.2,133.8,131,124,119.6,113.7,0,1,0,0,0,68.983,29.74,0,0,73.11,36.18,35.081,37455.9837,1067.5,259655.0307,210.98,25128.838,34.8,40.275,CH4,
4/29/2020,59:44.1,0,25179.74,117.87,0.195,13.46,92.85,0,60.006,22.93,0.587,1.488,1.406,25190,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,138.8,-25.6,305.06,0.84,0.129,0.024,0.026,0,137.3,133.9,131,124.1,119.6,113.7,0,1,0,0,0,68.989,29.74,0,0,73.11,36.187,35.087,37462.3899,1067.5,259685.994,211.009,25131.83,34.8,40.275,CH4,
4/29/2020,59:47.1,0,25182.73,117.86,0.195,13.46,92.861,0,60.009,22.93,0.587,1.487,1.406,25193,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.9,-25.6,305.1,0.83,0.125,0.023,0.029,0,137.2,133.9,131,124.1,119.5,113.8,0,1,0,0,0,68.972,29.74,0,0,73.11,36.216,35.117,37494.4209,1067.5,259716.9573,211.038,25134.82,34.8,40.275,CH4,
4/29/2020,59:50.1,0,25185.74,117.86,0.195,13.46,92.872,0,60.011,22.92,0.587,1.488,1.406,25196,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139,-24.3,305.14,0.84,0.123,0.024,0.029,0,137.2,133.8,131,124,119.5,114.6,0,1,0,0,0,68.931,29.74,0,0,73.11,36.18,35.081,37455.9837,1067.5,259748.9883,211.068,25137.812,34.8,40.275,CH4,
4/29/2020,59:53.1,0,25188.73,117.84,0.195,13.45,92.883,0,60.011,22.92,0.587,1.488,1.406,25199,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,138.8,-23.7,305.18,0.84,0.123,0.024,0.027,0,137.3,133.9,131,124.1,119.5,114,0,1,0,0,0,69.012,29.74,0,0,73.11,36.2,35.101,37477.3377,1067.5,259778.8839,211.096,25140.809,34.8,40.275,CH4,
4/29/2020,59:56.1,0,25191.73,117.84,0.194,13.45,92.895,0,60.013,22.92,0.587,1.487,1.406,25202,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.9,-22.6,305.22,0.84,0.128,0.024,0.029,0,137.3,133.8,131,124.2,119.5,114.4,0,1,0,0,0,69.001,29.74,0,0,73.11,36.153,35.054,37427.1558,1067.5,259810.9149,211.126,25143.801,34.8,40.275,CH4,
4/29/2020,59:59.1,0,25194.74,117.85,0.195,13.45,92.906,0,60.012,22.92,0.587,1.488,1.406,25205,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-20.2,305.26,0.84,0.126,0.024,0.029,-0.001,137.3,133.9,131,124.1,119.6,114.1,0,1,0,0,0,69.007,29.74,0,0,73.1,36.173,35.071,37445.3067,1067.5,259841.8782,211.155,25146.793,34.8,40.275,CH4,
4/29/2020,00:02.1,0,25197.74,117.87,0.195,13.46,92.917,0,60.012,22.93,0.587,1.488,1.406,25208,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,139,-19,305.3,0.84,0.125,0.024,0.029,0,137.3,133.9,131,124.2,119.5,114.3,0,1,0,0,0,68.994,29.74,0,0,73.1,36.187,35.084,37459.1868,1067.5,259872.8415,211.184,25149.787,34.8,40.275,CH4,
4/29/2020,00:05.1,0,25200.74,117.85,0.195,13.45,92.928,0,60.008,22.92,0.587,1.486,1.406,25211,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-17.2,305.36,0.84,0.123,0.024,0.03,0,137.3,133.9,131,124.2,119.5,113.9,0,1,0,0,0,68.989,29.74,0,0,73.1,36.213,35.107,37483.7439,1067.5,259907.0079,211.216,25153.08,34.8,40.275,CH4,
4/29/2020,00:08.3,0,25203.99,117.84,0.195,13.45,92.939,0,60.004,22.92,0.587,1.487,1.406,25214,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.8,-15.7,305.4,0.85,0.129,0.024,0.028,0,137.3,133.9,131,124.2,119.6,113.6,0,1,0,0,0,68.949,29.74,0,0,73.1,36.2,35.097,37473.0669,1067.5,259936.9035,211.244,25155.971,34.8,40.275,CH4,
4/29/2020,00:11.2,0,25206.89,117.83,0.194,13.45,92.951,0,60.003,22.92,0.587,1.486,1.405,25217,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,139,-14.9,305.44,0.84,0.126,0.025,0.028,0,137.3,133.8,131,124.1,119.6,113.5,0,1,0,0,0,68.972,29.74,0,0,73.1,36.177,35.074,37448.5098,1067.5,259967.8668,211.273,25158.865,34.8,40.275,CH4,
4/29/2020,00:14.1,0,25209.79,117.83,0.194,13.45,92.962,0,60.001,22.92,0.587,1.487,1.405,25220,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-14.7,305.48,0.84,0.127,0.024,0.029,0,137.3,133.8,131,124.1,119.8,113.5,0,1,0,0,0,68.983,29.74,0,0,73.1,36.187,35.084,37459.1868,1067.5,259997.7624,211.301,25161.762,34.8,40.275,CH4,
4/29/2020,00:17.0,0,25212.7,117.82,0.194,13.45,92.973,0,59.998,22.92,0.587,1.487,1.406,25223,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,138.9,-14.9,305.52,0.84,0.125,0.024,0.03,0,137.3,133.8,131,124.1,119.8,113.5,0,1,0,0,0,68.936,29.74,0,0,73.1,36.216,35.114,37491.2178,1067.5,260028.7257,211.33,25164.754,34.8,40.275,CH4,
4/29/2020,00:20.0,0,25215.69,117.83,0.195,13.45,92.984,0,59.997,22.92,0.587,1.486,1.405,25226,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139,-15.6,305.56,0.84,0.125,0.024,0.029,0.001,137.3,133.9,131,124.1,119.7,113.9,0,1,0,0,0,68.972,29.74,0,0,73.1,36.177,35.074,37448.5098,1067.5,260059.689,211.359,25167.75,34.8,40.275,CH4,
4/29/2020,00:23.0,0,25218.7,117.86,0.195,13.46,92.996,0,59.994,22.93,0.587,1.488,1.406,25229,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.4,139,-16.3,305.6,0.84,0.129,0.024,0.029,0,137.3,133.8,131,124.1,119.6,113.9,0,1,0,0,0,68.989,29.74,0,0,73.1,36.183,35.081,37455.9837,1067.5,260090.6523,211.388,25170.74,34.8,40.275,CH4,
4/29/2020,00:26.0,0,25221.69,117.82,0.195,13.45,93.007,0,59.992,22.92,0.587,1.485,1.406,25232,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.4,139,-18.1,305.64,0.84,0.128,0.024,0.028,0,137.3,133.8,131,124.1,119.7,113.7,0,1,0,0,0,68.978,29.73,0,0,73.1,36.187,35.084,37459.1868,1067.5,260121.6156,211.417,25173.734,34.8,40.275,CH4,
4/29/2020,00:29.0,0,25224.69,117.82,0.195,13.45,93.018,0,59.993,22.92,0.587,1.486,1.407,25235,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-19.9,305.68,0.84,0.128,0.024,0.03,0,137.3,133.8,131,124.1,119.7,113.9,0,1,0,0,0,68.989,29.74,0,0,73.1,36.163,35.061,37434.6297,1067.5,260153.6466,211.447,25176.725,34.8,40.275,CH4,
4/29/2020,00:32.0,0,25227.69,117.81,0.194,13.45,93.029,0,59.989,22.91,0.587,1.487,1.406,25238,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.9,-21.2,305.72,0.84,0.126,0.023,0.028,0,137.3,133.8,131,124.1,119.7,113.9,0,1,0,0,0,68.994,29.74,0,0,73.09,36.183,35.081,37455.9837,1067.5,260184.6099,211.476,25179.717,34.8,40.275,CH4,
4/29/2020,00:35.0,0,25230.69,117.84,0.195,13.46,93.04,0,59.988,22.93,0.587,1.486,1.406,25241,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-23,305.78,0.84,0.124,0.024,0.028,0,137.3,133.8,131,124.1,119.8,113.8,0,1,0,0,0,69.007,29.74,0,0,73.09,36.17,35.071,37445.3067,1067.5,260215.5732,211.505,25182.713,34.8,40.275,CH4,
4/29/2020,00:38.0,0,25233.69,117.85,0.195,13.46,93.052,0,59.987,22.93,0.587,1.486,1.407,25244,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,138.8,-24.2,305.82,0.84,0.13,0.024,0.031,0,137.3,133.8,131,124.2,119.7,114.2,0,1,0,0,0,69.017,29.74,0,0,73.09,36.177,35.074,37448.5098,1067.5,260246.5365,211.534,25185.705,34.8,40.275,CH4,
4/29/2020,00:41.0,0,25236.69,117.81,0.195,13.45,93.063,0,59.986,22.92,0.587,1.489,1.406,25247,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.9,-25.3,305.86,0.84,0.129,0.024,0.027,0,137.3,133.8,131,124.1,119.8,114.3,0,1,0,0,0,69.007,29.74,0,0,73.09,36.153,35.054,37427.1558,1067.5,260277.4998,211.563,25188.697,34.8,40.275,CH4,
4/29/2020,00:44.0,0,25239.69,117.83,0.195,13.45,93.074,0,59.986,22.92,0.587,1.488,1.405,25250,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.3,138.9,-25.6,305.9,0.84,0.127,0.025,0.028,0,137.3,133.8,131,124.2,119.7,114.3,0,1,0,0,0,68.983,29.73,0,0,73.09,36.187,35.084,37459.1868,1067.5,260309.5308,211.593,25191.689,34.8,40.275,CH4,
4/29/2020,00:47.0,0,25242.69,117.84,0.195,13.46,93.085,0,59.984,22.93,0.587,1.484,1.407,25253,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.8,-23.5,305.94,0.85,0.125,0.024,0.027,0,137.2,133.8,131,124.1,119.7,114.5,0,1,0,0,0,68.983,29.73,0,0,73.09,36.2,35.097,37473.0669,1067.5,260340.4941,211.622,25194.68,34.8,40.275,CH4,
4/29/2020,00:50.0,0,25245.69,117.81,0.195,13.45,93.096,0,59.984,22.92,0.587,1.487,1.406,25256,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-21.4,305.98,0.83,0.123,0.025,0.027,-0.001,137.2,133.7,131,124.1,119.5,114.1,0,1,0,0,0,68.994,29.73,0,0,73.09,36.187,35.084,37459.1868,1067.5,260371.4574,211.651,25197.678,34.8,40.275,CH4,
4/29/2020,00:53.0,0,25248.69,117.81,0.195,13.45,93.108,0,59.982,22.92,0.587,1.49,1.406,25259,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-18.9,306.02,0.83,0.122,0.026,0.025,0,137.2,133.7,131,124.1,119.6,114.2,0,1,0,0,0,69.001,29.73,0,0,73.09,36.177,35.071,37445.3067,1067.5,260402.4207,211.68,25200.668,34.8,40.275,CH4,
4/29/2020,00:56.0,0,25251.69,117.8,0.194,13.45,93.119,0,59.98,22.91,0.587,1.487,1.405,25262,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-14.2,306.06,0.84,0.127,0.026,0.025,0,137.2,133.7,131,124.1,119.7,114.2,0,1,0,0,0,68.989,29.73,0,0,73.09,36.167,35.064,37437.8328,1067.5,260433.384,211.709,25203.664,34.8,40.275,CH4,
4/29/2020,00:59.0,0,25254.69,117.83,0.195,13.45,93.13,0,59.982,22.92,0.587,1.485,1.406,25265,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-9.5,306.1,0.84,0.126,0.027,0.025,0,137.3,133.8,131,124,119.6,114,0,1,0,0,0,68.96,29.73,0,0,73.09,36.177,35.074,37448.5098,1067.5,260464.3473,211.738,25206.654,34.8,40.275,CH4,
4/29/2020,01:02.0,0,25257.69,117.82,0.195,13.45,93.141,0,59.984,22.92,0.587,1.486,1.405,25268,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-5.7,306.15,0.83,0.123,0.026,0.025,0,137.3,133.8,131,124.1,119.6,114,0,1,0,0,0,68.92,29.73,0,0,73.09,36.18,35.077,37451.7129,1067.5,260495.3106,211.767,25209.646,34.8,40.275,CH4,
4/29/2020,01:05.0,0,25260.69,117.86,0.195,13.46,93.152,0,59.984,22.94,0.587,1.485,1.406,25271,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.5,138.9,-3.1,306.19,0.84,0.122,0.026,0.025,0,137.3,133.8,131,124.1,119.6,113.6,0,1,0,0,0,68.931,29.73,0,0,73.08,36.183,35.077,37451.7129,1067.5,260527.3416,211.797,25212.641,34.8,40.275,CH4,
4/29/2020,01:08.0,0,25263.69,117.86,0.195,13.46,93.164,0,59.985,22.93,0.587,1.486,1.405,25274,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.8,-1.4,306.23,0.83,0.121,0.026,0.026,0,137.3,133.8,131,124.1,119.5,113.6,0,1,0,0,0,68.931,29.73,0,0,73.08,36.18,35.077,37451.7129,1067.5,260558.3049,211.826,25215.637,34.8,40.275,CH4,
4/29/2020,01:11.0,0,25266.7,117.85,0.195,13.46,93.175,0,59.982,22.93,0.587,1.487,1.406,25277,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.4,138.9,-0.5,306.28,0.85,0.12,0.027,0.026,0,137.3,133.8,131,124.1,119.6,113.5,0,1,0,0,0,68.954,29.73,0,0,73.08,36.183,35.077,37451.7129,1067.5,260589.2682,211.855,25218.627,34.8,40.275,CH4,
4/29/2020,01:14.0,0,25269.69,117.84,0.195,13.46,93.186,0,59.983,22.93,0.587,1.487,1.406,25280,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-1.9,306.32,0.84,0.125,0.027,0.028,0,137.3,133.9,131,124.1,119.6,114.2,0,1,0,0,0,68.902,29.73,0,0,73.08,36.203,35.097,37473.0669,1067.5,260620.2315,211.884,25221.621,34.8,40.275,CH4,
4/29/2020,01:17.0,0,25272.69,117.84,0.195,13.46,93.197,0,59.984,22.93,0.587,1.485,1.406,25283,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.8,-4.1,306.36,0.83,0.123,0.026,0.028,0,137.4,133.9,131,124.1,119.5,114.2,0,1,0,0,0,68.89,29.73,0,0,73.08,36.213,35.104,37480.5408,1067.5,260651.1948,211.913,25224.613,34.8,40.275,CH4,
4/29/2020,01:20.0,0,25275.69,117.87,0.195,13.47,93.209,0,59.984,22.94,0.587,1.488,1.407,25286,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,138.9,-7,306.4,0.84,0.124,0.025,0.026,0,137.4,133.9,131,124.2,119.5,114.1,0,1,0,0,0,68.884,29.73,0,0,73.08,36.196,35.091,37466.6607,1067.5,260683.2258,211.943,25227.607,34.8,40.275,CH4,
4/29/2020,01:23.0,0,25278.69,117.85,0.195,13.46,93.22,0,59.985,22.93,0.587,1.483,1.406,25289,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-9.7,306.44,0.83,0.123,0.025,0.029,0.001,137.3,133.9,131,124.2,119.7,114,0,1,0,0,0,68.92,29.73,0,0,73.08,36.216,35.104,37480.5408,1067.5,260714.1891,211.972,25230.598,34.8,40.275,CH4,
4/29/2020,01:26.0,0,25281.69,117.88,0.195,13.47,93.231,0,59.989,22.94,0.587,1.486,1.406,25292,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-13.4,306.48,0.84,0.129,0.025,0.027,-0.001,137.3,133.9,131,124.1,119.7,114.1,0,1,0,0,0,68.897,29.73,0,0,73.08,36.22,35.111,37488.0147,1067.5,260745.1524,212.001,25233.594,34.8,40.275,CH4,
4/29/2020,01:29.0,0,25284.69,117.91,0.195,13.47,93.242,0,59.993,22.95,0.587,1.485,1.406,25295,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.9,-15.9,306.52,0.83,0.126,0.023,0.028,0,137.2,134,131,124.2,119.7,114.2,0,1,0,0,0,68.89,29.73,0,0,73.08,36.173,35.067,37441.0359,1067.5,260776.1157,212.03,25236.586,34.8,40.275,CH4,
4/29/2020,01:32.0,0,25287.69,117.88,0.195,13.47,93.253,0,59.992,22.94,0.587,1.486,1.406,25298,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,138.9,-17.4,306.57,0.84,0.126,0.023,0.027,0,137.2,134,131,124.2,119.7,113.9,0,1,0,0,0,68.879,29.73,0,0,73.08,36.187,35.077,37451.7129,1067.5,260807.079,212.059,25239.58,34.8,40.275,CH4,
4/29/2020,01:35.0,0,25290.69,117.85,0.195,13.46,93.265,0,59.994,22.93,0.587,1.485,1.406,25301,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-18.9,306.61,0.84,0.126,0.023,0.03,0,137.2,133.9,131,124.2,119.6,114.1,0,1,0,0,0,68.884,29.73,0,0,73.08,36.18,35.071,37445.3067,1067.5,260838.0423,212.088,25242.57,34.8,40.275,CH4,
4/29/2020,01:38.0,0,25293.69,117.83,0.195,13.45,93.276,0,59.997,22.92,0.587,1.485,1.407,25304,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-20.3,306.65,0.84,0.125,0.023,0.03,0,137.2,133.9,131,124.1,119.6,114,0,1,0,0,0,68.902,29.73,0,0,73.07,36.187,35.077,37451.7129,1067.5,260869.0056,212.117,25245.566,34.8,40.275,CH4,
4/29/2020,01:41.0,0,25296.7,117.87,0.195,13.46,93.287,0,59.995,22.94,0.587,1.484,1.406,25307,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-20.5,306.69,0.84,0.123,0.024,0.032,-0.001,137.2,133.9,131,124.2,119.6,114.2,0,1,0,0,0,68.879,29.73,0,0,73.07,36.167,35.058,37431.4266,1067.5,260901.0366,212.147,25248.561,34.8,40.275,CH4,
4/29/2020,01:44.0,0,25299.69,117.87,0.195,13.46,93.298,0,59.996,22.94,0.587,1.485,1.406,25310,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.9,-21.9,306.73,0.84,0.128,0.024,0.029,0,137.2,133.9,131,124.1,119.6,114.4,0,1,0,0,0,68.873,29.73,0,0,73.07,36.163,35.054,37427.1558,1067.5,260931.9999,212.176,25251.551,34.8,40.275,CH4,
4/29/2020,01:47.0,0,25302.69,117.88,0.195,13.47,93.31,0,59.994,22.94,0.587,1.485,1.406,25313,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-23.1,306.78,0.84,0.128,0.024,0.029,0,137.2,133.9,131,124.1,119.6,114.2,0,1,0,0,0,68.902,29.73,0,0,73.07,36.19,35.077,37451.7129,1067.5,260962.9632,212.205,25254.545,34.8,40.275,CH4,
4/29/2020,01:50.0,0,25305.69,117.87,0.195,13.47,93.321,0,59.996,22.94,0.587,1.487,1.406,25316,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-23,306.82,0.84,0.126,0.023,0.028,0,137.2,133.8,131,124.1,119.7,114.1,0,1,0,0,0,68.908,29.73,0,0,73.07,36.177,35.067,37441.0359,1067.5,260993.9265,212.234,25257.537,34.8,40.275,CH4,
4/29/2020,01:53.0,0,25308.69,117.83,0.195,13.45,93.332,0,59.994,22.92,0.587,1.487,1.406,25319,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-23.7,306.86,0.85,0.125,0.023,0.028,0,137.2,133.8,131,124.1,119.6,114,0,1,0,0,0,68.92,29.73,0,0,73.07,36.21,35.097,37473.0669,1067.5,261024.8898,212.263,25260.531,34.8,40.275,CH4,
4/29/2020,01:56.0,0,25311.7,117.84,0.195,13.46,93.343,0,59.997,22.93,0.587,1.485,1.406,25322,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-24.2,306.9,0.83,0.13,0.025,0.03,0,137.2,133.8,131,124.1,119.7,114.1,0,1,0,0,0,68.965,29.73,0,0,73.07,36.183,35.074,37448.5098,1067.5,261056.9208,212.293,25263.525,34.8,40.275,CH4,
4/29/2020,01:59.0,0,25314.69,117.85,0.195,13.46,93.354,0,59.998,22.93,0.587,1.488,1.406,25325,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-24.5,306.95,0.84,0.128,0.024,0.029,0,137.2,133.8,131,124.1,119.7,114.2,0,1,0,0,0,68.92,29.73,0,0,73.07,36.206,35.094,37469.8638,1067.5,261087.8841,212.322,25266.518,34.8,40.275,CH4,
4/29/2020,02:02.0,0,25317.69,117.85,0.195,13.46,93.366,0,60.001,22.93,0.587,1.486,1.406,25328,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,139.1,-25.2,306.99,0.84,0.128,0.024,0.028,0,137.2,133.8,131,124.1,119.7,114.1,0,1,0,0,0,68.931,29.73,0,0,73.07,36.167,35.054,37427.1558,1067.5,261118.8474,212.351,25269.512,34.8,40.275,CH4,
4/29/2020,02:05.0,0,25320.69,117.87,0.195,13.46,93.377,0,60.002,22.93,0.587,1.484,1.406,25331,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139.1,-25.3,307.03,0.84,0.126,0.023,0.028,0,137.3,133.8,131,124.2,119.7,114.1,0,1,0,0,0,68.92,29.72,0,0,73.07,36.18,35.064,37437.8328,1067.5,261149.8107,212.38,25272.504,34.8,40.275,CH4,
4/29/2020,02:08.0,0,25323.69,117.86,0.195,13.46,93.388,0,60.004,22.93,0.587,1.488,1.406,25334,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139,-25.1,307.07,0.84,0.123,0.024,0.029,-0.001,137.3,133.9,131,124.2,119.7,114,0,1,0,0,0,68.954,29.73,0,0,73.07,36.183,35.071,37445.3067,1067.5,261180.774,212.409,25275.498,34.8,40.275,CH4,
4/29/2020,02:11.0,0,25326.69,117.85,0.195,13.46,93.399,0,60.001,22.93,0.587,1.486,1.406,25337,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139,-24.4,307.11,0.84,0.13,0.024,0.03,0,137.3,133.9,131,124.1,119.6,114.4,0,1,0,0,0,68.936,29.73,0,0,73.06,36.196,35.084,37459.1868,1067.5,261211.7373,212.438,25278.49,34.8,40.275,CH4,
4/29/2020,02:14.0,0,25329.69,117.85,0.195,13.46,93.41,0,59.999,22.93,0.587,1.485,1.406,25340,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.3,139,-25.2,307.15,0.85,0.129,0.024,0.03,0,137.3,133.9,131,124.1,119.7,114.6,0,1,0,0,0,68.913,29.73,0,0,73.06,36.167,35.054,37427.1558,1067.5,261242.7006,212.467,25281.484,34.8,40.275,CH4,
4/29/2020,02:17.0,0,25332.69,117.87,0.195,13.46,93.422,0,59.998,22.94,0.587,1.485,1.406,25343,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-24.4,307.19,0.84,0.126,0.023,0.028,-0.001,137.3,133.8,131,124.1,119.7,114.2,0,1,0,0,0,68.96,29.73,0,0,73.06,36.173,35.058,37431.4266,1067.5,261274.7316,212.497,25284.477,34.8,40.275,CH4,
4/29/2020,02:20.0,0,25335.69,117.85,0.195,13.46,93.433,0,59.998,22.93,0.587,1.484,1.406,25346,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139,-25.7,307.23,0.84,0.125,0.023,0.027,0,137.3,133.8,130.9,124.1,119.7,113.9,0,1,0,0,0,68.954,29.72,0,0,73.06,36.17,35.058,37431.4266,1067.5,261305.6949,212.526,25287.471,34.8,40.275,CH4,
4/29/2020,02:23.0,0,25338.7,117.89,0.195,13.47,93.444,0,59.999,22.95,0.587,1.488,1.407,25349,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-25.6,307.28,0.84,0.125,0.023,0.028,0,137.3,133.8,131,124.1,119.8,114,0,1,0,0,0,68.978,29.73,0,0,73.06,36.206,35.091,37466.6607,1067.5,261336.6582,212.555,25290.465,34.8,40.275,CH4,
4/29/2020,02:26.0,0,25341.69,117.88,0.195,13.47,93.455,0,60.001,22.94,0.587,1.484,1.407,25352,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.1,70.4,139,-25.8,307.32,0.83,0.124,0.025,0.03,0,137.2,133.8,131,124,119.8,114,0,1,0,0,0,68.983,29.73,0,0,73.06,36.177,35.061,37434.6297,1067.5,261367.6215,212.584,25293.465,34.8,40.275,CH4,
4/29/2020,02:29.0,0,25344.7,117.95,0.195,13.49,93.467,0,60.004,22.97,0.587,1.484,1.406,25355,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-25.9,307.37,0.84,0.129,0.024,0.028,0,137.2,133.8,131,124,119.7,114.3,0,1,0,0,0,68.989,29.73,0,0,73.06,36.18,35.067,37441.0359,1067.5,261398.5848,212.613,25296.451,34.8,40.275,CH4,
4/29/2020,02:32.0,0,25347.7,117.94,0.195,13.48,93.478,0,60.005,22.97,0.587,1.487,1.406,25358,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.8,-25.5,307.41,0.84,0.127,0.023,0.027,-0.001,137.2,133.8,131,124.1,119.8,114.2,0,1,0,0,0,68.978,29.72,0,0,73.06,36.18,35.064,37437.8328,1067.5,261430.6158,212.643,25299.445,34.8,40.275,CH4,
4/29/2020,02:35.0,0,25350.69,117.94,0.195,13.48,93.489,0,60.006,22.97,0.587,1.483,1.408,25361,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-25.3,307.45,0.84,0.127,0.023,0.028,0,137.2,133.8,131,124,119.8,114.2,0,1,0,0,0,68.978,29.72,0,0,73.06,36.19,35.074,37448.5098,1067.5,261460.5114,212.671,25302.438,34.8,40.275,CH4,
4/29/2020,02:38.0,0,25353.69,117.95,0.195,13.49,93.5,0,60.005,22.97,0.587,1.483,1.407,25364,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139,-25.2,307.49,0.84,0.124,0.023,0.028,-0.001,137.3,133.8,131,124,119.8,114.2,0,1,0,0,0,68.972,29.72,0,0,73.05,36.2,35.084,37459.1868,1067.5,261492.5424,212.701,25305.43,34.8,40.275,CH4,
4/29/2020,02:41.0,0,25356.69,117.96,0.195,13.49,93.511,0,60.006,22.98,0.587,1.486,1.407,25367,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.8,-24.4,307.53,0.84,0.124,0.024,0.029,0,137.2,133.9,131,124.1,119.7,114.1,0,1,0,0,0,68.978,29.72,0,0,73.05,36.19,35.074,37448.5098,1067.5,261523.5057,212.73,25308.424,34.8,40.275,CH4,
4/29/2020,02:44.0,0,25359.69,117.91,0.195,13.47,93.523,0,60.008,22.95,0.587,1.483,1.406,25370,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,138.9,-23.8,307.57,0.84,0.129,0.024,0.027,0,137.2,133.9,131,124.1,119.6,114,0,1,0,0,0,68.949,29.72,0,0,73.05,36.2,35.084,37459.1868,1067.5,261554.469,212.759,25311.418,34.8,40.275,CH4,
4/29/2020,02:47.0,0,25362.69,117.93,0.195,13.48,93.534,0,60.008,22.96,0.587,1.485,1.406,25373,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139,-23.8,307.61,0.84,0.128,0.023,0.03,0,137.3,134,131,124.1,119.6,114.2,0,1,0,0,0,68.965,29.72,0,0,73.05,36.16,35.044,37416.4788,1067.5,261585.4323,212.788,25314.414,34.8,40.275,CH4,
4/29/2020,02:50.0,0,25365.7,117.95,0.195,13.48,93.545,0,60.009,22.97,0.587,1.483,1.406,25376,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139,-22.5,307.65,0.84,0.125,0.023,0.03,0,137.3,133.9,131,124.2,119.5,114,0,1,0,0,0,68.942,29.72,0,0,73.05,36.177,35.061,37434.6297,1067.5,261616.3956,212.817,25317.402,34.8,40.275,CH4,
4/29/2020,02:53.0,0,25368.7,117.96,0.195,13.49,93.556,0,60.009,22.97,0.587,1.484,1.405,25379,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,138.9,-21.1,307.71,0.84,0.125,0.023,0.028,0,137.3,133.9,131,124.2,119.7,114,0,1,0,0,0,68.972,29.72,0,0,73.05,36.173,35.058,37431.4266,1067.5,261648.4266,212.847,25320.398,34.8,40.275,CH4,
4/29/2020,02:56.0,0,25371.69,117.92,0.195,13.48,93.568,0,60.012,22.96,0.587,1.485,1.406,25382,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,139,-19.4,307.75,0.85,0.123,0.024,0.03,0,137.4,133.9,131,124.2,119.7,113.9,0,1,0,0,0,68.926,29.72,0,0,73.05,36.177,35.061,37434.6297,1067.5,261679.3899,212.876,25323.393,34.8,40.275,CH4,
4/29/2020,02:59.0,0,25374.69,117.93,0.195,13.48,93.579,0,60.013,22.96,0.587,1.484,1.406,25385,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,138.9,-17.1,307.79,0.84,0.129,0.024,0.027,0,137.4,133.8,131,124.2,119.6,113.9,0,1,0,0,0,68.972,29.72,0,0,73.05,36.2,35.081,37455.9837,1067.5,261710.3532,212.905,25326.385,34.8,40.275,CH4,
4/29/2020,03:02.0,0,25377.69,117.92,0.195,13.48,93.59,0,60.016,22.96,0.587,1.487,1.406,25388,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-14.5,307.83,0.84,0.127,0.024,0.028,-0.001,137.3,133.9,131,124.2,119.5,113.9,0,1,0,0,0,68.936,29.72,0,0,73.05,36.183,35.067,37441.0359,1067.5,261741.3165,212.934,25329.377,34.8,40.275,CH4,
4/29/2020,03:05.0,0,25380.69,117.9,0.195,13.47,93.601,0,60.015,22.95,0.587,1.485,1.406,25391,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,138.8,-10.8,307.87,0.84,0.126,0.024,0.029,0,137.4,133.9,131,124.1,119.6,114,0,1,0,0,0,68.926,29.72,0,0,73.05,36.18,35.064,37437.8328,1067.5,261772.2798,212.963,25332.371,34.8,40.275,CH4,
4/29/2020,03:08.0,0,25383.69,117.91,0.195,13.47,93.613,0,60.017,22.95,0.587,1.485,1.406,25394,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-7.1,307.91,0.84,0.123,0.024,0.029,0,137.4,133.8,131,124.1,119.6,114,0,1,0,0,0,68.949,29.72,0,0,73.05,36.216,35.097,37473.0669,1067.5,261803.2431,212.992,25335.365,34.8,40.275,CH4,
4/29/2020,03:11.0,0,25386.69,117.95,0.195,13.48,93.624,0,60.018,22.97,0.587,1.484,1.406,25397,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-5.5,307.95,0.84,0.127,0.026,0.028,0,137.4,133.8,131,124.2,119.7,113.8,0,1,0,0,0,68.965,29.72,0,0,73.05,36.19,35.071,37445.3067,1067.5,261834.2064,213.021,25338.365,34.8,40.275,CH4,
4/29/2020,03:14.0,0,25389.7,117.94,0.195,13.48,93.635,0,60.021,22.96,0.587,1.485,1.406,25400,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.4,138.8,-2.4,307.99,0.84,0.126,0.027,0.025,0,137.4,133.9,131,124.2,119.7,113.7,0,1,0,0,0,68.954,29.72,0,0,73.05,36.177,35.061,37434.6297,1067.5,261866.2374,213.051,25341.352,34.8,40.275,CH4,
4/29/2020,03:17.0,0,25392.7,117.91,0.195,13.47,93.646,0,60.019,22.95,0.587,1.487,1.406,25403,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-0.3,308.03,0.84,0.124,0.027,0.027,0,137.4,133.9,131.1,124.1,119.6,113.6,0,1,0,0,0,68.936,29.72,0,0,73.05,36.203,35.084,37459.1868,1067.5,261897.2007,213.08,25344.342,34.8,40.275,CH4,
4/29/2020,03:20.0,0,25395.69,117.9,0.195,13.47,93.657,0,60.019,22.94,0.587,1.485,1.406,25406,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,139,-0.8,308.09,0.84,0.122,0.027,0.025,0,137.4,133.8,131,124.1,119.6,113.7,0,1,0,0,0,68.944,29.72,0,0,73.04,36.21,35.094,37469.8638,1067.5,261928.164,213.109,25347.338,34.8,40.275,CH4,
4/29/2020,03:23.0,0,25398.69,117.9,0.195,13.47,93.669,0,60.018,22.94,0.587,1.485,1.406,25409,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.5,70.4,138.9,-1.7,308.13,0.84,0.121,0.026,0.025,0,137.4,133.8,131.1,124.1,119.5,113.8,0,1,0,0,0,68.899,29.72,0,0,73.04,36.216,35.101,37477.3377,1067.5,261959.1273,213.138,25350.33,34.8,40.275,CH4,
4/29/2020,03:26.0,0,25401.7,117.9,0.195,13.47,93.68,0,60.018,22.95,0.587,1.485,1.407,25412,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,139,-4.6,308.17,0.84,0.121,0.026,0.026,0,137.3,133.9,131,124.2,119.4,113.8,0,1,0,0,0,68.915,29.72,0,0,73.04,36.187,35.067,37441.0359,1067.5,261990.0906,213.167,25353.326,34.8,40.275,CH4,
4/29/2020,03:29.0,0,25404.7,117.91,0.195,13.47,93.691,0,60.02,22.95,0.587,1.484,1.406,25415,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.4,139.1,-7.7,308.21,0.84,0.126,0.027,0.025,-0.001,137.3,133.9,131,124.2,119.3,113.8,0,1,0,0,0,68.92,29.72,0,0,73.04,36.177,35.061,37434.6297,1067.5,262021.0539,213.196,25356.312,34.8,40.275,CH4,
4/29/2020,03:32.0,0,25407.69,117.92,0.195,13.47,93.702,0,60.018,22.95,0.587,1.486,1.407,25418,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-12.2,308.25,0.84,0.126,0.027,0.026,0,137.3,133.9,131,124.2,119.6,114,0,1,0,0,0,68.875,29.72,0,0,73.04,36.183,35.067,37441.0359,1067.5,262053.0849,213.226,25359.309,34.8,40.275,CH4,
4/29/2020,03:35.0,0,25410.69,117.94,0.195,13.48,93.714,0,60.02,22.96,0.587,1.486,1.407,25421,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-17.6,308.29,0.84,0.126,0.026,0.027,0,137.3,133.9,131,124.2,119.6,114,0,1,0,0,0,68.915,29.72,0,0,73.04,36.2,35.081,37455.9837,1067.5,262084.0482,213.255,25362.305,34.8,40.275,CH4,
4/29/2020,03:38.0,0,25413.69,117.92,0.195,13.47,93.725,0,60.021,22.95,0.587,1.484,1.407,25424,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139,-20.7,308.33,0.85,0.123,0.024,0.027,-0.001,137.3,133.9,131,124.2,119.7,114,0,1,0,0,0,68.846,29.72,0,0,73.04,36.193,35.074,37448.5098,1067.5,262115.0115,213.284,25365.297,34.8,40.275,CH4,
4/29/2020,03:41.0,0,25416.7,117.91,0.195,13.47,93.736,0,60.02,22.95,0.587,1.489,1.406,25427,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,139,-23,308.37,0.84,0.123,0.025,0.027,0,137.3,133.9,131,124.2,119.7,113.8,0,1,0,0,0,68.884,29.72,0,0,73.03,36.18,35.061,37434.6297,1067.5,262145.9748,213.313,25368.289,34.8,40.275,CH4,
4/29/2020,03:44.0,0,25419.69,117.89,0.195,13.47,93.747,0,60.019,22.94,0.587,1.484,1.406,25430,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.4,139,-25.6,308.41,0.84,0.13,0.025,0.029,0,137.3,133.9,131,124.1,119.8,114,0,1,0,0,0,68.908,29.72,0,0,73.03,36.17,35.051,37423.9527,1067.5,262176.9381,213.342,25371.281,34.8,40.275,CH4,
4/29/2020,03:47.0,0,25422.69,117.91,0.195,13.47,93.758,0,60.017,22.95,0.587,1.484,1.407,25433,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-25.1,308.45,0.84,0.129,0.024,0.03,0,137.3,133.9,131,124.2,119.9,114,0,1,0,0,0,68.884,29.72,0,0,73.03,36.18,35.058,37431.4266,1067.5,262207.9014,213.371,25374.275,34.8,40.275,CH4,
4/29/2020,03:50.0,0,25425.7,117.89,0.195,13.47,93.77,0,60.016,22.94,0.587,1.485,1.406,25436,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139,-23,308.51,0.84,0.127,0.023,0.028,0,137.4,133.9,131.1,124.2,119.8,114.2,0,1,0,0,0,68.909,29.72,0,0,73.03,36.183,35.064,37437.8328,1067.5,262238.8647,213.4,25377.268,34.8,40.275,CH4,
4/29/2020,03:53.0,0,25428.69,117.93,0.195,13.48,93.781,0,60.016,22.96,0.587,1.485,1.407,25439,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,138.9,-21.8,308.55,0.85,0.125,0.023,0.026,0,137.4,133.9,131.1,124.1,119.7,114,0,1,0,0,0,68.868,29.71,0,0,73.03,36.193,35.074,37448.5098,1067.5,262270.8957,213.43,25380.266,34.8,40.275,CH4,
4/29/2020,03:56.0,0,25431.7,117.94,0.195,13.48,93.792,0,60.016,22.96,0.587,1.485,1.406,25442,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,138.8,-19.1,308.59,0.84,0.124,0.023,0.029,0,137.4,133.9,131.1,124.2,119.7,114,0,1,0,0,0,68.891,29.72,0,0,73.03,36.183,35.061,37434.6297,1067.5,262301.859,213.459,25383.254,34.8,40.275,CH4,
4/29/2020,03:59.0,0,25434.69,117.93,0.195,13.48,93.803,0,60.021,22.96,0.587,1.485,1.407,25445,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.5,70.4,138.9,-14.7,308.63,0.83,0.128,0.024,0.028,0,137.4,133.9,131,124.2,119.8,113.9,0,1,0,0,0,68.949,29.72,0,0,73.03,36.17,35.048,37420.7496,1067.5,262332.8223,213.488,25386.248,34.8,40.275,CH4,
4/29/2020,04:02.0,0,25437.69,117.94,0.195,13.48,93.815,0,60.022,22.96,0.587,1.485,1.406,25448,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-9.7,308.67,0.84,0.126,0.024,0.028,0,137.4,133.9,131,124.1,119.8,113.8,0,1,0,0,0,68.92,29.71,0,0,73.03,36.17,35.048,37420.7496,1067.5,262363.7856,213.517,25389.24,34.8,40.275,CH4,
4/29/2020,04:05.0,0,25440.7,117.91,0.195,13.47,93.826,0,60.022,22.95,0.587,1.485,1.406,25451,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-5.7,308.71,0.84,0.124,0.025,0.026,0,137.4,133.9,131,124.2,119.7,113.6,0,1,0,0,0,68.895,29.71,0,0,73.03,36.19,35.067,37441.0359,1067.5,262394.7489,213.546,25392.232,34.8,40.275,CH4,
4/29/2020,04:08.0,0,25443.7,117.76,0.194,13.43,93.837,0,60.023,22.88,0.587,1.486,1.407,25454,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139.1,-2.8,308.75,0.84,0.123,0.026,0.027,0,137.3,133.9,131,124.2,119.6,113.8,0,1,0,0,0,68.861,29.71,0,0,73.03,36.193,35.071,37445.3067,1067.5,262426.7799,213.576,25395.227,34.8,40.275,CH4,
4/29/2020,04:11.0,0,25446.69,117.76,0.194,13.43,93.848,0,60.025,22.89,0.587,1.485,1.406,25457,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.6,70.4,139,-0.6,308.79,0.84,0.121,0.026,0.025,-0.001,137.3,133.9,131,124.2,119.7,114,0,1,0,0,0,68.85,29.71,0,0,73.03,36.187,35.064,37437.8328,1067.5,262457.7432,213.605,25398.219,34.8,40.275,CH4,
4/29/2020,04:14.0,0,25449.7,117.91,0.195,13.47,93.859,0,60.027,22.95,0.587,1.487,1.407,25460,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139.1,-0.7,308.84,0.84,0.126,0.027,0.025,-0.001,137.3,133.9,131.1,124.3,119.6,114,0,1,0,0,0,68.859,29.71,0,0,73.03,36.223,35.097,37473.0669,1067.5,262488.7065,213.634,25401.211,34.8,40.275,CH4,
4/29/2020,04:17.0,0,25452.69,117.94,0.195,13.48,93.871,0,60.027,22.96,0.587,1.483,1.406,25463,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.5,139.1,-3.4,308.88,0.84,0.125,0.027,0.026,0,137.2,133.9,131.1,124.2,119.7,114.4,0,1,0,0,0,68.895,29.72,0,0,73.02,36.21,35.084,37459.1868,1067.5,262519.6698,213.663,25404.205,34.8,40.275,CH4,
4/29/2020,04:20.0,0,25455.69,117.89,0.195,13.47,93.882,0,60.025,22.94,0.587,1.486,1.406,25466,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,139,-9,308.92,0.85,0.126,0.027,0.025,0,137.3,133.9,131.1,124.2,119.6,114.8,0,1,0,0,0,68.888,29.71,0,0,73.02,36.187,35.064,37437.8328,1067.5,262550.6331,213.692,25407.201,34.8,40.275,CH4,
4/29/2020,04:23.0,0,25458.7,117.88,0.195,13.46,93.893,0,60.024,22.94,0.587,1.484,1.407,25469,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.5,70.4,138.9,-14.6,308.96,0.83,0.124,0.026,0.024,0,137.3,133.9,131,124.2,119.7,114.7,0,1,0,0,0,68.859,29.71,0,0,73.02,36.193,35.067,37441.0359,1067.5,262581.5964,213.721,25410.191,34.8,40.275,CH4,
4/29/2020,04:26.0,0,25461.7,117.88,0.195,13.46,93.904,0,60.024,22.94,0.587,1.487,1.405,25472,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-19.9,309.01,0.84,0.124,0.026,0.027,0,137.3,133.9,131,124.2,119.7,114.3,0,1,0,0,0,68.834,29.71,0,0,73.02,36.177,35.051,37423.9527,1067.5,262612.5597,213.75,25413.182,34.8,40.275,CH4,
4/29/2020,04:29.0,0,25464.69,117.89,0.195,13.47,93.916,0,60.021,22.94,0.587,1.485,1.406,25475,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,139,-23,309.05,0.85,0.128,0.025,0.026,0,137.3,133.9,131.1,124.1,119.6,114.2,0,1,0,0,0,68.818,29.71,0,0,73.02,36.177,35.051,37423.9527,1067.5,262644.5907,213.78,25416.178,34.8,40.275,CH4,
4/29/2020,04:32.0,0,25467.7,117.87,0.195,13.46,93.927,0,60.016,22.93,0.587,1.489,1.407,25478,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.9,-25.1,309.09,0.84,0.128,0.024,0.026,0,137.3,133.9,131.1,124.1,119.5,114,0,1,0,0,0,68.846,29.71,0,0,73.02,36.19,35.064,37437.8328,1067.5,262675.554,213.809,25419.172,34.8,40.275,CH4,
