FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,04:35.0,0,25470.69,117.85,0.195,13.46,93.938,0,60.012,22.93,0.587,1.488,1.406,25481,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-25.4,309.13,0.84,0.127,0.024,0.026,0,137.3,133.8,131,124.1,119.5,114,0,1,0,0,0,68.834,29.71,0,0,73.02,36.17,35.044,37416.4788,1067.5,262706.5173,213.838,25422.17,34.8,40.275,CH4,
4/29/2020,04:38.0,0,25473.7,117.87,0.195,13.46,93.949,0,60.008,22.94,0.587,1.482,1.406,25484,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.8,-24.3,309.17,0.83,0.125,0.023,0.03,0,137.4,133.9,131.1,124.1,119.7,114,0,1,0,0,0,68.891,29.71,0,0,73.02,36.21,35.084,37459.1868,1067.5,262737.4806,213.867,25425.156,34.8,40.275,CH4,
4/29/2020,04:41.0,0,25476.7,117.9,0.195,13.47,93.96,0,60.006,22.95,0.587,1.484,1.406,25487,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,138.9,-23.1,309.22,0.84,0.125,0.023,0.026,0,137.3,133.9,131,124.2,119.7,114.5,0,1,0,0,0,68.855,29.71,0,0,73.02,36.193,35.067,37441.0359,1067.5,262768.4439,213.896,25428.146,34.8,40.275,CH4,
4/29/2020,04:44.0,0,25479.69,117.9,0.195,13.47,93.972,0,60.003,22.95,0.587,1.487,1.406,25490,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139,-24,309.26,0.84,0.123,0.024,0.028,-0.001,137.4,133.9,131.1,124.2,119.7,114.1,0,1,0,0,0,68.839,29.71,0,0,73.01,36.223,35.097,37473.0669,1067.5,262799.4072,213.925,25431.145,34.8,40.275,CH4,
4/29/2020,04:47.0,0,25482.69,117.92,0.195,13.48,93.983,0,60.003,22.96,0.587,1.484,1.406,25493,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,138.9,-23.9,309.3,0.84,0.128,0.024,0.027,-0.001,137.3,133.9,131,124.1,119.7,113.9,0,1,0,0,0,68.809,29.71,0,0,73.01,36.206,35.077,37451.7129,1067.5,262830.3705,213.954,25434.137,34.8,40.275,CH4,
4/29/2020,04:50.0,0,25485.69,117.95,0.195,13.49,93.994,0,60.001,22.97,0.587,1.485,1.406,25496,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,139.1,-23.6,309.34,0.84,0.128,0.024,0.029,0,137.3,133.9,131,124.2,119.7,113.9,0,1,0,0,0,68.848,29.71,0,0,73.01,36.2,35.074,37448.5098,1067.5,262862.4015,213.984,25437.129,34.8,40.275,CH4,
4/29/2020,04:53.0,0,25488.69,117.96,0.195,13.49,94.005,0,60,22.98,0.587,1.487,1.406,25499,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.5,139,-23.7,309.38,0.85,0.126,0.023,0.029,-0.001,137.3,133.9,131,124.2,119.8,113.9,0,1,0,0,0,68.812,29.71,0,0,73.01,36.206,35.077,37451.7129,1067.5,262893.3648,214.013,25440.123,34.8,40.275,CH4,
4/29/2020,04:56.0,0,25491.7,117.96,0.195,13.49,94.017,0,60,22.98,0.587,1.484,1.406,25502,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-23.9,309.42,0.84,0.125,0.023,0.028,0,137.3,133.9,131,124.2,119.8,113.9,0,1,0,0,0,68.774,29.71,0,0,73.01,36.183,35.058,37431.4266,1067.5,262924.3281,214.042,25443.115,34.8,40.275,CH4,
4/29/2020,04:59.0,0,25494.69,117.96,0.195,13.49,94.028,0,59.998,22.98,0.587,1.485,1.406,25505,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-23.9,309.46,0.84,0.129,0.024,0.03,0,137.2,133.9,131,124.1,119.6,113.7,0,1,0,0,0,68.715,29.71,0,0,73.01,36.187,35.058,37431.4266,1067.5,262955.2914,214.071,25446.109,34.8,40.275,CH4,
4/29/2020,05:02.0,0,25497.69,117.93,0.195,13.48,94.039,0,59.997,22.97,0.587,1.487,1.406,25508,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-24.3,309.51,0.84,0.128,0.023,0.028,0,137.2,133.9,131,124.2,119.7,113.7,0,1,0,0,0,68.771,29.71,0,0,73.01,36.213,35.084,37459.1868,1067.5,262986.2547,214.1,25449.1,34.8,40.275,CH4,
4/29/2020,05:05.0,0,25500.69,117.92,0.195,13.48,94.05,0,59.998,22.96,0.587,1.485,1.406,25511,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-24.2,309.55,0.83,0.127,0.023,0.029,0,137.2,133.9,131,124.2,119.7,113.9,0,1,0,0,0,68.74,29.71,0,0,73.01,36.203,35.071,37445.3067,1067.5,263017.218,214.129,25452.094,34.8,40.275,CH4,
4/29/2020,05:08.0,0,25503.69,117.91,0.195,13.48,94.062,0,59.998,22.96,0.587,1.486,1.406,25514,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.9,-24.4,309.59,0.84,0.125,0.023,0.028,0,137.2,133.9,131,124.1,119.6,113.8,0,1,0,0,0,68.767,29.71,0,0,73.01,36.177,35.048,37420.7496,1067.5,263049.249,214.159,25455.09,34.8,40.275,CH4,
4/29/2020,05:11.0,0,25506.69,117.92,0.195,13.48,94.073,0,59.999,22.96,0.587,1.485,1.407,25517,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-25.3,309.64,0.83,0.125,0.023,0.028,0,137.3,134,131,124.2,119.7,113.9,0,1,0,0,0,68.74,29.71,0,0,73.01,36.203,35.071,37445.3067,1067.5,263080.2123,214.188,25458.082,34.8,40.275,CH4,
4/29/2020,05:14.0,0,25509.69,117.93,0.195,13.48,94.084,0,60,22.96,0.587,1.484,1.406,25520,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-25.6,309.68,0.84,0.123,0.024,0.029,0.001,137.3,133.9,131,124.1,119.6,113.8,0,1,0,0,0,68.71,29.71,0,0,73.01,36.213,35.084,37459.1868,1067.5,263111.1756,214.217,25461.076,34.8,40.275,CH4,
4/29/2020,05:17.0,0,25512.69,117.87,0.195,13.46,94.095,0,60,22.94,0.587,1.484,1.406,25523,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-25.3,309.72,0.84,0.128,0.023,0.027,0,137.4,133.9,131.1,124.2,119.6,113.8,0,1,0,0,0,68.688,29.71,0,0,73.01,36.226,35.094,37469.8638,1067.5,263142.1389,214.246,25464.07,34.8,40.275,CH4,
4/29/2020,05:20.0,0,25515.7,117.9,0.195,13.47,94.106,0,60.003,22.95,0.587,1.483,1.406,25526,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-25.5,309.76,0.85,0.127,0.024,0.028,0,137.3,133.9,131.1,124.2,119.6,113.6,0,1,0,0,0,68.71,29.71,0,0,73.01,36.193,35.064,37437.8328,1067.5,263173.1022,214.275,25467.061,34.8,40.275,CH4,
4/29/2020,05:23.0,0,25518.69,117.87,0.195,13.46,94.118,0,60.005,22.94,0.587,1.487,1.407,25529,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,138.9,-24.6,309.8,0.84,0.125,0.023,0.028,0,137.4,133.9,131.1,124.2,119.6,113.6,0,1,0,0,0,68.738,29.71,0,0,73.01,36.22,35.087,37462.3899,1067.5,263204.0655,214.304,25470.051,34.8,40.275,CH4,
4/29/2020,05:26.0,0,25521.69,117.88,0.195,13.47,94.129,0,60.009,22.94,0.587,1.486,1.406,25532,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-24.2,309.84,0.85,0.126,0.024,0.027,0.001,137.3,133.8,131,124.1,119.8,113.8,0,1,0,0,0,68.722,29.71,0,0,73.01,36.167,35.038,37410.0726,1067.5,263235.0288,214.333,25473.045,34.8,40.275,CH4,
4/29/2020,05:29.0,0,25524.7,117.91,0.195,13.47,94.14,0,60.012,22.95,0.587,1.485,1.406,25535,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-23.7,309.88,0.84,0.13,0.024,0.029,0,137.3,133.9,131,124.1,119.8,113.8,0,1,0,0,0,68.699,29.71,0,0,73.01,36.17,35.041,37413.2757,1067.5,263267.0598,214.363,25476.041,34.8,40.275,CH4,
4/29/2020,05:32.0,0,25527.7,117.91,0.195,13.47,94.151,0,60.012,22.95,0.587,1.486,1.407,25538,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,138.9,-21.6,309.92,0.84,0.128,0.024,0.028,0,137.3,133.9,131,124.1,119.6,113.9,0,1,0,0,0,68.695,29.71,0,0,73,36.187,35.054,37427.1558,1067.5,263298.0231,214.392,25479.033,34.8,40.275,CH4,
4/29/2020,05:35.0,0,25530.7,117.9,0.195,13.47,94.163,0,60.016,22.95,0.587,1.486,1.406,25541,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70,70.4,139.1,-20.7,309.96,0.84,0.128,0.024,0.029,0,137.2,133.8,131,124.1,119.7,114.2,0,1,0,0,0,68.656,29.71,0,0,73,36.177,35.048,37420.7496,1067.5,263328.9864,214.421,25482.025,34.8,40.275,CH4,
4/29/2020,05:38.0,0,25533.69,117.92,0.195,13.48,94.174,0,60.019,22.96,0.587,1.487,1.406,25544,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.6,70.4,139,-17.1,310.02,0.84,0.126,0.024,0.029,0,137.3,133.8,131,124.1,119.7,114.1,0,1,0,0,0,68.666,29.71,0,0,73,36.203,35.071,37445.3067,1067.5,263359.9497,214.45,25485.018,34.8,40.275,CH4,
4/29/2020,05:41.0,0,25536.69,117.87,0.195,13.46,94.185,0,60.024,22.93,0.587,1.488,1.406,25547,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-12.7,310.06,0.84,0.123,0.024,0.028,0,137.3,133.8,131,124.1,119.6,114.3,0,1,0,0,0,68.634,29.71,0,0,73,36.193,35.061,37434.6297,1067.5,263390.913,214.479,25488.01,34.8,40.275,CH4,
4/29/2020,05:44.0,0,25539.69,117.86,0.195,13.46,94.196,0,60.027,22.92,0.587,1.485,1.406,25550,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.3,139,-7.2,310.1,0.84,0.128,0.026,0.027,0,137.3,133.8,131,124.1,119.7,114.3,0,1,0,0,0,68.647,29.71,0,0,73,36.183,35.054,37427.1558,1067.5,263422.944,214.509,25491.006,34.8,40.275,CH4,
4/29/2020,05:47.0,0,25542.7,117.87,0.195,13.46,94.207,0,60.028,22.93,0.587,1.484,1.407,25553,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.4,139,-2.9,310.14,0.84,0.126,0.026,0.027,0,137.3,133.8,131,124.1,119.5,114.1,0,1,0,0,0,68.693,29.71,0,0,73,36.19,35.058,37431.4266,1067.5,263453.9073,214.538,25493.998,34.8,40.275,CH4,
4/29/2020,05:50.0,0,25545.69,117.86,0.195,13.46,94.219,0,60.029,22.92,0.587,1.485,1.406,25556,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.3,70.4,138.9,-0.4,310.18,0.85,0.124,0.027,0.025,0,137.3,133.9,131,124.2,119.6,114.9,0,1,0,0,0,68.623,29.71,0,0,72.99,36.19,35.058,37431.4266,1067.5,263484.8706,214.567,25496.992,34.8,40.275,CH4,
4/29/2020,05:53.0,0,25548.69,117.88,0.195,13.46,94.23,0,60.027,22.94,0.587,1.485,1.407,25559,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.4,138.8,-1.3,310.22,0.83,0.122,0.027,0.026,0,137.3,133.9,131,124.2,119.7,114.6,0,1,0,0,0,68.648,29.71,0,0,72.99,36.23,35.097,37473.0669,1067.5,263515.8339,214.596,25499.984,34.8,40.275,CH4,
4/29/2020,05:56.0,0,25551.69,117.87,0.195,13.46,94.241,0,60.027,22.93,0.587,1.486,1.406,25562,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,139,-5,310.26,0.84,0.123,0.027,0.025,0.001,137.3,133.9,131.1,124.2,119.8,114.3,0,1,0,0,0,68.659,29.71,0,0,72.99,36.21,35.077,37451.7129,1067.5,263546.7972,214.625,25502.977,34.8,40.275,CH4,
4/29/2020,05:59.0,0,25554.69,117.87,0.195,13.46,94.252,0,60.025,22.93,0.587,1.484,1.407,25565,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.5,70.4,139,-10.5,310.3,0.85,0.121,0.027,0.026,0,137.3,134,131.1,124.2,119.9,114.2,0,1,0,0,0,68.654,29.71,0,0,72.99,36.21,35.077,37451.7129,1067.5,263577.7605,214.654,25505.973,34.8,40.275,CH4,
4/29/2020,06:02.0,0,25557.7,117.87,0.195,13.46,94.264,0,60.025,22.93,0.587,1.486,1.406,25568,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-17.1,310.36,0.84,0.129,0.026,0.026,0,137.3,134,131.1,124.2,119.5,114,0,1,0,0,0,68.654,29.71,0,0,72.99,36.21,35.077,37451.7129,1067.5,263608.7238,214.683,25508.963,34.8,40.275,CH4,
4/29/2020,06:05.0,0,25560.69,117.88,0.195,13.46,94.275,0,60.024,22.94,0.587,1.485,1.409,25571,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-21.4,310.4,0.84,0.127,0.025,0.025,0,137.3,133.9,131.1,124.2,119.6,113.9,0,1,0,0,0,68.643,29.71,0,0,72.99,36.183,35.054,37427.1558,1067.5,263639.6871,214.712,25511.957,34.8,40.275,CH4,
4/29/2020,06:08.0,0,25563.7,117.88,0.195,13.46,94.286,0,60.021,22.94,0.587,1.489,1.406,25574,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,139,-23.9,310.44,0.84,0.127,0.025,0.026,0,137.3,133.9,131.1,124.1,119.7,113.7,0,1,0,0,0,68.648,29.71,0,0,72.99,36.206,35.074,37448.5098,1067.5,263671.7181,214.742,25514.949,34.8,40.275,CH4,
4/29/2020,06:11.0,0,25566.7,117.89,0.195,13.47,94.297,0,60.019,22.94,0.587,1.486,1.406,25577,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,138.9,-25.3,310.48,0.84,0.125,0.024,0.03,0,137.3,133.9,131.1,124.2,119.7,113.7,0,1,0,0,0,68.683,29.71,0,0,72.99,36.18,35.048,37420.7496,1067.5,263702.6814,214.771,25517.943,34.8,40.275,CH4,
4/29/2020,06:14.0,0,25569.69,117.91,0.195,13.47,94.308,0,60.019,22.95,0.587,1.485,1.408,25580,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,138.8,-24.2,310.52,0.83,0.124,0.024,0.029,0,137.3,133.9,131.1,124.3,119.6,113.7,0,1,0,0,0,68.677,29.71,0,0,72.99,36.187,35.054,37427.1558,1067.5,263733.6447,214.8,25520.938,34.8,40.275,CH4,
4/29/2020,06:17.0,0,25572.69,117.9,0.195,13.47,94.32,0,60.018,22.95,0.587,1.483,1.406,25583,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-23,310.56,0.84,0.124,0.025,0.03,0,137.2,133.8,131.1,124.2,119.7,113.7,0,1,0,0,0,68.643,29.71,0,0,72.99,36.22,35.087,37462.3899,1067.5,263764.608,214.829,25523.93,34.8,40.275,CH4,
4/29/2020,06:20.0,0,25575.7,117.91,0.195,13.47,94.331,0,60.016,22.95,0.587,1.491,1.406,25586,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-20.4,310.6,0.84,0.128,0.024,0.029,0,137.3,133.9,131.1,124.2,119.5,113.7,0,1,0,0,0,68.643,29.71,0,0,72.99,36.2,35.067,37441.0359,1067.5,263795.5713,214.858,25526.922,34.8,40.275,CH4,
4/29/2020,06:23.0,0,25578.7,117.88,0.195,13.46,94.342,0,60.013,22.94,0.587,1.488,1.407,25589,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,138.9,-17.2,310.64,0.84,0.127,0.024,0.029,0,137.3,133.9,131.1,124.1,119.8,113.7,0,1,0,0,0,68.62,29.71,0,0,72.99,36.19,35.058,37431.4266,1067.5,263826.5346,214.887,25529.916,34.8,40.275,CH4,
4/29/2020,06:26.0,0,25581.69,117.84,0.195,13.46,94.353,0,60.012,22.92,0.587,1.484,1.406,25592,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-14.2,310.68,0.84,0.123,0.023,0.03,0,137.3,133.8,131.1,124.2,119.6,113.7,0,1,0,0,0,68.596,29.71,0,0,72.98,36.19,35.061,37434.6297,1067.5,263857.4979,214.916,25532.914,34.8,40.275,CH4,
4/29/2020,06:29.0,0,25584.7,117.87,0.195,13.46,94.365,0,60.008,22.94,0.587,1.485,1.407,25595,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-12.1,310.73,0.84,0.122,0.025,0.028,0,137.3,133.8,131,124.2,119.6,113.9,0,1,0,0,0,68.672,29.71,0,0,72.98,36.177,35.048,37420.7496,1067.5,263889.5289,214.946,25535.904,34.8,40.275,CH4,
4/29/2020,06:32.0,0,25587.69,117.85,0.195,13.46,94.376,0,60.005,22.93,0.587,1.484,1.407,25598,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.8,-10.9,310.78,0.85,0.127,0.025,0.027,0,137.3,133.8,131,124.1,119.8,113.8,0,1,0,0,0,68.643,29.71,0,0,72.98,36.21,35.081,37455.9837,1067.5,263920.4922,214.975,25538.895,34.8,40.275,CH4,
4/29/2020,06:35.0,0,25590.69,117.87,0.195,13.47,94.387,0,59.997,22.94,0.587,1.485,1.407,25601,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-10.4,310.82,0.84,0.126,0.025,0.03,0,137.3,133.9,131,124.2,119.7,113.8,0,1,0,0,0,68.612,29.71,0,0,72.98,36.163,35.038,37410.0726,1067.5,263951.4555,215.004,25541.887,34.8,40.275,CH4,
4/29/2020,06:38.0,0,25593.69,117.86,0.195,13.47,94.398,0,59.992,22.94,0.587,1.484,1.407,25604,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.3,138.9,-11.9,310.86,0.84,0.126,0.025,0.027,0,137.3,133.9,131,124.2,119.8,113.9,0,1,0,0,0,68.62,29.71,0,0,72.98,36.183,35.054,37427.1558,1067.5,263982.4188,215.033,25544.881,34.8,40.275,CH4,
4/29/2020,06:41.0,0,25596.69,117.9,0.195,13.48,94.409,0,59.99,22.96,0.587,1.488,1.406,25607,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.9,-13.9,310.9,0.84,0.125,0.024,0.027,0.001,137.3,133.8,131,124.2,119.8,113.8,0,1,0,0,0,68.643,29.71,0,0,72.98,36.216,35.091,37466.6607,1067.5,264013.3821,215.062,25547.877,34.8,40.275,CH4,
4/29/2020,06:44.0,0,25599.7,117.89,0.195,13.47,94.421,0,59.987,22.95,0.587,1.49,1.406,25610,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.6,70.4,139,-16.9,310.94,0.84,0.123,0.024,0.029,0,137.3,133.8,131,124.2,119.9,113.7,0,1,0,0,0,68.665,29.71,0,0,72.98,36.206,35.081,37455.9837,1067.5,264045.4131,215.092,25550.877,34.8,40.275,CH4,
4/29/2020,06:47.0,0,25602.7,117.88,0.195,13.47,94.432,0,59.989,22.95,0.587,1.486,1.406,25613,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,139,-19.5,310.98,0.85,0.129,0.024,0.028,0,137.3,133.8,131,124.2,119.8,113.7,0,1,0,0,0,68.695,29.71,0,0,72.98,36.18,35.054,37427.1558,1067.5,264076.3764,215.121,25553.861,34.8,40.275,CH4,
4/29/2020,06:50.0,0,25605.69,117.89,0.195,13.47,94.443,0,59.989,22.95,0.587,1.485,1.406,25616,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,138.8,-21.1,311.02,0.83,0.127,0.024,0.028,0,137.3,133.9,131.1,124.2,119.8,113.9,0,1,0,0,0,68.706,29.71,0,0,72.98,36.196,35.071,37445.3067,1067.5,264107.3397,215.15,25556.854,34.8,40.275,CH4,
4/29/2020,06:53.0,0,25608.7,117.88,0.195,13.47,94.454,0,59.992,22.95,0.587,1.484,1.406,25619,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,138.8,-23.7,311.06,0.84,0.127,0.024,0.027,-0.001,137.4,133.9,131.1,124.2,119.8,113.9,0,1,0,0,0,68.724,29.71,0,0,72.98,36.17,35.044,37416.4788,1067.5,264138.303,215.179,25559.846,34.8,40.275,CH4,
4/29/2020,06:56.0,0,25611.69,117.9,0.195,13.47,94.466,0,59.994,22.95,0.587,1.486,1.406,25622,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,138.9,-23.6,311.11,0.84,0.124,0.023,0.029,0,137.4,133.9,131.1,124.1,119.7,113.8,0,1,0,0,0,68.677,29.71,0,0,72.97,36.177,35.051,37423.9527,1067.5,264169.2663,215.208,25562.842,34.8,40.275,CH4,
4/29/2020,06:59.0,0,25614.7,117.91,0.195,13.48,94.477,0,59.997,22.96,0.587,1.485,1.406,25625,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,139,-22.7,311.15,0.84,0.125,0.023,0.029,0,137.3,133.8,131,124.1,119.7,113.6,0,1,0,0,0,68.688,29.71,0,0,72.97,36.19,35.064,37437.8328,1067.5,264200.2296,215.237,25565.838,34.8,40.275,CH4,
4/29/2020,07:02.0,0,25617.69,117.93,0.195,13.48,94.488,0,59.998,22.96,0.587,1.484,1.406,25628,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,139.1,-24.7,311.19,0.84,0.129,0.024,0.029,0,137.4,133.9,131,124.2,119.6,113.6,0,1,0,0,0,68.717,29.71,0,0,72.97,36.2,35.071,37445.3067,1067.5,264231.1929,215.266,25568.828,34.8,40.275,CH4,
4/29/2020,07:05.0,0,25620.69,117.89,0.195,13.47,94.499,0,60.002,22.95,0.587,1.485,1.406,25631,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.4,139,-25.3,311.23,0.84,0.128,0.024,0.028,0,137.4,133.8,131,124.2,119.7,113.9,0,1,0,0,0,68.711,29.71,0,0,72.97,36.18,35.054,37427.1558,1067.5,264263.2239,215.296,25571.82,34.8,40.275,CH4,
4/29/2020,07:08.0,0,25623.7,117.89,0.195,13.47,94.51,0,60.003,22.95,0.587,1.484,1.406,25634,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,139,-24.6,311.28,0.85,0.128,0.023,0.028,0,137.3,133.8,131,124.2,119.7,114,0,1,0,0,0,68.711,29.71,0,0,72.97,36.213,35.087,37462.3899,1067.5,264294.1872,215.325,25574.814,34.8,40.275,CH4,
4/29/2020,07:11.0,0,25626.69,117.87,0.195,13.46,94.522,0,60.003,22.94,0.587,1.489,1.406,25637,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-24.4,311.32,0.84,0.125,0.023,0.029,0,137.3,133.8,131,124.2,119.7,113.7,0,1,0,0,0,68.717,29.71,0,0,72.97,36.167,35.041,37413.2757,1067.5,264325.1505,215.354,25577.809,34.8,40.275,CH4,
4/29/2020,07:14.0,0,25629.7,117.89,0.195,13.47,94.533,0,60.004,22.95,0.587,1.484,1.406,25640,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-24.5,311.36,0.84,0.123,0.024,0.03,-0.001,137.3,133.8,131.1,124.2,119.5,113.8,0,1,0,0,0,68.729,29.71,0,0,72.97,36.206,35.081,37455.9837,1067.5,264356.1138,215.383,25580.801,34.8,40.275,CH4,
4/29/2020,07:17.0,0,25632.69,117.9,0.195,13.47,94.544,0,60.007,22.95,0.587,1.485,1.406,25643,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.6,70.4,138.9,-24.2,311.4,0.84,0.13,0.024,0.03,0,137.3,133.8,131.1,124.2,119.8,113.9,0,1,0,0,0,68.74,29.71,0,0,72.97,36.183,35.058,37431.4266,1067.5,264387.0771,215.412,25583.793,34.8,40.275,CH4,
4/29/2020,07:20.0,0,25635.69,117.91,0.195,13.47,94.555,0,60.011,22.95,0.587,1.485,1.407,25646,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,138.9,-24,311.44,0.84,0.129,0.024,0.029,0,137.3,133.8,131,124.3,119.7,113.8,0,1,0,0,0,68.701,29.71,0,0,72.97,36.18,35.054,37427.1558,1067.5,264418.0404,215.441,25586.789,34.8,40.275,CH4,
4/29/2020,07:23.0,0,25638.7,117.94,0.195,13.48,94.567,0,60.014,22.97,0.587,1.485,1.406,25649,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.4,138.8,-23.1,311.48,0.84,0.126,0.023,0.028,0,137.3,133.8,131.1,124.3,119.5,113.9,0,1,0,0,0,68.729,29.71,0,0,72.97,36.177,35.051,37423.9527,1067.5,264450.0714,215.471,25589.783,34.8,40.275,CH4,
4/29/2020,07:26.0,0,25641.7,117.94,0.195,13.48,94.578,0,60.016,22.97,0.587,1.483,1.407,25652,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.1,70.4,138.8,-20.7,311.53,0.84,0.126,0.024,0.028,0,137.3,133.8,131,124.1,119.6,114.1,0,1,0,0,0,68.717,29.71,0,0,72.97,36.183,35.061,37434.6297,1067.5,264481.0347,215.5,25592.777,34.8,40.275,CH4,
4/29/2020,07:29.0,0,25644.7,117.86,0.195,13.46,94.589,0,60.019,22.93,0.587,1.485,1.406,25655,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.5,70.4,139,-17.7,311.57,0.85,0.124,0.023,0.03,0,137.4,133.9,131.1,124.2,119.7,114.1,0,1,0,0,0,68.764,29.71,0,0,72.97,36.203,35.077,37451.7129,1067.5,264511.998,215.529,25595.77,34.8,40.275,CH4,
4/29/2020,07:32.0,0,25647.7,117.84,0.195,13.45,94.6,0,60.02,22.92,0.587,1.485,1.407,25658,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.3,139.1,-12.9,311.61,0.83,0.122,0.025,0.03,0,137.3,133.8,131,124.2,119.6,113.9,0,1,0,0,0,68.782,29.71,0,0,72.97,36.203,35.077,37451.7129,1067.5,264542.9613,215.558,25598.762,34.8,40.275,CH4,
4/29/2020,07:35.0,0,25650.69,117.83,0.194,13.45,94.611,0,60.021,22.92,0.587,1.485,1.406,25661,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.9,-8.3,311.65,0.84,0.126,0.025,0.027,0,137.2,133.8,131,124.2,119.6,113.9,0,1,0,0,0,68.776,29.71,0,0,72.97,36.19,35.067,37441.0359,1067.5,264573.9246,215.587,25601.758,34.8,40.275,CH4,
4/29/2020,07:38.0,0,25653.7,117.82,0.194,13.45,94.623,0,60.021,22.91,0.587,1.484,1.407,25664,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.9,-4.9,311.69,0.84,0.125,0.026,0.029,0,137.3,133.8,131,124.3,119.6,113.7,0,1,0,0,0,68.792,29.71,0,0,72.96,36.183,35.061,37434.6297,1067.5,264604.8879,215.616,25604.746,34.8,40.275,CH4,
4/29/2020,07:41.0,0,25656.69,117.82,0.194,13.45,94.634,0,60.022,22.91,0.587,1.483,1.408,25667,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,138.9,-2,311.73,0.85,0.122,0.026,0.025,0,137.3,133.9,131,124.2,119.6,114,0,1,0,0,0,68.764,29.71,0,0,72.96,36.167,35.041,37413.2757,1067.5,264635.8512,215.645,25607.742,34.8,40.275,CH4,
4/29/2020,07:44.0,0,25659.69,117.8,0.194,13.44,94.645,0,60.021,22.91,0.587,1.485,1.408,25670,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.9,-0.3,311.78,0.84,0.121,0.026,0.025,0,137.2,133.9,131,124.1,119.7,113.9,0,1,0,0,0,68.753,29.71,0,0,72.96,36.177,35.054,37427.1558,1067.5,264667.8822,215.675,25610.734,34.8,40.275,CH4,
4/29/2020,07:47.0,0,25662.7,117.78,0.194,13.44,94.656,0,60.02,22.9,0.587,1.485,1.407,25673,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,139.1,-1.3,311.83,0.84,0.121,0.028,0.027,0,137.2,133.9,131,124.1,119.6,113.8,0,1,0,0,0,68.764,29.71,0,0,72.96,36.216,35.091,37466.6607,1067.5,264698.8455,215.704,25613.725,34.8,40.275,CH4,
4/29/2020,07:50.0,0,25665.69,117.76,0.194,13.43,94.667,0,60.02,22.89,0.587,1.486,1.407,25676,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,139,-3.2,311.87,0.85,0.125,0.028,0.025,0,137.2,133.9,131.1,124.2,119.7,113.7,0,1,0,0,0,68.729,29.71,0,0,72.96,36.177,35.051,37423.9527,1067.5,264729.8088,215.733,25616.721,34.8,40.275,CH4,
4/29/2020,07:53.0,0,25668.7,117.74,0.194,13.43,94.679,0,60.016,22.88,0.587,1.487,1.407,25679,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-5.5,311.91,0.84,0.125,0.027,0.024,-0.001,137.2,133.9,131.1,124.1,119.6,114,0,1,0,0,0,68.706,29.71,0,0,72.96,36.173,35.051,37423.9527,1067.5,264760.7721,215.762,25619.709,34.8,40.275,CH4,
4/29/2020,07:56.0,0,25671.69,117.74,0.194,13.43,94.69,0,60.016,22.88,0.587,1.487,1.407,25682,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.9,-9.4,311.95,0.84,0.124,0.026,0.026,0,137.3,133.9,131.1,124.2,119.6,113.9,0,1,0,0,0,68.711,29.71,0,0,72.96,36.19,35.064,37437.8328,1067.5,264791.7354,215.791,25622.707,34.8,40.275,CH4,
4/29/2020,07:59.0,0,25674.7,117.74,0.194,13.43,94.701,0,60.012,22.88,0.587,1.487,1.407,25685,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-12,311.99,0.85,0.122,0.027,0.025,0,137.3,133.9,131,124.3,119.7,113.9,0,1,0,0,0,68.74,29.71,0,0,72.96,36.173,35.048,37420.7496,1067.5,264822.6987,215.82,25625.701,34.8,40.275,CH4,
4/29/2020,08:02.0,0,25677.7,117.72,0.194,13.42,94.712,0,60.008,22.87,0.587,1.484,1.408,25688,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.4,138.9,-14.6,312.03,0.84,0.122,0.026,0.025,-0.001,137.3,133.9,131.1,124.3,119.7,114,0,1,0,0,0,68.764,29.71,0,0,72.96,36.177,35.051,37423.9527,1067.5,264853.662,215.849,25628.687,34.8,40.275,CH4,
4/29/2020,08:05.0,0,25680.69,117.75,0.194,13.43,94.723,0,60.008,22.89,0.587,1.484,1.407,25691,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-16.3,312.07,0.85,0.127,0.026,0.025,0,137.3,134,131.1,124.3,119.6,114.1,0,1,0,0,0,68.753,29.71,0,0,72.96,36.206,35.081,37455.9837,1067.5,264885.693,215.879,25631.688,34.8,40.275,CH4,
4/29/2020,08:08.0,0,25683.7,117.77,0.194,13.44,94.735,0,60.004,22.9,0.587,1.484,1.407,25694,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-17.6,312.11,0.84,0.125,0.026,0.025,0,137.3,134,131.1,124.3,119.6,114.1,0,1,0,0,0,68.711,29.71,0,0,72.96,36.187,35.061,37434.6297,1067.5,264916.6563,215.908,25634.684,34.8,40.275,CH4,
4/29/2020,08:11.0,0,25686.7,117.79,0.194,13.44,94.746,0,60.002,22.91,0.587,1.485,1.407,25697,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.4,139,-18.2,312.15,0.84,0.124,0.025,0.027,0,137.3,134,131.1,124.3,119.6,114.1,0,1,0,0,0,68.717,29.71,0,0,72.95,36.183,35.058,37431.4266,1067.5,264947.6196,215.937,25637.674,34.8,40.275,CH4,
4/29/2020,08:14.0,0,25689.69,117.78,0.194,13.44,94.757,0,60.002,22.9,0.587,1.487,1.407,25700,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.4,138.9,-18.3,312.19,0.84,0.123,0.025,0.026,-0.001,137.2,133.9,131,124.2,119.6,114.1,0,1,0,0,0,68.717,29.71,0,0,72.95,36.203,35.077,37451.7129,1067.5,264978.5829,215.966,25640.666,34.8,40.275,CH4,
4/29/2020,08:17.0,0,25692.7,117.79,0.194,13.44,94.768,0,60.001,22.91,0.587,1.483,1.409,25703,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139,-18.1,312.25,0.84,0.122,0.026,0.028,0,137.2,133.9,131,124.2,119.7,114.3,0,1,0,0,0,68.701,29.71,0,0,72.95,36.167,35.044,37416.4788,1067.5,265009.5462,215.995,25643.656,34.8,40.275,CH4,
4/29/2020,08:20.0,0,25695.7,117.76,0.194,13.44,94.779,0,59.999,22.9,0.587,1.484,1.407,25706,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,138.9,-18.3,312.29,0.84,0.128,0.026,0.029,0,137.2,133.9,131.1,124.2,119.8,113.9,0,1,0,0,0,68.677,29.71,0,0,72.95,36.187,35.061,37434.6297,1067.5,265040.5095,216.024,25646.652,34.8,40.275,CH4,
4/29/2020,08:23.0,0,25698.7,117.74,0.194,13.43,94.791,0,60.002,22.88,0.587,1.483,1.407,25709,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.4,138.8,-18.2,312.33,0.84,0.127,0.025,0.028,0,137.2,133.9,131,124.2,119.6,114,0,1,0,0,0,68.672,29.71,0,0,72.95,36.18,35.058,37431.4266,1067.5,265072.5405,216.054,25649.641,34.8,40.275,CH4,
4/29/2020,08:26.0,0,25701.69,117.76,0.194,13.44,94.802,0,60.002,22.89,0.587,1.485,1.407,25712,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-18.8,312.37,0.84,0.124,0.025,0.024,0,137.3,133.9,131,124.2,119.7,114.3,0,1,0,0,0,68.654,29.71,0,0,72.95,36.21,35.081,37455.9837,1067.5,265103.5038,216.083,25652.637,34.8,40.275,CH4,
4/29/2020,08:29.0,0,25704.69,117.78,0.194,13.44,94.813,0,60.003,22.9,0.587,1.487,1.407,25715,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.5,139.1,-19.6,312.41,0.84,0.122,0.026,0.027,-0.001,137.3,133.9,131,124.2,119.7,114.4,0,1,0,0,0,68.659,29.71,0,0,72.95,36.206,35.081,37455.9837,1067.5,265134.4671,216.112,25655.629,34.8,40.275,CH4,
4/29/2020,08:32.0,0,25707.7,117.73,0.194,13.43,94.824,0,60.004,22.88,0.587,1.489,1.408,25718,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-19.5,312.45,0.84,0.129,0.026,0.028,0,137.3,133.9,131,124.1,119.6,114.5,0,1,0,0,0,68.701,29.71,0,0,72.95,36.203,35.077,37451.7129,1067.5,265165.4304,216.141,25658.621,34.8,40.275,CH4,
4/29/2020,08:35.0,0,25710.69,117.78,0.194,13.44,94.835,0,60.004,22.9,0.587,1.486,1.407,25721,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-20.1,312.49,0.84,0.127,0.025,0.026,0,137.3,133.9,131,124.2,119.6,114.1,0,1,0,0,0,68.695,29.71,0,0,72.94,36.193,35.071,37445.3067,1067.5,265196.3937,216.17,25661.617,34.8,40.275,CH4,
4/29/2020,08:38.0,0,25713.69,117.77,0.194,13.44,94.847,0,60.007,22.9,0.587,1.486,1.407,25724,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.3,138.9,-20.9,312.53,0.85,0.126,0.025,0.027,0,137.3,133.9,131,124.2,119.8,114.4,0,1,0,0,0,68.695,29.71,0,0,72.94,36.19,35.064,37437.8328,1067.5,265227.357,216.199,25664.613,34.8,40.275,CH4,
4/29/2020,08:41.1,0,25716.7,117.79,0.194,13.45,94.858,0,60.009,22.91,0.587,1.487,1.408,25727,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.4,138.9,-22.1,312.57,0.84,0.125,0.024,0.025,0,137.2,133.8,131,124.1,119.7,114.3,0,1,0,0,0,68.706,29.71,0,0,72.94,36.183,35.058,37431.4266,1067.5,265258.3203,216.228,25667.605,34.8,40.275,CH4,
4/29/2020,08:44.0,0,25719.69,117.78,0.194,13.44,94.869,0,60.013,22.9,0.587,1.486,1.407,25730,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,138.8,-23.2,312.63,0.84,0.124,0.024,0.029,0,137.2,133.8,131,124.1,119.6,114.6,0,1,0,0,0,68.724,29.71,0,0,72.94,36.213,35.087,37462.3899,1067.5,265290.3513,216.258,25670.598,34.8,40.275,CH4,
4/29/2020,08:47.0,0,25722.7,117.79,0.194,13.44,94.88,0,60.012,22.9,0.587,1.491,1.407,25733,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.4,138.9,-24.3,312.67,0.83,0.124,0.024,0.028,0,137.3,133.9,131,124.2,119.8,114.5,0,1,0,0,0,68.74,29.71,0,0,72.94,36.213,35.087,37462.3899,1067.5,265321.3146,216.287,25673.594,34.8,40.275,CH4,
4/29/2020,08:50.0,0,25725.7,117.75,0.194,13.43,94.891,0,60.01,22.89,0.587,1.486,1.407,25736,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.4,139,-24.2,312.71,0.85,0.128,0.024,0.03,0,137.3,133.9,131,124.2,119.7,114.5,0,1,0,0,0,68.701,29.71,0,0,72.94,36.216,35.091,37466.6607,1067.5,265352.2779,216.316,25676.588,34.8,40.275,CH4,
4/29/2020,08:53.0,0,25728.7,117.78,0.194,13.44,94.903,0,60.01,22.9,0.587,1.484,1.407,25739,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.9,-25.3,312.75,0.85,0.128,0.024,0.029,0,137.1,133.8,131.1,124.2,119.7,114.3,0,1,0,0,0,68.74,29.71,0,0,72.94,36.2,35.074,37448.5098,1067.5,265383.2412,216.345,25679.578,34.8,40.275,CH4,
4/29/2020,08:56.0,0,25731.7,117.77,0.194,13.44,94.914,0,60.008,22.9,0.587,1.486,1.407,25742,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-24.7,312.79,0.83,0.127,0.024,0.029,0,137.1,133.8,131,124.2,119.7,114,0,1,0,0,0,68.74,29.71,0,0,72.94,36.213,35.087,37462.3899,1067.5,265414.2045,216.374,25682.572,34.8,40.275,CH4,
4/29/2020,08:59.0,0,25734.7,117.69,0.194,13.42,94.925,0,60.005,22.86,0.587,1.486,1.407,25745,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,138.8,-23.5,312.83,0.84,0.125,0.023,0.03,0,137.2,133.8,131.1,124.2,119.7,114.2,0,1,0,0,0,68.729,29.71,0,0,72.94,36.216,35.091,37466.6607,1067.5,265446.2355,216.404,25685.562,34.8,40.275,CH4,
4/29/2020,09:02.0,0,25737.69,117.68,0.194,13.42,94.936,0,60.001,22.86,0.587,1.487,1.406,25748,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-22.7,312.87,0.84,0.123,0.024,0.028,0,137.2,133.8,131.1,124.2,119.7,114.1,0,1,0,0,0,68.764,29.71,0,0,72.94,36.173,35.051,37423.9527,1067.5,265477.1988,216.433,25688.559,34.8,40.275,CH4,
4/29/2020,09:05.0,0,25740.69,117.71,0.194,13.42,94.947,0,59.999,22.87,0.587,1.487,1.407,25751,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-23.8,312.91,0.83,0.129,0.024,0.028,0,137.3,133.8,131.1,124.2,119.8,114.2,0,1,0,0,0,68.729,29.71,0,0,72.94,36.203,35.077,37451.7129,1067.5,265508.1621,216.462,25691.549,34.8,40.275,CH4,
4/29/2020,09:08.0,0,25743.69,117.75,0.194,13.43,94.958,0,60,22.89,0.587,1.484,1.406,25754,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,139.1,-23.3,312.95,0.84,0.129,0.024,0.03,0,137.2,133.8,131.1,124.2,119.7,114.3,0,1,0,0,0,68.753,29.71,0,0,72.94,36.203,35.077,37451.7129,1067.5,265539.1254,216.491,25694.547,34.8,40.275,CH4,
4/29/2020,09:11.0,0,25746.7,117.74,0.194,13.43,94.97,0,59.999,22.88,0.587,1.489,1.407,25757,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.9,-24.4,312.99,0.85,0.127,0.023,0.029,0,137.2,133.9,131.1,124.3,119.5,114.1,0,1,0,0,0,68.764,29.71,0,0,72.94,36.183,35.061,37434.6297,1067.5,265570.0887,216.52,25697.539,34.8,40.275,CH4,
4/29/2020,09:14.0,0,25749.7,117.72,0.194,13.43,94.981,0,59.998,22.88,0.587,1.485,1.406,25760,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.7,-24.4,313.05,0.83,0.125,0.023,0.026,0,137.3,133.9,131.1,124.2,119.5,114.1,0,1,0,0,0,68.782,29.71,0,0,72.94,36.19,35.064,37437.8328,1067.5,265601.052,216.549,25700.529,34.8,40.275,CH4,
4/29/2020,09:17.0,0,25752.7,117.7,0.194,13.42,94.992,0,59.996,22.87,0.587,1.486,1.406,25763,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.8,-24.5,313.09,0.84,0.124,0.023,0.028,0,137.2,133.9,131,124.1,119.7,114.1,0,1,0,0,0,68.758,29.71,0,0,72.94,36.196,35.071,37445.3067,1067.5,265632.0153,216.578,25703.523,34.8,40.275,CH4,
4/29/2020,09:20.0,0,25755.69,117.83,0.195,13.46,95.003,0,59.998,22.93,0.587,1.485,1.407,25766,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,139,-25.2,313.13,0.84,0.128,0.024,0.028,0,137.3,133.9,131,124.3,119.8,114.1,0,1,0,0,0,68.792,29.71,0,0,72.94,36.22,35.094,37469.8638,1067.5,265664.0463,216.608,25706.516,34.8,40.275,CH4,
4/29/2020,09:23.0,0,25758.69,117.82,0.195,13.45,95.014,0,59.996,22.92,0.587,1.487,1.407,25769,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.1,70.4,138.9,-25.5,313.17,0.84,0.127,0.024,0.027,0,137.2,133.9,131,124.2,119.8,113.9,0,1,0,0,0,68.798,29.71,0,0,72.94,36.22,35.094,37469.8638,1067.5,265695.0096,216.637,25709.514,34.8,40.275,CH4,
4/29/2020,09:26.0,0,25761.7,117.81,0.195,13.45,95.026,0,59.997,22.92,0.587,1.483,1.407,25772,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.4,139,-27.1,313.21,0.84,0.126,0.024,0.025,0,137.3,133.9,131.1,124.3,119.8,113.9,0,1,0,0,0,68.828,29.71,0,0,72.94,36.19,35.064,37437.8328,1067.5,265725.9729,216.666,25712.506,34.8,40.275,CH4,
4/29/2020,09:29.0,0,25764.69,117.85,0.195,13.46,95.037,0,59.997,22.93,0.587,1.485,1.407,25775,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,139,-24.6,313.25,0.83,0.125,0.024,0.029,0,137.3,133.8,131,124.2,119.7,113.9,0,1,0,0,0,68.834,29.71,0,0,72.94,36.22,35.094,37469.8638,1067.5,265756.9362,216.695,25715.496,34.8,40.275,CH4,
4/29/2020,09:32.0,0,25767.69,117.83,0.195,13.46,95.048,0,59.993,22.93,0.587,1.487,1.407,25778,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.4,138.9,-24.6,313.29,0.84,0.123,0.025,0.027,0,137.3,133.9,131,124.3,119.7,114.4,0,1,0,0,0,68.828,29.71,0,0,72.94,36.19,35.064,37437.8328,1067.5,265787.8995,216.724,25718.492,34.8,40.275,CH4,
4/29/2020,09:35.0,0,25770.69,117.84,0.195,13.46,95.059,0,59.99,22.93,0.587,1.486,1.407,25781,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,138.8,-23.6,313.33,0.84,0.129,0.025,0.027,0,137.3,133.8,131,124.2,119.7,114.3,0,1,0,0,0,68.834,29.71,0,0,72.94,36.2,35.071,37445.3067,1067.5,265819.9305,216.754,25721.492,34.8,40.275,CH4,
4/29/2020,09:38.1,0,25773.7,117.83,0.195,13.46,95.071,0,59.989,22.93,0.587,1.484,1.407,25784,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,138.9,-23,313.37,0.84,0.128,0.025,0.025,0.001,137.3,133.9,131,124.2,119.7,114.4,0,1,0,0,0,68.845,29.71,0,0,72.94,36.216,35.087,37462.3899,1067.5,265849.8261,216.782,25724.477,34.8,40.275,CH4,
4/29/2020,09:41.0,0,25776.7,117.86,0.195,13.47,95.082,0,59.989,22.94,0.587,1.483,1.408,25787,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.4,138.9,-20.5,313.41,0.84,0.125,0.025,0.026,-0.001,137.3,133.9,131,124.3,119.6,114.3,0,1,0,0,0,68.868,29.71,0,0,72.94,36.213,35.084,37459.1868,1067.5,265881.8571,216.812,25727.473,34.8,40.275,CH4,
4/29/2020,09:44.0,0,25779.69,117.83,0.195,13.46,95.093,0,59.991,22.93,0.587,1.487,1.407,25790,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,138.9,-18.9,313.46,0.84,0.125,0.025,0.028,0,137.3,134,131,124.3,119.8,114.1,0,1,0,0,0,68.863,29.71,0,0,72.93,36.233,35.104,37480.5408,1067.5,265912.8204,216.841,25730.465,34.8,40.275,CH4,
4/29/2020,09:47.0,0,25782.69,117.84,0.195,13.46,95.104,0,59.993,22.93,0.587,1.484,1.408,25793,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.4,139,-16.8,313.51,0.84,0.122,0.027,0.028,0,137.2,134,131,124.2,119.8,114,0,1,0,0,0,68.886,29.71,0,0,72.93,36.21,35.081,37455.9837,1067.5,265943.7837,216.87,25733.457,34.8,40.275,CH4,
4/29/2020,09:50.0,0,25785.69,117.86,0.195,13.46,95.115,0,59.995,22.94,0.587,1.485,1.407,25796,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.4,138.9,-15.3,313.55,0.84,0.127,0.026,0.025,0,137.2,134,131,124.3,119.8,114.2,0,1,0,0,0,68.92,29.71,0,0,72.93,36.203,35.074,37448.5098,1067.5,265974.747,216.899,25736.451,34.8,40.275,CH4,
4/29/2020,09:53.0,0,25788.69,117.83,0.195,13.46,95.127,0,59.996,22.93,0.587,1.484,1.407,25799,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.5,70.4,138.9,-14,313.59,0.84,0.125,0.026,0.025,0,137.2,133.9,131,124.2,119.7,114,0,1,0,0,0,68.863,29.71,0,0,72.93,36.196,35.067,37441.0359,,266005.7103,216.928,25739.449,34.8,40.275,CH4,
4/29/2020,09:56.0,0,25791.7,117.82,0.195,13.45,95.138,0,59.997,22.92,0.587,1.484,1.407,25802,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,139,-13.4,313.63,0.85,0.125,0.027,0.025,0,137.2,133.9,131,124.2,119.6,114.2,0,1,0,0,0,68.891,29.71,0,0,72.93,36.21,35.081,37455.9837,1067.7,266037.7413,216.958,25742.441,34.8,40.275,CH4,
4/29/2020,09:59.0,0,25794.69,117.79,0.194,13.44,95.149,0,59.999,22.91,0.587,1.485,1.407,25805,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.2,70.4,139,-12.6,313.67,0.84,0.122,0.026,0.025,0,137.2,133.9,131,124.2,119.7,114.3,0,1,0,0,0,68.857,29.71,0,0,72.93,36.226,35.094,37469.8638,1067.7,266068.7046,216.987,25745.436,34.8,40.275,CH4,
4/29/2020,10:02.1,0,25797.8,117.81,0.195,13.45,95.16,0,59.997,22.92,0.587,1.485,1.407,25808,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139,-11.6,313.72,0.84,0.123,0.026,0.027,-0.001,137.3,133.8,131,124.2,119.7,114.1,0,1,0,0,0,68.915,29.71,0,0,72.93,36.196,35.067,37441.0359,1067.7,266099.6679,217.016,25748.449,34.8,40.275,CH4,
4/29/2020,10:02.1,0,25797.8,117.81,0.195,13.45,95.16,0,59.997,22.92,0.587,1.485,1.407,25808,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.4,70.4,139,-11.6,313.72,0.84,0.123,0.026,0.027,-0.001,137.3,133.8,131,124.2,119.7,114.1,0,1,0,0,0,68.915,29.71,0,0,72.93,36.196,35.067,37441.0359,1067.7,266099.6679,217.016,25748.449,34.8,40.275,CH4,
4/29/2020,10:05.8,0,25801.47,117.8,0.194,13.45,95.173,0,59.998,22.91,0.587,1.484,1.407,25811,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,139,-11.6,313.76,0.84,0.124,0.027,0.025,0,137.3,133.8,131,124.2,119.5,113.9,0,1,0,0,0,68.92,29.71,0,0,72.93,36.203,35.074,37448.5098,1067.7,266138.1051,217.052,25752.08,34.8,40.275,CH4,
4/29/2020,10:09.3,0,25804.96,117.79,0.194,13.45,95.186,0,59.997,22.91,0.587,1.484,1.407,25815,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.4,138.9,-10.3,313.82,0.85,0.127,0.027,0.025,0,137.3,133.8,131,124.2,119.7,114.2,0,1,0,0,0,68.881,29.71,0,0,72.93,36.203,35.071,37445.3067,1067.7,266173.3392,217.085,25755.521,34.8,40.275,CH4,
4/29/2020,10:12.6,0,25808.29,117.81,0.195,13.45,95.201,0,59.996,22.92,0.587,1.485,1.407,25819,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-6.6,313.86,0.85,0.124,0.027,0.026,0,137.3,133.8,131,124.2,119.7,113.7,0,1,0,0,0,68.863,29.71,0,0,72.93,36.196,35.064,37437.8328,1067.7,266213.9118,217.123,25759.404,34.8,40.275,CH4,
